["Lessons In Industrial Instrumentation © 2008-2024 by Tony R. Kuphaldt – under the terms and conditions of the Creative Commons Attribution 4.0 International Public License Version 2.33 (development) – Last update 9 October 2024","i Lessons In Industrial Instrumentation © 2008-2024 by Tony R. Kuphaldt This book is a copyrighted work, but licensed under the Creative Commons Attribution 4.0 International Public License. To view a copy of this license, turn to Appendix F, or visit http://creativecommons.org/licenses/by/4.0/ or send a letter to Creative Commons, 171 Second Street, Suite 300, San Francisco, California, 94105, USA. The terms and conditions of this license allow for free copying, distribution, and/or modification of all licensed works by the general public. Revision history1 • Version 0.1 – July 2008 to September 2008 (initial development) • Version 0.2 – released September 29, 2008 for Fall quarter student use (SafeCreative registration code 0810111072182) • Version 0.4 – released January 12, 2009 for Winter quarter student use (SafeCreative registration code 0901122394919) • Version 0.6 – released April 21, 2009 for public use (SafeCreative registration code 0904213106101) • Version 0.8 – released September 8, 2009 for public use (SafeCreative registration code 0909094400980) • Version 1.0 – released September 28, 2009 for public use (SafeCreative registration code 0909284601913) • Version 1.2 – released January 12, 2010 for public use (SafeCreative registration code 1001125303242) • Version 1.4 – released April 11, 2010 for public use (SafeCreative registration code 1004125976416) • Version 1.6 – released May 4, 2010 for public use (SafeCreative registration code 1005046194859) • Version 1.8 – released June 1, 2010 for public use (SafeCreative registration code 1006016477958) • Version 1.10 – released June 28, 2010 for public use (SafeCreative registration code 1006286691573) • Version 1.12 – released September 20, 2010 for public use (SafeCreative registration code 1009217397803) 1Version numbers ending in odd digits are developmental (e.g. 0.7, 1.23, 4.5), with only the latest revision made accessible to the public. Version numbers ending in even digits (e.g. 0.6, 1.0, 2.14) are considered “public-release” and will be archived. Version numbers beginning with zero (e.g. 0.1, 0.2, etc.) represent early editions that were substantially incomplete.","ii • Version 1.14 – released January 11, 2011 for public use (SafeCreative registration code 1101118240391) • Version 1.16 – released April 11, 2011 for public use (SafeCreative registration code 1104118950581) • Version 1.18 – released July 4, 2011 for public use (SafeCreative registration code 1107069618739) • Version 1.20 – released September 19, 2011 for public use (SafeCreative registration code 1109190093232) • Version 1.22 – released January 8, 2012 for public use (SafeCreative registration code 1201090880285) • Version 1.24 – released April 8, 2012 for public use (SafeCreative registration code 1204091446627) • Version 1.26 – released June 30, 2012 for public use • Version 1.28 – released September 18, 2012 for public use • Version 1.30 – released January 5, 2013 for public use • Version 1.32 – released April 1, 2013 for public use • Version 1.34 – released July 1, 2013 for public use • Version 1.36 – released September 23, 2013 for public use • Version 2.00 – released January 12, 2014 for public use • Version 2.02 – released April 14, 2014 for public use • Version 2.04 – released August 8, 2014 for public use • Version 2.06 – released September 22, 2014 for public use • Version 2.08 – released January 12, 2015 for public use • Version 2.10 – released April 7, 2015 for public use • Version 2.12 – released June 29, 2015 for public use • Version 2.14 – released September 21, 2015 for public use • Version 2.16 – released January 1, 2016 for public use • Version 2.18 – released April 11, 2016 for public use • Version 2.20 – released September 16, 2016 for public use • Version 2.22 – released April 8, 2017 for public use","iii • Version 2.24 – released July 4, 2017 for public use • Version 2.26 – released September 25, 2017 for public use • Version 2.28 – released April 1, 2018 for public use • Version 2.30 – released September 12, 2018 for public use","iv","Contents Preface 1 1 Calculus 5 1.1 Introduction to calculus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 1.2 The concept of differentiation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9 1.3 The concept of integration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14 1.4 How derivatives and integrals relate to one another . . . . . . . . . . . . . . . . . . . 23 1.5 Symbolic versus numerical calculus . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27 1.6 Numerical differentiation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31 1.7 Numerical integration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 41 2 Physics 55 2.1 Terms and Definitions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 56 2.2 Metric prefixes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57 2.3 Areas and volumes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57 2.3.1 Common geometric shapes . . . . . . . . . . . . . . . . . . . . . . . . . . . . 58 2.4 Unit conversions and physical constants . . . . . . . . . . . . . . . . . . . . . . . . . 60 2.4.1 Unity fractions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61 2.4.2 Conversion formulae for temperature . . . . . . . . . . . . . . . . . . . . . . . 64 2.4.3 Conversion factors for distance . . . . . . . . . . . . . . . . . . . . . . . . . . 65 2.4.4 Conversion factors for volume . . . . . . . . . . . . . . . . . . . . . . . . . . . 65 2.4.5 Conversion factors for velocity . . . . . . . . . . . . . . . . . . . . . . . . . . 65 2.4.6 Conversion factors for mass . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65 2.4.7 Conversion factors for force . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65 2.4.8 Conversion factors for area . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65 2.4.9 Conversion factors for pressure (either all gauge or all absolute) . . . . . . . . 66 2.4.10 Conversion factors for pressure (absolute pressure units only) . . . . . . . . . 66 2.4.11 Conversion factors for energy or work . . . . . . . . . . . . . . . . . . . . . . 66 2.4.12 Conversion factors for power . . . . . . . . . . . . . . . . . . . . . . . . . . . 66 2.4.13 Terrestrial constants . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 67 2.4.14 Properties of water . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 67 2.4.15 Miscellaneous physical constants . . . . . . . . . . . . . . . . . . . . . . . . . 68 2.4.16 Weight densities of common materials . . . . . . . . . . . . . . . . . . . . . . 69 2.5 Dimensional analysis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 71 v","vi CONTENTS 2.6 The International System of Units . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72 2.7 Conservation Laws . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73 2.8 Classical mechanics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73 2.8.1 Newton’s Laws of Motion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 74 2.8.2 Work, energy, and power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 75 2.8.3 Mechanical springs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 91 2.8.4 Rotational motion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 93 2.9 Simple machines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99 2.9.1 Levers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99 2.9.2 Pulleys . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101 2.9.3 Inclined planes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104 2.9.4 Gears . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106 2.9.5 Belt drives . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117 2.9.6 Chain drives . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 120 2.10 Elementary thermodynamics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 121 2.10.1 Heat versus Temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 122 2.10.2 Temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 123 2.10.3 Heat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 125 2.10.4 Heat transfer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 126 2.10.5 Specific heat and enthalpy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 137 2.10.6 Phase changes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144 2.10.7 Phase diagrams and critical points . . . . . . . . . . . . . . . . . . . . . . . . 152 2.10.8 Saturated steam table . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 155 2.10.9 Thermodynamic degrees of freedom . . . . . . . . . . . . . . . . . . . . . . . 158 2.10.10 Applications of phase changes . . . . . . . . . . . . . . . . . . . . . . . . . . . 159 2.11 Fluid mechanics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 170 2.11.1 Pressure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 170 2.11.2 Pascal’s Principle and hydrostatic pressure . . . . . . . . . . . . . . . . . . . 175 2.11.3 Fluid density expressions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 180 2.11.4 Manometers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 182 2.11.5 Systems of pressure measurement . . . . . . . . . . . . . . . . . . . . . . . . . 186 2.11.6 Negative pressure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 189 2.11.7 Buoyancy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 191 2.11.8 Gas Laws . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 197 2.11.9 Fluid viscosity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 199 2.11.10 Reynolds number . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 201 2.11.11 Law of Continuity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 205 2.11.12 Viscous flow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 207 2.11.13 Bernoulli’s equation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 208 2.11.14 Torricelli’s equation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 218 2.11.15 Flow through a venturi tube . . . . . . . . . . . . . . . . . . . . . . . . . . . 219","CONTENTS vii 3 Chemistry 225 3.1 Terms and Definitions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 228 3.2 Atomic theory and chemical symbols . . . . . . . . . . . . . . . . . . . . . . . . . . . 230 3.3 Periodic table of the elements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 236 3.4 Electronic structure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 241 3.5 Spectroscopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 249 3.5.1 Emission spectroscopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 253 3.5.2 Absorption spectroscopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 256 3.6 Formulae for common chemical compounds . . . . . . . . . . . . . . . . . . . . . . . 258 3.7 Molecular quantities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 262 3.8 Stoichiometry . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 265 3.8.1 Balancing chemical equations by trial-and-error . . . . . . . . . . . . . . . . . 266 3.8.2 Balancing chemical equations using algebra . . . . . . . . . . . . . . . . . . . 268 3.8.3 Stoichiometric ratios . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 271 3.9 Energy in chemical reactions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 273 3.9.1 Heats of reaction and activation energy . . . . . . . . . . . . . . . . . . . . . 274 3.9.2 Heats of formation and Hess’s Law . . . . . . . . . . . . . . . . . . . . . . . . 278 3.10 Periodic table of the ions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 281 3.11 Ions in liquid solutions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 282 3.12 pH . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 284 4 DC electricity 291 4.1 Electrical voltage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 292 4.2 Electrical current . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 298 4.2.1 Electron versus conventional flow . . . . . . . . . . . . . . . . . . . . . . . . . 301 4.3 Electrical sources and loads . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 306 4.4 Electrical power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 312 4.5 Electrical resistance and Ohm’s Law . . . . . . . . . . . . . . . . . . . . . . . . . . . 313 4.6 Series versus parallel circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 316 4.7 Kirchhoff’s Laws . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 320 4.8 Circuit fault analysis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 324 4.9 Bridge circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 327 4.9.1 Component measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 328 4.9.2 Sensor signal conditioning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 330 4.10 Null-balance voltage measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . 336 4.11 Electromagnetism . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 340 4.12 Capacitors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 346 4.13 Inductors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 350 5 AC electricity 355 5.1 RMS quantities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 356 5.2 Resistance, Reactance, and Impedance . . . . . . . . . . . . . . . . . . . . . . . . . . 360 5.3 Series and parallel circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 361 5.4 Transformers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 361 5.4.1 Basic principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 362 5.4.2 Loading effects . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 365","viii CONTENTS 5.4.3 Step ratios . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 367 5.4.4 Transformer impedance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 369 5.5 Phasors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 371 5.5.1 Circles, sine waves, and cosine waves . . . . . . . . . . . . . . . . . . . . . . . 372 5.5.2 Phasor expressions of phase shifts . . . . . . . . . . . . . . . . . . . . . . . . 377 5.5.3 Phasor expressions of impedance . . . . . . . . . . . . . . . . . . . . . . . . . 386 5.5.4 Phasor arithmetic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 390 5.5.5 Phasors and circuit measurements . . . . . . . . . . . . . . . . . . . . . . . . 394 5.6 The s variable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 402 5.6.1 Meaning of the s variable . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 403 5.6.2 Impedance expressed using the s variable . . . . . . . . . . . . . . . . . . . . 406 5.7 Transfer function analysis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 411 5.7.1 Example: LR low-pass filter circuit . . . . . . . . . . . . . . . . . . . . . . . . 412 5.7.2 Example: RC high-pass filter circuit . . . . . . . . . . . . . . . . . . . . . . . 418 5.7.3 Example: LC “tank” circuit . . . . . . . . . . . . . . . . . . . . . . . . . . . . 423 5.7.4 Example: RLC band-pass filter circuit . . . . . . . . . . . . . . . . . . . . . . 428 5.7.5 Summary of transfer function analysis . . . . . . . . . . . . . . . . . . . . . . 437 5.8 Polyphase AC power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 439 5.8.1 Delta and Wye configurations . . . . . . . . . . . . . . . . . . . . . . . . . . . 447 5.8.2 Power in three-phase circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . 451 5.8.3 Grounded three-phase circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . 454 5.8.4 Symmetrical components . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 457 5.9 Phasor analysis of transformer circuits . . . . . . . . . . . . . . . . . . . . . . . . . . 466 5.9.1 Phasors in single-phase transformer circuits . . . . . . . . . . . . . . . . . . . 468 5.9.2 Phasors in three-phase transformer circuits . . . . . . . . . . . . . . . . . . . 474 5.10 Transmission lines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 475 5.10.1 Open-ended transmission lines . . . . . . . . . . . . . . . . . . . . . . . . . . 477 5.10.2 Shorted transmission lines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 479 5.10.3 Properly terminated transmission lines . . . . . . . . . . . . . . . . . . . . . . 481 5.10.4 Discontinuities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 483 5.10.5 Velocity factor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 483 5.10.6 Cable losses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 484 5.11 Antennas . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 485 5.11.1 Maxwell and Hertz . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 489 5.11.2 Antenna size . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 491 5.11.3 Antenna orientation and directionality . . . . . . . . . . . . . . . . . . . . . . 492 6 Introduction to industrial instrumentation 497 6.1 Example: boiler water level control system . . . . . . . . . . . . . . . . . . . . . . . . 500 6.2 Example: wastewater disinfection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 505 6.3 Example: chemical reactor temperature control . . . . . . . . . . . . . . . . . . . . . 507 6.4 Other types of instruments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 510 6.4.1 Indicators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 511 6.4.2 Recorders . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 514 6.4.3 Process switches and alarms . . . . . . . . . . . . . . . . . . . . . . . . . . . . 520 6.5 Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 529","CONTENTS ix 6.6 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 530 7 Instrumentation documents 531 7.1 Process Flow Diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 533 7.2 Process and Instrument Diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . 535 7.3 Loop diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 537 7.4 Functional diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 540 7.5 Instrument and process equipment symbols . . . . . . . . . . . . . . . . . . . . . . . 543 7.5.1 Line types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 544 7.5.2 Process/Instrument line connections . . . . . . . . . . . . . . . . . . . . . . . 545 7.5.3 Instrument bubbles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 545 7.5.4 Process valve types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 546 7.5.5 Valve actuator types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 547 7.5.6 Valve failure mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 548 7.5.7 Liquid level measurement devices . . . . . . . . . . . . . . . . . . . . . . . . . 549 7.5.8 Flow measurement devices (flowing left-to-right) . . . . . . . . . . . . . . . . 550 7.5.9 Process equipment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 552 7.5.10 Functional diagram symbols . . . . . . . . . . . . . . . . . . . . . . . . . . . . 553 7.5.11 Single-line electrical diagram symbols . . . . . . . . . . . . . . . . . . . . . . 554 7.5.12 Fluid power diagram symbols . . . . . . . . . . . . . . . . . . . . . . . . . . . 556 7.6 Instrument identification tags . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 558 8 Instrument connections 563 8.1 Pipe and pipe fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 563 8.1.1 Flanged pipe fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 564 8.1.2 Tapered thread pipe fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . 571 8.1.3 Parallel thread pipe fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . 574 8.1.4 Sanitary pipe fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 575 8.2 Tube and tube fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 579 8.2.1 Compression tube fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 580 8.2.2 Common tube fitting types and names . . . . . . . . . . . . . . . . . . . . . . 585 8.2.3 Bending instrument tubing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 588 8.2.4 Special tubing tools . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 590 8.3 Electrical signal and control wiring . . . . . . . . . . . . . . . . . . . . . . . . . . . . 592 8.3.1 Connections and wire terminations . . . . . . . . . . . . . . . . . . . . . . . . 593 8.3.2 DIN rail . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 602 8.3.3 Cable routing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 605 8.3.4 Signal coupling and cable separation . . . . . . . . . . . . . . . . . . . . . . . 613 8.3.5 Electric field (capacitive) de-coupling . . . . . . . . . . . . . . . . . . . . . . . 617 8.3.6 Magnetic field (inductive) de-coupling . . . . . . . . . . . . . . . . . . . . . . 623 8.3.7 High-frequency signal cables . . . . . . . . . . . . . . . . . . . . . . . . . . . . 626 8.4 Fiber optics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 628 8.4.1 Fiber optic data communication . . . . . . . . . . . . . . . . . . . . . . . . . 629 8.4.2 Fiber optic sensing applications . . . . . . . . . . . . . . . . . . . . . . . . . . 632 8.4.3 Fiber optic cable construction . . . . . . . . . . . . . . . . . . . . . . . . . . . 637 8.4.4 Multi-mode and single-mode optical fibers . . . . . . . . . . . . . . . . . . . . 640","x CONTENTS 8.4.5 Fiber optic cable connectors, routing, and safety . . . . . . . . . . . . . . . . 642 8.4.6 Fiber optic cable testing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 645 8.5 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 651 9 Discrete process measurement 655 9.1 “Normal” status of a switch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 656 9.2 Hand switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 661 9.3 Limit switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 663 9.4 Proximity switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 665 9.5 Pressure switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 670 9.6 Level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 675 9.6.1 Float-type level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 676 9.6.2 Tuning fork level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 678 9.6.3 Paddle-wheel level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . 679 9.6.4 Ultrasonic level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 680 9.6.5 Capacitive level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 681 9.6.6 Conductive level switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 682 9.7 Temperature switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 684 9.8 Flow switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 688 9.9 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 690 10 Discrete control elements 691 10.1 On/off valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 692 10.2 Fluid power systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 694 10.3 Solenoid valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 704 10.3.1 2-way solenoid valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 705 10.3.2 3-way solenoid valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 708 10.3.3 4-way solenoid valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 712 10.3.4 Normal energization states . . . . . . . . . . . . . . . . . . . . . . . . . . . . 717 10.4 On/off electric motor control circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . 720 10.4.1 AC induction motors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 721 10.4.2 Motor contactors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 730 10.4.3 Motor protection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 732 10.4.4 Motor control circuit wiring . . . . . . . . . . . . . . . . . . . . . . . . . . . . 740 10.5 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 747 11 Relay control systems 749 11.1 Control relays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 751 11.2 Relay circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 755 11.3 Interposing relays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 762 11.4 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 765","CONTENTS xi 12 Programmable Logic Controllers 767 12.1 PLC examples . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 768 12.2 Input/Output (I/O) capabilities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 777 12.2.1 Discrete I/O . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 779 12.2.2 Analog I/O . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 786 12.2.3 Network I/O . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 788 12.3 Logic programming . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 789 12.3.1 Relating I/O status to virtual elements . . . . . . . . . . . . . . . . . . . . . 790 12.3.2 Memory maps and I/O addressing . . . . . . . . . . . . . . . . . . . . . . . . 798 12.4 Ladder Diagram (LD) programming . . . . . . . . . . . . . . . . . . . . . . . . . . . 804 12.4.1 Contacts and coils . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 806 12.4.2 Counters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 824 12.4.3 Timers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 829 12.4.4 Data comparison instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . 834 12.4.5 Math instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 837 12.4.6 Sequencers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 840 12.5 Structured Text (ST) programming . . . . . . . . . . . . . . . . . . . . . . . . . . . . 850 12.6 Instruction List (IL) programming . . . . . . . . . . . . . . . . . . . . . . . . . . . . 850 12.7 Function Block Diagram (FBD) programming . . . . . . . . . . . . . . . . . . . . . . 850 12.8 Sequential Function Chart (SFC) programming . . . . . . . . . . . . . . . . . . . . . 850 12.9 Human-Machine Interfaces . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 851 12.10How to teach yourself PLC programming . . . . . . . . . . . . . . . . . . . . . . . . 857 12.11Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 860 13 Analog electronic instrumentation 863 13.1 4 to 20 mA analog current signals . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 863 13.2 Relating 4 to 20 mA signals to instrument variables . . . . . . . . . . . . . . . . . . 867 13.2.1 Example calculation: controller output to valve . . . . . . . . . . . . . . . . . 870 13.2.2 Example calculation: flow transmitter . . . . . . . . . . . . . . . . . . . . . . 871 13.2.3 Example calculation: temperature transmitter . . . . . . . . . . . . . . . . . 873 13.2.4 Example calculation: pH transmitter . . . . . . . . . . . . . . . . . . . . . . . 876 13.2.5 Example calculation: reverse-acting I/P transducer signal . . . . . . . . . . . 878 13.2.6 Example calculation: PLC analog input scaling . . . . . . . . . . . . . . . . . 880 13.2.7 Graphical interpretation of signal ranges . . . . . . . . . . . . . . . . . . . . . 883 13.2.8 Thinking in terms of per unit quantities . . . . . . . . . . . . . . . . . . . . . 885 13.3 Controller output current loops . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 888 13.4 4-wire (“self-powered”) transmitter current loops . . . . . . . . . . . . . . . . . . . . 891 13.5 2-wire (“loop-powered”) transmitter current loops . . . . . . . . . . . . . . . . . . . 893 13.6 4-wire “passive” versus “active” output transmitters . . . . . . . . . . . . . . . . . . 895 13.7 Troubleshooting current loops . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 896 13.7.1 Using a standard milliammeter to measure loop current . . . . . . . . . . . . 898 13.7.2 Using a clamp-on milliammeter to measure loop current . . . . . . . . . . . . 900 13.7.3 Using “test” diodes to measure loop current . . . . . . . . . . . . . . . . . . . 901 13.7.4 Using shunt resistors to measure loop current . . . . . . . . . . . . . . . . . . 903 13.7.5 Troubleshooting current loops with voltage measurements . . . . . . . . . . . 904 13.7.6 Using loop calibrators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 908","xii CONTENTS 13.7.7 NAMUR signal levels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 915 13.8 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 916 14 Pneumatic instrumentation 917 14.1 Pneumatic sensing elements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 923 14.2 Self-balancing pneumatic instrument principles . . . . . . . . . . . . . . . . . . . . . 925 14.3 Pilot valves and pneumatic amplifying relays . . . . . . . . . . . . . . . . . . . . . . 930 14.4 Analogy to opamp circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 940 14.5 Analysis of practical pneumatic instruments . . . . . . . . . . . . . . . . . . . . . . . 952 14.5.1 Foxboro model 13A differential pressure transmitter . . . . . . . . . . . . . . 953 14.5.2 Foxboro model E69 “I/P” electro-pneumatic transducer . . . . . . . . . . . . 958 14.5.3 Fisher model 546 “I/P” electro-pneumatic transducer . . . . . . . . . . . . . 963 14.5.4 Fisher-Rosemount model 846 “I/P” electro-pneumatic transducer . . . . . . . 968 14.6 Proper care and feeding of pneumatic instruments . . . . . . . . . . . . . . . . . . . 971 14.7 Advantages and disadvantages of pneumatic instruments . . . . . . . . . . . . . . . . 972 14.8 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 973 15 Digital data acquisition and networks 975 15.1 Digital representation of numerical data . . . . . . . . . . . . . . . . . . . . . . . . . 979 15.1.1 Integer number formats . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 980 15.1.2 Fixed-point number formats . . . . . . . . . . . . . . . . . . . . . . . . . . . . 983 15.1.3 Floating-point number formats . . . . . . . . . . . . . . . . . . . . . . . . . . 984 15.1.4 Example of industrial number formats . . . . . . . . . . . . . . . . . . . . . . 986 15.2 Digital representation of text . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 989 15.2.1 Morse and Baudot codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 990 15.2.2 EBCDIC and ASCII . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 991 15.2.3 Unicode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 993 15.3 Analog-digital conversion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 993 15.3.1 Converter resolution . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 994 15.3.2 Converter sampling rate and aliasing . . . . . . . . . . . . . . . . . . . . . . . 998 15.4 Analog signal conditioning and referencing . . . . . . . . . . . . . . . . . . . . . . . . 1001 15.4.1 Instrumentation amplifiers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1002 15.4.2 Analog input references and connections . . . . . . . . . . . . . . . . . . . . . 1011 15.5 Digital data communication theory . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1024 15.5.1 Serial communication principles . . . . . . . . . . . . . . . . . . . . . . . . . . 1026 15.5.2 Physical encoding of bits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1029 15.5.3 Communication speed . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1032 15.5.4 Data frames . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1034 15.5.5 Channel arbitration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1042 15.5.6 The OSI Reference Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1048 15.6 EIA/TIA-232, 422, and 485 networks . . . . . . . . . . . . . . . . . . . . . . . . . . . 1051 15.6.1 EIA/TIA-232 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1052 15.6.2 EIA/TIA-422 and EIA/TIA-485 . . . . . . . . . . . . . . . . . . . . . . . . . 1056 15.7 Ethernet networks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1063 15.7.1 Repeaters (hubs) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1064 15.7.2 Ethernet cabling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1067","CONTENTS xiii 15.7.3 Switching hubs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1071 15.8 Internet Protocol (IP) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1073 15.8.1 IP addresses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1075 15.8.2 Subnetworks and subnet masks . . . . . . . . . . . . . . . . . . . . . . . . . . 1079 15.8.3 Routing tables . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1083 15.8.4 IP version 6 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1084 15.8.5 ARP . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1085 15.8.6 DNS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1086 15.8.7 Command-line diagnostic utilities . . . . . . . . . . . . . . . . . . . . . . . . . 1086 15.9 Transmission Control Protocol (TCP) and User Datagram Protocol (UDP) . . . . . 1090 15.10The HART digital/analog hybrid standard . . . . . . . . . . . . . . . . . . . . . . . . 1093 15.10.1 Basic concept of HART . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1094 15.10.2 HART physical layer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1099 15.10.3 HART multidrop mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1106 15.10.4 HART multi-variable transmitters and burst mode . . . . . . . . . . . . . . . 1107 15.11Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1108 15.11.1Modbus overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1109 15.11.2Modbus data frames . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1113 15.11.3Modbus function codes and addresses . . . . . . . . . . . . . . . . . . . . . . 1115 15.11.4Modbus relative addressing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1117 15.11.5Modbus function command formats . . . . . . . . . . . . . . . . . . . . . . . 1120 15.11.6 Floating-point values in Modbus . . . . . . . . . . . . . . . . . . . . . . . . . 1128 15.12Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1131 16 FOUNDATION Fieldbus instrumentation 1135 16.1 FF design philosophy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1136 16.2 H1 FF Physical layer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1142 16.2.1 Segment topology . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1143 16.2.2 Coupling devices . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1147 16.2.3 Electrical parameters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1150 16.2.4 Cable types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1152 16.2.5 Segment design . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1155 16.3 H1 FF Data Link layer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1157 16.3.1 Device addressing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1159 16.3.2 Communication management . . . . . . . . . . . . . . . . . . . . . . . . . . . 1160 16.3.3 Device capability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1169 16.4 FF function blocks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1169 16.4.1 Analog function blocks versus digital function blocks . . . . . . . . . . . . . . 1170 16.4.2 Function block location . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1171 16.4.3 Standard function blocks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1176 16.4.4 Device-specific function blocks . . . . . . . . . . . . . . . . . . . . . . . . . . 1178 16.4.5 FF signal status . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1179 16.4.6 Function block modes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1181 16.5 H1 FF device configuration and commissioning . . . . . . . . . . . . . . . . . . . . . 1182 16.5.1 Configuration files . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1183 16.5.2 Device commissioning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1185","xiv CONTENTS 16.5.3 Calibration and ranging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1194 16.6 H1 FF segment troubleshooting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1202 16.6.1 Cable resistance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1202 16.6.2 Signal strength . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1203 16.6.3 Electrical noise . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1203 16.6.4 Using an oscilloscope on H1 segments . . . . . . . . . . . . . . . . . . . . . . 1204 16.6.5 Message re-transmissions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1206 16.7 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1206 17 Wireless instrumentation 1209 17.1 Radio systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1209 17.1.1 Antennas . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1210 17.1.2 Decibels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1212 17.1.3 Antenna radiation patterns . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1219 17.1.4 Antenna gain calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1222 17.1.5 Effective radiated power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1224 17.1.6 RF link budget . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1226 17.1.7 Link budget graph . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1232 17.1.8 Fresnel zones . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1233 17.2 WirelessHART . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1235 17.2.1 Introduction to WirelessHART . . . . . . . . . . . . . . . . . . . . . . . . . . 1236 17.2.2 WirelessHART network protocol . . . . . . . . . . . . . . . . . . . . . . . . . 1239 17.2.3 WirelessHART network gateway device . . . . . . . . . . . . . . . . . . . . . 1243 17.2.4 WirelessHART device commissioning and configuration . . . . . . . . . . . . 1248 17.3 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1252 18 Instrument calibration 1255 18.1 Calibration versus re-ranging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1255 18.2 Zero and span adjustments (analog instruments) . . . . . . . . . . . . . . . . . . . . 1256 18.3 Calibration errors and testing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1258 18.3.1 Typical calibration errors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1259 18.3.2 As-found and as-left documentation . . . . . . . . . . . . . . . . . . . . . . . 1264 18.3.3 Up-tests and Down-tests . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1265 18.3.4 Automated calibration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1266 18.4 Damping adjustments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1269 18.5 LRV and URV settings, digital trim (digital transmitters) . . . . . . . . . . . . . . . 1273 18.6 An analogy for calibration versus ranging . . . . . . . . . . . . . . . . . . . . . . . . 1279 18.7 Calibration procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1280 18.7.1 Linear instruments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1282 18.7.2 Nonlinear instruments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1283 18.7.3 Discrete instruments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1284 18.8 Instrument turndown . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1285 18.9 NIST traceability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1286 18.10Practical calibration standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1289 18.10.1 Electrical standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1291 18.10.2 Temperature standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1293","CONTENTS xv 18.10.3 Pressure standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1300 18.10.4 Flow standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1305 18.10.5 Analytical standards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1306 18.11Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1310 19 Continuous pressure measurement 1311 19.1 Manometers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1312 19.2 Mechanical pressure elements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1318 19.3 Electrical pressure elements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1324 19.3.1 Piezoresistive (strain gauge) sensors . . . . . . . . . . . . . . . . . . . . . . . 1325 19.3.2 Differential capacitance sensors . . . . . . . . . . . . . . . . . . . . . . . . . . 1330 19.3.3 Resonant element sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1338 19.3.4 Mechanical adaptations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1341 19.4 Force-balance pressure transmitters . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1342 19.5 Differential pressure transmitters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1345 19.5.1 DP transmitter construction and behavior . . . . . . . . . . . . . . . . . . . . 1346 19.5.2 DP transmitter applications . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1353 19.5.3 Inferential measurement applications . . . . . . . . . . . . . . . . . . . . . . . 1359 19.6 Pressure sensor accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1362 19.6.1 Valve manifolds . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1363 19.6.2 Bleed (vent) fittings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1369 19.6.3 Pressure pulsation damping . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1372 19.6.4 Remote and chemical seals . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1375 19.6.5 Filled impulse lines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1385 19.6.6 Purged impulse lines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1387 19.6.7 Heat-traced impulse lines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1391 19.6.8 Self-purged impulse lines . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1394 19.6.9 Water traps and pigtail siphons . . . . . . . . . . . . . . . . . . . . . . . . . . 1397 19.6.10Mounting brackets . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1399 19.6.11 Heated enclosures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1400 19.7 Process/instrument suitability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1402 19.8 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1404 20 Continuous level measurement 1407 20.1 Level gauges (sightglasses) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1407 20.1.1 Basic concepts of sightglasses . . . . . . . . . . . . . . . . . . . . . . . . . . . 1408 20.1.2 Interface problems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1411 20.1.3 Temperature problems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1413 20.2 Float . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1414 20.3 Hydrostatic pressure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1420 20.3.1 Pressure of a fluid column . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1421 20.3.2 Bubbler systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1426 20.3.3 Transmitter suppression and elevation . . . . . . . . . . . . . . . . . . . . . . 1430 20.3.4 Compensated leg systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1434 20.3.5 Tank expert systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1442 20.3.6 Hydrostatic interface level measurement . . . . . . . . . . . . . . . . . . . . . 1447","xvi CONTENTS 20.4 Displacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1453 20.4.1 Buoyant-force instruments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1454 20.4.2 Torque tubes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1459 20.4.3 Displacement interface level measurement . . . . . . . . . . . . . . . . . . . . 1466 20.5 Echo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1470 20.5.1 Ultrasonic level measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . 1472 20.5.2 Radar level measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1477 20.5.3 Laser level measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1489 20.5.4 Magnetostrictive level measurement . . . . . . . . . . . . . . . . . . . . . . . 1490 20.6 Weight . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1494 20.7 Capacitive . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1499 20.8 Radiation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1501 20.9 Level sensor accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1506 20.10Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1510 21 Continuous temperature measurement 1513 21.1 Bi-metal temperature sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1515 21.2 Filled-bulb temperature sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1517 21.3 Thermistors and Resistance Temperature Detectors (RTDs) . . . . . . . . . . . . . . 1521 21.3.1 Temperature coefficient of resistance (α) . . . . . . . . . . . . . . . . . . . . . 1522 21.3.2 Two-wire RTD circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1524 21.3.3 Four-wire RTD circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1525 21.3.4 Three-wire RTD circuits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1526 21.3.5 Proper RTD sensor connections . . . . . . . . . . . . . . . . . . . . . . . . . . 1529 21.3.6 Self-heating error . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1532 21.4 Thermocouples . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1533 21.4.1 Dissimilar metal junctions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1534 21.4.2 Thermocouple types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1536 21.4.3 Connector and tip styles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1537 21.4.4 Manually interpreting thermocouple voltages . . . . . . . . . . . . . . . . . . 1541 21.4.5 Reference junction compensation . . . . . . . . . . . . . . . . . . . . . . . . . 1543 21.4.6 Law of Intermediate Metals . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1547 21.4.7 Software compensation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1551 21.4.8 Extension wire . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1553 21.4.9 Side-effects of reference junction compensation . . . . . . . . . . . . . . . . . 1558 21.4.10 Burnout detection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1564 21.5 Non-contact temperature sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1565 21.5.1 Concentrating pyrometers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1566 21.5.2 Distance considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1569 21.5.3 Emissivity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1574 21.5.4 Thermal imaging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1574 21.6 Temperature sensor accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1578 21.7 Process/instrument suitability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1582 21.8 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1583","CONTENTS xvii 22 Continuous fluid flow measurement 1585 22.1 Pressure-based flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1586 22.1.1 Venturi tubes and basic principles . . . . . . . . . . . . . . . . . . . . . . . . 1592 22.1.2 Volumetric flow calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1598 22.1.3 Mass flow calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1601 22.1.4 Square-root characterization . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1604 22.1.5 Orifice plates . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1613 22.1.6 Other differential producers . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1629 22.1.7 Proper installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1637 22.1.8 High-accuracy flow measurement . . . . . . . . . . . . . . . . . . . . . . . . . 1642 22.1.9 Equation summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1649 22.2 Laminar flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1652 22.3 Variable-area flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1653 22.3.1 Rotameters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1654 22.3.2 Weirs and flumes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1657 22.4 Velocity-based flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1665 22.4.1 Turbine flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1666 22.4.2 Vortex flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1675 22.4.3 Magnetic flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1679 22.4.4 Ultrasonic flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1691 22.4.5 Optical flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1699 22.5 Positive displacement flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1703 22.6 Standardized volumetric flow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1706 22.7 True mass flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1712 22.7.1 Coriolis flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1715 22.7.2 Thermal flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1730 22.8 Weighfeeders . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1734 22.9 Change-of-quantity flow measurement . . . . . . . . . . . . . . . . . . . . . . . . . . 1737 22.10Insertion flowmeters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1740 22.11Process/instrument suitability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1746 22.12Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1747 23 Continuous analytical measurement 1753 23.1 Conductivity measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1755 23.1.1 Dissociation and ionization in aqueous solutions . . . . . . . . . . . . . . . . 1756 23.1.2 Two-electrode conductivity probes . . . . . . . . . . . . . . . . . . . . . . . . 1757 23.1.3 Four-electrode conductivity probes . . . . . . . . . . . . . . . . . . . . . . . . 1760 23.1.4 Electrodeless conductivity probes . . . . . . . . . . . . . . . . . . . . . . . . . 1763 23.2 pH measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1765 23.2.1 Colorimetric pH measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . 1765 23.2.2 Potentiometric pH measurement . . . . . . . . . . . . . . . . . . . . . . . . . 1767 23.3 Chromatography . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1788 23.3.1 Manual chromatography methods . . . . . . . . . . . . . . . . . . . . . . . . . 1789 23.3.2 Automated chromatographs . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1790 23.3.3 Species identification . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1792 23.3.4 Chromatograph detectors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1793","xviii CONTENTS 23.3.5 Measuring species concentration . . . . . . . . . . . . . . . . . . . . . . . . . 1795 23.3.6 Industrial applications of chromatographs . . . . . . . . . . . . . . . . . . . . 1798 23.3.7 Chromatograph sample valves . . . . . . . . . . . . . . . . . . . . . . . . . . . 1801 23.3.8 Improving chromatograph analysis time . . . . . . . . . . . . . . . . . . . . . 1804 23.4 Introduction to optical analyses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1809 23.5 Dispersive spectroscopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1816 23.6 Non-dispersive Luft detector spectroscopy . . . . . . . . . . . . . . . . . . . . . . . . 1819 23.6.1 Single-beam analyzer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1822 23.6.2 Dual-beam analyzer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1823 23.6.3 Luft detectors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1826 23.6.4 Filter cells . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1830 23.7 Gas Filter Correlation (GFC) spectroscopy . . . . . . . . . . . . . . . . . . . . . . . 1833 23.8 Laser spectroscopy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1838 23.9 Fluorescence . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1842 23.10Chemiluminescence . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1851 23.11Analyzer sample systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1855 23.12Safety gas analyzers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1860 23.12.1 Oxygen gas . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1864 23.12.2 Lower explosive limit (LEL) . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1865 23.12.3 Hydrogen sulfide gas . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1866 23.12.4 Carbon monoxide gas . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1867 23.12.5 Chlorine gas . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1868 23.13Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1870 24 Machine vibration measurement 1875 24.1 Vibration physics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1875 24.1.1 Sinusoidal vibrations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1876 24.1.2 Non-sinusoidal vibrations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1881 24.2 Vibration sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1887 24.3 Monitoring hardware . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1892 24.4 Mechanical vibration switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1895 24.5 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1896 25 Electric power measurement and control 1899 25.1 Introduction to power system automation . . . . . . . . . . . . . . . . . . . . . . . . 1900 25.2 Electrical power grids . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1912 25.3 Interconnected generators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1916 25.4 Single-line electrical diagrams . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1920 25.5 Circuit breakers and disconnects . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1926 25.5.1 Low-voltage circuit breakers . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1928 25.5.2 Medium-voltage circuit breakers . . . . . . . . . . . . . . . . . . . . . . . . . 1931 25.5.3 High-voltage circuit breakers . . . . . . . . . . . . . . . . . . . . . . . . . . . 1938 25.5.4 Reclosers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1946 25.6 Electrical sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1948 25.6.1 Potential transformers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1949 25.6.2 Current transformers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1953","CONTENTS xix 25.6.3 Transformer polarity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1960 25.6.4 Instrument transformer safety . . . . . . . . . . . . . . . . . . . . . . . . . . . 1967 25.6.5 Instrument transformer test switches . . . . . . . . . . . . . . . . . . . . . . . 1969 25.6.6 Instrument transformer burden and accuracy . . . . . . . . . . . . . . . . . . 1977 25.7 Introduction to protective relaying . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1989 25.8 ANSI/IEEE function number codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1996 25.9 Instantaneous and time-overcurrent (50/51) protection . . . . . . . . . . . . . . . . . 2000 25.10Differential (87) current protection . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2008 25.11Directional overcurrent (67) protection . . . . . . . . . . . . . . . . . . . . . . . . . . 2027 25.12Distance (21) protection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2029 25.12.1 Zone overreach and underreach . . . . . . . . . . . . . . . . . . . . . . . . . . 2030 25.12.2 Line impedance characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . 2033 25.12.3 Using impedance diagrams to characterize faults . . . . . . . . . . . . . . . . 2036 25.12.4 Distance relay characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . 2042 25.13Auxiliary and lockout (86) relays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2053 25.14Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2056 26 Signal characterization 2059 26.1 Flow measurement from differential pressure . . . . . . . . . . . . . . . . . . . . . . . 2060 26.2 Flow measurement in open channels . . . . . . . . . . . . . . . . . . . . . . . . . . . 2067 26.3 Material volume measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2069 26.4 Radiative temperature measurement . . . . . . . . . . . . . . . . . . . . . . . . . . . 2077 26.5 Analytical measurements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2078 26.6 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2081 27 Control valves 2083 27.1 Sliding-stem valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2084 27.1.1 Globe valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2085 27.1.2 Gate valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2094 27.1.3 Diaphragm valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2094 27.2 Rotary-stem valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2096 27.2.1 Ball valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2097 27.2.2 Butterfly valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2097 27.2.3 Disk valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2098 27.3 Dampers and louvres . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2099 27.4 Valve packing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2102 27.5 Valve seat leakage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2111 27.6 Control valve actuators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2112 27.6.1 Pneumatic actuators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2113 27.6.2 Hydraulic actuators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2121 27.6.3 Self-operated valves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2122 27.6.4 Electric actuators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2126 27.6.5 Hand (manual) actuators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2130 27.7 Valve failure mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2131 27.7.1 Direct/reverse actions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2132 27.7.2 Available failure modes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2134","xx CONTENTS 27.7.3 Selecting the proper failure mode . . . . . . . . . . . . . . . . . . . . . . . . . 2135 27.8 Actuator bench-set . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2137 27.9 Pneumatic actuator response . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2142 27.10Valve positioners . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2146 27.10.1 Force-balance pneumatic positioners . . . . . . . . . . . . . . . . . . . . . . . 2151 27.10.2Motion-balance pneumatic positioners . . . . . . . . . . . . . . . . . . . . . . 2155 27.10.3 Electronic positioners . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2158 27.11Split-ranging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2163 27.11.1 Complementary valve sequencing . . . . . . . . . . . . . . . . . . . . . . . . . 2164 27.11.2 Exclusive valve sequencing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2167 27.11.3 Progressive valve sequencing . . . . . . . . . . . . . . . . . . . . . . . . . . . 2169 27.11.4 Valve sequencing implementations . . . . . . . . . . . . . . . . . . . . . . . . 2172 27.12Control valve sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2179 27.12.1 Physics of energy dissipation in a turbulent fluid stream . . . . . . . . . . . . 2180 27.12.2 Importance of proper valve sizing . . . . . . . . . . . . . . . . . . . . . . . . . 2185 27.12.3 Gas valve sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2190 27.12.4 Relative flow capacity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2191 27.13Control valve characterization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2192 27.13.1 Inherent versus installed characteristics . . . . . . . . . . . . . . . . . . . . . 2193 27.13.2 Control valve performance with constant pressure . . . . . . . . . . . . . . . 2195 27.13.3 Control valve performance with varying pressure . . . . . . . . . . . . . . . . 2198 27.13.4 Characterized valve trim . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2201 27.14Control valve problems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2207 27.14.1Mechanical friction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2208 27.14.2 Flashing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2213 27.14.3 Cavitation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2217 27.14.4 Choked flow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2224 27.14.5 Valve noise . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2226 27.14.6 Erosion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2228 27.14.7 Chemical attack . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2233 27.15Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2234 28 Variable-speed motor controls 2239 28.1 DC motor speed control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2241 28.2 AC motor speed control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2249 28.3 AC motor braking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2254 28.3.1 DC injection braking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2255 28.3.2 Dynamic braking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2256 28.3.3 Regenerative braking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2258 28.3.4 Plugging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2260 28.4 Motor drive features . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2261 28.5 Use of line reactors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2262 28.6 Metering pumps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2266 28.7 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2268","CONTENTS xxi 29 Closed-loop control 2269 29.1 Basic feedback control principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2270 29.2 Diagnosing feedback control problems . . . . . . . . . . . . . . . . . . . . . . . . . . 2277 29.3 On/off control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2279 29.4 Proportional-only control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2281 29.5 Proportional-only offset . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2288 29.6 Integral (reset) control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2294 29.7 Derivative (rate) control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2299 29.8 Summary of PID control terms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2301 29.8.1 Proportional control mode (P) . . . . . . . . . . . . . . . . . . . . . . . . . . 2301 29.8.2 Integral control mode (I) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2302 29.8.3 Derivative control mode (D) . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2303 29.9 P, I, and D responses graphed . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2303 29.9.1 Responses to a single step-change . . . . . . . . . . . . . . . . . . . . . . . . . 2304 29.9.2 Responses to a momentary step-and-return . . . . . . . . . . . . . . . . . . . 2305 29.9.3 Responses to two momentary steps-and-returns . . . . . . . . . . . . . . . . . 2307 29.9.4 Responses to a ramp-and-hold . . . . . . . . . . . . . . . . . . . . . . . . . . 2308 29.9.5 Responses to an up-and-down ramp . . . . . . . . . . . . . . . . . . . . . . . 2309 29.9.6 Responses to a multi-slope ramp . . . . . . . . . . . . . . . . . . . . . . . . . 2310 29.9.7 Responses to a multiple ramps and steps . . . . . . . . . . . . . . . . . . . . . 2311 29.9.8 Responses to a sine wavelet . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2312 29.9.9 Note to students regarding quantitative graphing . . . . . . . . . . . . . . . . 2314 29.10Different PID equations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2318 29.10.1 Parallel PID equation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2319 29.10.2 Ideal PID equation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2320 29.10.3 Series PID equation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2321 29.11Pneumatic PID controllers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2322 29.11.1 Proportional control action . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2323 29.11.2 Automatic and manual modes . . . . . . . . . . . . . . . . . . . . . . . . . . . 2327 29.11.3 Derivative control action . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2329 29.11.4 Integral control action . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2330 29.11.5 Fisher MultiTrol . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2333 29.11.6 Foxboro model 43AP . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2336 29.11.7 Foxboro model 130 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2338 29.11.8 External reset (integral) feedback . . . . . . . . . . . . . . . . . . . . . . . . . 2341 29.12Analog electronic PID controllers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2343 29.12.1 Proportional control action . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2344 29.12.2 Derivative and integral control actions . . . . . . . . . . . . . . . . . . . . . . 2346 29.12.3 Full-PID circuit design . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2350 29.12.4 Single-loop analog controllers . . . . . . . . . . . . . . . . . . . . . . . . . . . 2353 29.12.5Multi-loop analog control systems . . . . . . . . . . . . . . . . . . . . . . . . 2356 29.13Digital PID controllers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2359 29.13.1 Stand-alone digital controllers . . . . . . . . . . . . . . . . . . . . . . . . . . . 2360 29.13.2 Direct digital control (DDC) . . . . . . . . . . . . . . . . . . . . . . . . . . . 2365 29.13.3 SCADA and telemetry systems . . . . . . . . . . . . . . . . . . . . . . . . . . 2372 29.13.4 Distributed Control Systems (DCS) . . . . . . . . . . . . . . . . . . . . . . . 2377","xxii CONTENTS 29.13.5 Fieldbus control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2383 29.14Practical PID controller features . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2386 29.14.1Manual and automatic modes . . . . . . . . . . . . . . . . . . . . . . . . . . . 2387 29.14.2 Output and setpoint tracking . . . . . . . . . . . . . . . . . . . . . . . . . . . 2388 29.14.3 Alarm capabilities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2390 29.14.4 Output and setpoint limiting . . . . . . . . . . . . . . . . . . . . . . . . . . . 2390 29.14.5 Security . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2391 29.15Digital PID algorithms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2392 29.15.1 Introduction to pseudocode . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2392 29.15.2 Position versus velocity algorithms . . . . . . . . . . . . . . . . . . . . . . . . 2398 29.16Note to students . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2403 29.16.1 Proportional-only control action . . . . . . . . . . . . . . . . . . . . . . . . . 2404 29.16.2 Integral-only control action . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2405 29.16.3 Proportional plus integral control action . . . . . . . . . . . . . . . . . . . . . 2406 29.16.4 Proportional plus derivative control action . . . . . . . . . . . . . . . . . . . . 2407 29.16.5 Full PID control action . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2408 29.17Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2409 30 Process dynamics and PID controller tuning 2411 30.1 Process characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2412 30.1.1 Self-regulating processes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2413 30.1.2 Integrating processes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2416 30.1.3 Runaway processes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2423 30.1.4 Steady-state process gain . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2428 30.1.5 Lag time . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2433 30.1.6 Multiple lags (orders) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2439 30.1.7 Dead time . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2446 30.1.8 Hysteresis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2451 30.2 Before you tune . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2455 30.2.1 Identifying operational needs . . . . . . . . . . . . . . . . . . . . . . . . . . . 2456 30.2.2 Identifying process and system hazards . . . . . . . . . . . . . . . . . . . . . 2458 30.2.3 Identifying the problem(s) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2459 30.2.4 Final precautions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2460 30.3 Quantitative PID tuning procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . 2461 30.3.1 Ziegler-Nichols closed-loop (“Ultimate Gain”) . . . . . . . . . . . . . . . . . . 2462 30.3.2 Ziegler-Nichols open-loop . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2467 30.4 Heuristic PID tuning procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2470 30.4.1 Features of P, I, and D actions . . . . . . . . . . . . . . . . . . . . . . . . . . 2472 30.4.2 Tuning recommendations based on process dynamics . . . . . . . . . . . . . . 2473 30.4.3 Recognizing an over-tuned controller by phase shift . . . . . . . . . . . . . . . 2474 30.4.4 Recognizing a “porpoising” controller . . . . . . . . . . . . . . . . . . . . . . 2478 30.5 Tuning techniques compared . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2479 30.5.1 Tuning a “generic” process . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2480 30.5.2 Tuning a liquid level process . . . . . . . . . . . . . . . . . . . . . . . . . . . 2485 30.5.3 Tuning a temperature process . . . . . . . . . . . . . . . . . . . . . . . . . . . 2489 30.6 Note to students . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2493","CONTENTS xxiii 30.6.1 Electrically simulating a process . . . . . . . . . . . . . . . . . . . . . . . . . 2494 30.6.2 Building a “Desktop Process” unit . . . . . . . . . . . . . . . . . . . . . . . . 2495 30.6.3 Simulating a process by computer . . . . . . . . . . . . . . . . . . . . . . . . 2499 30.7 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2500 31 Basic process control strategies 2503 31.1 Supervisory control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2504 31.2 Cascade control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2506 31.3 Ratio control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2514 31.4 Relation control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2522 31.5 Feedforward control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2524 31.5.1 Load Compensation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2525 31.5.2 Proportioning feedforward action . . . . . . . . . . . . . . . . . . . . . . . . . 2536 31.6 Feedforward with dynamic compensation . . . . . . . . . . . . . . . . . . . . . . . . . 2543 31.6.1 Dead time compensation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2544 31.6.2 Lag time compensation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2550 31.6.3 Lead/Lag and dead time function blocks . . . . . . . . . . . . . . . . . . . . . 2556 31.7 Limit, Selector, and Override controls . . . . . . . . . . . . . . . . . . . . . . . . . . 2567 31.7.1 Limit controls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2570 31.7.2 Selector controls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2575 31.7.3 Override controls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2584 31.8 Techniques for analyzing control strategies . . . . . . . . . . . . . . . . . . . . . . . . 2589 31.8.1 Explicitly denoting controller actions . . . . . . . . . . . . . . . . . . . . . . . 2589 31.8.2 Determining the design purpose of override controls . . . . . . . . . . . . . . 2597 31.9 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2599 32 Process safety and instrumentation 2601 32.1 Classified areas and electrical safety measures . . . . . . . . . . . . . . . . . . . . . . 2602 32.1.1 Classified area taxonomy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2603 32.1.2 Explosive limits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2605 32.1.3 Protective measures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2608 32.2 Concepts of probability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2615 32.2.1 Mathematical probability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2617 32.2.2 Laws of probability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2619 32.2.3 Applying probability laws to real systems . . . . . . . . . . . . . . . . . . . . 2630 32.3 Practical measures of reliability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2633 32.3.1 Failure rate and MTBF . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2633 32.3.2 The “bathtub” curve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2639 32.3.3 Reliability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2641 32.3.4 Probability of failure on demand (PFD) . . . . . . . . . . . . . . . . . . . . . 2644 32.4 High-reliability systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2645 32.4.1 Design and selection for reliability . . . . . . . . . . . . . . . . . . . . . . . . 2646 32.4.2 Preventive maintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2647 32.4.3 Component de-rating . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2649 32.4.4 Redundant components . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2650 32.4.5 Proof tests and self-diagnostics . . . . . . . . . . . . . . . . . . . . . . . . . . 2655","xxiv CONTENTS 32.5 Overpressure protection devices . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2660 32.5.1 Rupture disks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2662 32.5.2 Direct-actuated safety and relief valves . . . . . . . . . . . . . . . . . . . . . . 2663 32.5.3 Pilot-operated safety and relief valves . . . . . . . . . . . . . . . . . . . . . . 2673 32.6 Safety Instrumented Functions and Systems . . . . . . . . . . . . . . . . . . . . . . . 2674 32.6.1 SIS sensors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2679 32.6.2 SIS controllers (logic solvers) . . . . . . . . . . . . . . . . . . . . . . . . . . . 2685 32.6.3 SIS final control elements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2687 32.6.4 Safety Integrity Levels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2690 32.6.5 SIS example: burner management systems . . . . . . . . . . . . . . . . . . . . 2692 32.6.6 SIS example: water treatment oxygen purge system . . . . . . . . . . . . . . 2699 32.6.7 SIS example: nuclear reactor scram controls . . . . . . . . . . . . . . . . . . . 2703 32.7 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2707 33 Instrumentation cyber-security 2711 33.1 Stuxnet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2712 33.1.1 A primer on uranium enrichment . . . . . . . . . . . . . . . . . . . . . . . . . 2713 33.1.2 Gas centrifuge vulnerabilities . . . . . . . . . . . . . . . . . . . . . . . . . . . 2719 33.1.3 The Natanz uranium enrichment facility . . . . . . . . . . . . . . . . . . . . . 2721 33.1.4 How Stuxnet worked . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2722 33.1.5 Stuxnet version 0.5 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2723 33.1.6 Stuxnet version 1.x . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2724 33.2 Motives . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2724 33.2.1 Technical challenge . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2725 33.2.2 Profit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2725 33.2.3 Espionage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2726 33.2.4 Sabotage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2727 33.2.5 Terrorism . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2728 33.3 Lexicon of cyber-security terms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2729 33.4 Design-based fortifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2733 33.4.1 Advanced authentication . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2734 33.4.2 Air gaps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2736 33.4.3 Firewalls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2738 33.4.4 Demilitarized Zones . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2742 33.4.5 Encryption . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2744 33.4.6 Read-only system access . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2746 33.4.7 Control platform diversity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2747 33.5 Policy-based fortifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2747 33.5.1 Foster awareness . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2748 33.5.2 Employ security personnel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2748 33.5.3 Utilize effective authentication . . . . . . . . . . . . . . . . . . . . . . . . . . 2749 33.5.4 Cautiously grant authorization . . . . . . . . . . . . . . . . . . . . . . . . . . 2750 33.5.5 Maintain good documentation . . . . . . . . . . . . . . . . . . . . . . . . . . 2751 33.5.6 Close unnecessary access pathways . . . . . . . . . . . . . . . . . . . . . . . . 2751 33.5.7 Maintain operating system software . . . . . . . . . . . . . . . . . . . . . . . 2752 33.5.8 Routinely archive critical data . . . . . . . . . . . . . . . . . . . . . . . . . . 2753","CONTENTS xxv 33.5.9 Create response plans . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2753 33.5.10 Limit mobile device access . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2754 33.5.11 Secure all toolkits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2754 33.5.12 Close abandoned accounts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2755 33.6 Review of fundamental principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2755 34 Problem-solving and diagnostic strategies 2759 34.1 Learn principles, not procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2760 34.2 Active reading . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2760 34.2.1 Don’t limit yourself to one text! . . . . . . . . . . . . . . . . . . . . . . . . . . 2761 34.2.2 Marking versus outlining a text . . . . . . . . . . . . . . . . . . . . . . . . . . 2762 34.3 General problem-solving techniques . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2767 34.3.1 Identifying and classifying all “known” conditions . . . . . . . . . . . . . . . 2767 34.3.2 Re-cast the problem in a different format . . . . . . . . . . . . . . . . . . . . 2767 34.3.3 Working backwards from a known solution . . . . . . . . . . . . . . . . . . . 2768 34.3.4 Using thought experiments . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2771 34.3.5 Explicitly annotating your thoughts . . . . . . . . . . . . . . . . . . . . . . . 2772 34.4 Mathematical problem-solving techniques . . . . . . . . . . . . . . . . . . . . . . . . 2776 34.4.1 Manipulating algebraic equations . . . . . . . . . . . . . . . . . . . . . . . . . 2777 34.4.2 Linking formulae to solve mathematical problems . . . . . . . . . . . . . . . . 2780 34.4.3 Double-checking calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . 2794 34.4.4 Maintaining relevance of intermediate calculations . . . . . . . . . . . . . . . 2799 34.5 Problem-solving by simplification . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2801 34.5.1 Limiting cases . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2802 34.6 Scientific system diagnosis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2807 34.6.1 Scientific method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2808 34.6.2 Occam’s Razor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2808 34.6.3 Diagnosing intermittent problems . . . . . . . . . . . . . . . . . . . . . . . . . 2809 34.6.4 Strategy: tracing data paths . . . . . . . . . . . . . . . . . . . . . . . . . . . 2810 34.7 Common diagnostic mistakes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2812 34.7.1 Failing to gather data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2813 34.7.2 Failing to use relevant documentation . . . . . . . . . . . . . . . . . . . . . . 2814 34.7.3 Fixating on the first hypothesis . . . . . . . . . . . . . . . . . . . . . . . . . . 2815 34.7.4 Failing to build and test a new system in stages . . . . . . . . . . . . . . . . . 2817 34.8 Helpful “tricks” using a digital multimeter (DMM) . . . . . . . . . . . . . . . . . . . 2819 34.8.1 Recording unattended measurements . . . . . . . . . . . . . . . . . . . . . . . 2819 34.8.2 Avoiding “phantom” voltage readings . . . . . . . . . . . . . . . . . . . . . . 2820 34.8.3 Non-contact AC voltage detection . . . . . . . . . . . . . . . . . . . . . . . . 2823 34.8.4 Detecting AC power harmonics . . . . . . . . . . . . . . . . . . . . . . . . . . 2824 34.8.5 Identifying noise in DC signal paths . . . . . . . . . . . . . . . . . . . . . . . 2825 34.8.6 Generating test voltages . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2826 34.8.7 Using the meter as a temporary jumper . . . . . . . . . . . . . . . . . . . . . 2827","xxvi CONTENTS A Flip-book animations 2829 A.1 Polyphase light bulbs animated . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2829 A.2 Polyphase induction motor animated . . . . . . . . . . . . . . . . . . . . . . . . . . . 2856 A.3 Rotating phasor animated . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2881 A.4 Differentiation and integration animated . . . . . . . . . . . . . . . . . . . . . . . . . 2922 A.5 Guided-wave radar level measurement . . . . . . . . . . . . . . . . . . . . . . . . . . 3059 A.6 Basic chromatograph operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3112 B Doctor Strangeflow, or how I learned to relax and love Reynolds numbers 3173 C Disassembly of a sliding-stem control valve 3183 D How to use this book – some advice for teachers 3193 D.1 Teaching technical theory . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3194 D.1.1 The problem with lecture . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3196 D.1.2 A more accurate model of learning . . . . . . . . . . . . . . . . . . . . . . . . 3198 D.1.3 The ultimate goal of education . . . . . . . . . . . . . . . . . . . . . . . . . . 3199 D.2 Teaching technical practices (labwork) . . . . . . . . . . . . . . . . . . . . . . . . . . 3202 D.3 Teaching diagnostic principles and practices . . . . . . . . . . . . . . . . . . . . . . . 3210 D.3.1 Deductive diagnostic exercises . . . . . . . . . . . . . . . . . . . . . . . . . . . 3211 D.3.2 Inductive diagnostic exercises . . . . . . . . . . . . . . . . . . . . . . . . . . . 3219 D.4 Practical topic coverage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3226 D.5 Principles, not procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3227 D.6 Assessing student learning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3229 D.7 Common educational fallacies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3231 D.7.1 Fallacy: the sufficiency of presentation . . . . . . . . . . . . . . . . . . . . . . 3231 D.7.2 Fallacy: you need a well-equipped lab . . . . . . . . . . . . . . . . . . . . . . 3231 D.7.3 Fallacy: teach what they’ll most often do . . . . . . . . . . . . . . . . . . . . 3232 D.7.4 Fallacy: successful completion equals learning . . . . . . . . . . . . . . . . . . 3232 D.7.5 Fallacy: teamwork . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3232 D.7.6 Fallacy: tutoring as a panacea . . . . . . . . . . . . . . . . . . . . . . . . . . 3233 D.7.7 Fallacy: learning styles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3233 D.7.8 Fallacy: reductionistic course design . . . . . . . . . . . . . . . . . . . . . . . 3234 D.8 Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3236 E Contributors 3237 E.1 Error corrections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3238 E.2 New content . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3243 F Creative Commons Attribution License 3245 F.1 A simple explanation of your rights . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3246 F.2 Legal code . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3247","Preface I did not want to write this book . . . honestly. My first book project began in 1998, titled Lessons In Electric Circuits, and I didn’t call “quit” until six volumes and five years later. Even then it was not complete, but being an open-source project it gained traction on the Internet to the point where other people took over its development and it grew fine without me. The impetus for writing this first tome was a general dissatisfaction with available electronics textbooks. Plenty of textbooks exist to describe things, but few really explain things well for students, and the field of electronics is no exception. I wanted my book(s) to be different, and so they were. No one told me how time-consuming it was going to be to write them, though! The next few years’ worth of my spare time went to developing a set of question-and-answer worksheets designed to teach electronics theory in a Socratic, active-engagement style. This project proved quite successful in my professional life as an instructor of electronics. In the summer of 2006, my job changed from teaching electronics to teaching industrial instrumentation, and I decided to continue the Socratic mode of instruction with another set of question-and-answer worksheets. However, the field of industrial instrumentation is not as well-represented as general electronics, and thus the array of available textbooks is not as vast. I began to re-discover the drudgery of trying to teach with inadequate texts as source material. The basis of my active teaching style was that students would spend time researching the material on their own, then engage in Socratic-style discussion with me on the subject matter when they arrived for class. This teaching technique functions in direct proportion to the quality and quantity of the research sources at the students’ disposal. Despite much searching, I was unable to find a textbook adequately addressing my students’ learning needs. Many textbooks I found were written in a shallow, “math-phobic” style well below the level I intended to teach to. Some reference books I found contained great information, but were often written for degreed engineers with lots of Laplace transforms and other mathematical techniques well above the level I intended to teach to. Few on either side of the spectrum actually made an effort to explain certain concepts students generally struggle to understand. I needed a text giving good, practical information and theoretical coverage at the same time. In a futile effort to provide my students with enough information to study outside of class, I scoured the Internet for free tutorials written by others. While some manufacturer’s tutorials were nearly perfect for my needs, others were just as shallow as the textbooks I had found, and/or were little more than sales brochures. I found myself starting to write my own tutorials on specific topics to “plug the gaps,” but then another problem arose: it became troublesome for students to navigate through dozens of tutorials in an effort to find the information they needed in their studies. What my students really needed was a book, not a smorgasbord of tutorials. 1","2 CONTENTS So here I am again, writing another textbook. This time around I have the advantage of wisdom gained from the first textbook project. For this project, I will not: • . . . attempt to maintain a parallel book in HTML markup (for direct viewing on the Internet). I had to go to the trouble of inventing my own quasi-XML markup language last time in an effort to generate multiple format versions of the book from the same source code. Instead, this time I will use stock LATEX as the source code format and regular Adobe PDF format for the final output, which anyone may read thanks to its ubiquity. If anyone else desires the book in a different format, I will gladly let them deal with issues of source code translation. Not that this should be a terrible problem for anyone technically competent in markup languages, as LATEX source is rather easy to work with. • . . . use a GNU GPL-style copyleft license. Instead, I will use the Creative Commons Attribution-only license, which is far more permissive for anyone wishing to incorporate my work into derivative works. My interest is maximum flexibility for those who may adapt my material to their own needs, not the imposition of certain philosophical ideals. • . . . start from a conceptual state of “ground zero.” I will assume the reader has certain familiarity with electronics and mathematics, which I will build on. If a reader finds they need to learn more about electronics, they should go read Lessons In Electric Circuits. • . . . avoid using calculus to help explain certain concepts. Not all my readers will understand these parts, and so I will be sure to explain what I can without using calculus. However, I want to give my more mathematically adept students an opportunity to see the power of calculus applied to instrumentation where appropriate. By occasionally applying calculus and explaining my steps, I also hope this text will serve as a practical guide for students who might wish to learn calculus, so they can see its utility and function in a context that interests them. There do exist many fine references on the subject of industrial instrumentation. I only wish I could condense their best parts into a single volume for my students. Being able to do so would certainly save me from having to write my own! Listed here are some of the best books I can recommend for those wishing to explore instrumentation outside of my own presentation: • Instrument Engineers’ Handbook series (Volumes I, II, and III), edited by B´ela Lipt´ak – by far my favorite modern references on the subject. Unfortunately, there is a fair amount of material within that lies well beyond my students’ grasp (Laplace transforms, etc.), and the volumes are incredibly bulky and expensive (nearly 2000 pages, and at a cost of nearly $200.00, apiece!). These texts also lack some of the basic content my students do need, and I don’t have the heart to tell them to buy yet another textbook to fill the gaps. • Handbook of Instrumentation and Controls, by Howard P. Kallen. Perhaps the best-written textbook on general instrumentation I have ever encountered. Too bad it is both long out of print – my copy dates 1961 – and technologically dated. Like most American textbooks written during the years immediately following Sputnik, it is a masterpiece of practical content and conceptual clarity. I consider books like this useful for their presentations of “first principles,” which of course are timeless. • Industrial Instrumentation Fundamentals, by Austin E. Fribance. Another great post-Sputnik textbook – my copy dates 1962.","CONTENTS 3 • Instrumentation for Process Measurement and Control, by Norman A. Anderson. An inspiring effort by someone who knows the art of teaching as well as the craft of instrumentation. Too bad the content doesn’t seem to have been updated since 1980. • Applied Instrumentation in the Process Industries (Volume I), edited by William G. Andrew. A very clear and fairly comprehensive overview of industrial instrumentation. Sadly, this fine book is out of print, and much of the material is dated (second edition written in 1979). • Practically anything written by Francis Greg Shinskey. Whether or not I achieve my goal of writing a better textbook is a judgment left for others to make. One decided advantage my book will have over all the others is its openness. If you don’t like anything you see in these pages, you have the right to modify it to your liking! Delete content, add content, modify content – it’s all fair game thanks to the Creative Commons licensing. My only conditions are declared in the license: you must give me credit for my original authorship, include a copyright notice, and also include the full text of the Creative Commons license informing readers of their rights (see Section 3(a)(1) of the License for more detail). What you do with it beyond that is wholly up to you2 . This way, perhaps I can spare someone else from having to write their own textbook from scratch! 2This includes selling copies of it, either electronic or print. Of course, you must include the Creative Commons license as part of the text you sell, which means anyone will be able to tell it is an open text and can probably figure out how to download an electronic copy off the Internet for free. The only way you’re going to make significant money selling this text is to add your own value to it, either in the form of expansions or bundled product (e.g. simulation software, learning exercises, etc.), which of course is perfectly fair – you must profit from your own labors. All my work does for you is give you a starting point.","4 CONTENTS","Chapter 1 Calculus Mathematics is the investigation of an artificial world: a universe populated by abstract entities and rigid rules governing those entities. Mathematicians devoted to the study and advancement of pure mathematics have an extremely well-developed respect for these rules, for the integrity of this artificial world depends on them. In order to preserve the integrity of their artificial world, their collective work must be rigorous, never allowing for sloppy handling of the rules or allowing intuitive leaps to be left unproven. However, many of the tools and techniques developed by mathematicians for their artificial world happen to be extremely useful for understanding the real world in which we live and work, and therein lies a problem. In applying mathematical rules to the study of real-world phenomena, we often take a far more pragmatic approach than any mathematician would feel comfortable with. The tension between pure mathematicians and those who apply math to real-world problems is not unlike the tension between linguists and those who use language in everyday life. All human languages have rules (though none as rigid as in mathematics!), and linguists are the guardians of those rules, but the vast majority of human beings play fast and loose with the rules as they use language to describe and understand the world around them. Whether or not this “sloppy” adherence to rules is good depends on which camp you are in. To the purist, it is offensive; to the pragmatist, it is convenient. I like to tell my students that mathematics is very much like a language. The more you understand mathematics, the larger “vocabulary” you will possess to describe principles and phenomena you encounter in the world around you. Proficiency in mathematics also empowers you to grasp relationships between different things, which is a powerful tool in learning new concepts. This book is not written for (or by!) mathematicians. Rather, it is written for people wishing to make sense of industrial process measurement and control. This chapter of the book is devoted to a very pragmatic coverage of certain mathematical concepts, for the express purpose of applying these concepts to real-world systems. Mathematicians, cover your eyes for the rest of this chapter! 5","6 CHAPTER 1. CALCULUS 1.1 Introduction to calculus Few areas of mathematics are as powerfully useful in describing and analyzing the physical world as calculus: the mathematical study of changes. Calculus also happens to be tremendously confusing to most students first encountering it. A great deal of this confusion stems from mathematicians’ insistence on rigor1 and denial of intuition. Look around you right now. Do you see any mathematicians? If not, good – you can proceed in safety. If so, find another location to begin reading the rest of this chapter. I will frequently appeal to practical example and intuition in describing the basic principles of single-variable calculus, for the purpose of expanding your mathematical “vocabulary” to be able to describe and better understand phenomena of change related to instrumentation. Silvanus P. Thompson, in his wonderful book Calculus Made Simple originally published in 1910, began his text with a short chapter entitled, “To Deliver You From The Preliminary Terrors2.” I will follow his lead by similarly introducing you to some of the notations frequently used in calculus, along with very simple (though not mathematically rigorous) definitions. When we wish to speak of a change in some variable’s value (let’s say x), it is common to precede the variable with the capital Greek letter “delta” as such: ∆x = “Change in x” An alternative interpretation of the “delta” symbol (∆) is to think of it as denoting a difference between two values of the same variable. Thus, ∆x could be taken to mean “the difference between two values of x”. The cause of this difference is not important right now: it may be the difference between the value of x at one point in time versus another point in time, it may be the difference between the value of x at one point in space versus another point in space, or it may simply be the difference between values of x as it relates to some other variable (e.g. y) in a mathematical function. If we have some variable such as x that is known to change value relative to some other variable (e.g. time, space, y), it is nice to be able to express that change using precise mathematical symbols, and this is what the “delta” symbol does for us. 1 In mathematics, the term rigor refers to a meticulous attention to detail and insistence that each and every step within a chain of mathematical reasoning be thoroughly justified by deductive logic, not intuition or analogy. 2The book’s subtitle happens to be, Being a very-simplest introduction to those beautiful methods of reckoning which are generally called by the terrifying names of the differential calculus and the integral calculus. Not only did Thompson recognize the anti-pragmatic tone with which calculus is too often taught, but he also infused no small amount of humor in his work.","1.1. INTRODUCTION TO CALCULUS 7 For example, if the temperature of a furnace (T) increases over time, we might wish to describe that change in temperature as ∆T: Furnace Fuel gas inlet Air flow Blower Valve Exhaust stack Burner Refractory brick Refractory brick Temperature of furnace at 9:45 AM = 1255 oF Furnace Fuel gas inlet Air flow Blower Valve Exhaust stack Burner Refractory brick Refractory brick Temperature of furnace at 10:32 AM = 1276 oF ∆T = 1276 oF - 1255 oF = 21 oF T9:45 = 1255 oF T10:32 = 1276 oF ∆T = T10:32 - T9:45 The value of ∆T is nothing more than the difference (subtraction) between the recent temperature and the older temperature. A rising temperature over time thus yields a positive value for ∆T, while a falling temperature over time yields a negative value for ∆T. We could also describe differences between the temperature of two locations (rather than a difference of temperature between two times) by the notation ∆T, such as this example of heat transfer through a heat-conducting wall where one side of the wall is hotter than the other: Tcold Thot ∆T = Thot - Tcold HeatHeat Once again, ∆T is calculated by subtracting one temperature from another. Here, the sign (positive or negative) of ∆T denotes the direction of heat flow through the thickness of the wall. One of the major concerns of calculus is changes or differences between variable values lying very","8 CHAPTER 1. CALCULUS close to each other. In the context of a heating furnace, this could mean increases in temperature over miniscule time periods. In the context of heat flowing through a wall, this could mean differences in temperature sampled between points within the wall immediately adjacent each other. If our desire is to express the change in a variable between neighboring points along a continuum rather than over some discrete period, we may use a different notation than the capital Greek letter delta (∆); instead, we use a lower-case Roman letter d (or in some cases, the lower-case Greek letter delta: δ). Thus, a change in furnace temperature from one instant in time to the next could be expressed as dT (or δT), and likewise a difference in temperature between two adjacent positions within the heat-conducting wall could also be expressed as dT (or δT). Just as with the “delta” (∆) symbol, the changes references by either d or δ may occur over a variety of different domains. We even have a unique name for this concept of extremely small differences: whereas ∆T is called a difference in temperature, dT is called a differential of temperature. The concept of a differential may seem redundant to you right now, but they are actually quite powerful for describing continuous changes, especially when one differential is related to another differential by ratio (something we call a derivative). Another major concern in calculus is how quantities accumulate, especially how differential quantities add up to form a larger whole. A furnace’s temperature rise since start-up (∆Ttotal), for example, could be expressed as the accumulation (sum) of many temperature differences (∆T) measured periodically. The total furnace temperature rise calculated from a sampling of temperature once every minute from 9:45 to 10:32 AM could be written as: ∆Ttotal = ∆T9:45 + ∆T9:46 + · · · ∆T10:32 = Total temperature rise over time, from 9:45 to 10:32 A more sophisticated expression of this series uses the capital Greek letter sigma (meaning “sum of” in mathematics) with notations specifying which temperature differences to sum: ∆Ttotal = 10:32 X n=9:45 ∆Tn = Total temperature rise over time, from 9:45 to 10:32 However, if our furnace temperature monitor scans at an infinite pace, measuring temperature differentials (dT) and summing them in rapid succession, we may express the same accumulated temperature rise as an infinite sum of infinitesimal (infinitely small) changes, rather than as a finite sum of temperature changes measured once every minute. Just as we introduced a unique mathematical symbol to represent differentials (d) over a continuum instead of differences (∆) over discrete periods, we will introduce a unique mathematical symbol to represent the summation of differentials (R) instead of the summation of differences (P): ∆Ttotal = Z 10:32 9:45 dT = Total temperature rise over time, from 9:45 to 10:32 This summation of infinitesimal quantities is called integration, and the elongated “S” symbol ( R ) is the integral symbol. These are the two major ideas and notations of calculus: differentials (tiny changes represented by d or δ) and integrals (accumulations represented by R). Now that wasn’t so frightening, was it?","1.2. THE CONCEPT OF DIFFERENTIATION 9 1.2 The concept of differentiation Suppose we wished to measure the rate of propane gas flow through a hose to a torch: Propane fuel tank Shut-off valve Torch Flowmeters appropriate for measuring low flow rates of any gas are typically very expensive, making it impractical to directly measure the flow rate of propane fuel gas consumed by this torch at any given moment. We could, however, indirectly measure the flow rate of propane by placing the tank on a scale where its mass (m) could be monitored over time. By taking measurements of mass over short time periods (∆t), we could calculate the corresponding differences in mass (∆m), then calculate the ratio of mass lost over time to calculate average mass flow rate (W): W = ∆m ∆t = Average mass flow rate Where, W = Average mass flow rate within each time period (kilograms per minute) ∆m = Measured mass difference over time period (kilograms) ∆t = Time period of mass measurement sample (minutes) Note that flow rate is a ratio (quotient) of mass change over time change. The units used to express flow even reflect this process of division: kilograms per minute. W = [kg] [min] = Average mass flow rate = \u0014 kg min\u0015","10 CHAPTER 1. CALCULUS Graphed as a function over time, the tank’s mass will be seen to decrease as time elapses. Each dot represents a mass and time measurement coordinate pair (e.g. 20 kilograms at 7:38, 18.6 kilograms at 7:51, etc.): Propane mass (m) Time (t) ∆m ∆t W = ∆m ∆t Average flow rate We should recall from basic geometry that the slope of a line or line segment is defined as its rise (vertical height) divided by its run (horizontal width). Thus, the average mass flow rate calculated within each time period may be represented as the pitch (slope) of the line segments connecting dots, since mass flow rate is defined as a change in mass per (divided by) change in time. Periods of high propane flow (large flame from the torch) show up on the graph as steeply-pitched line segments. Periods of no propane flow reveal themselves as flat portions on the graph (no rise or fall over time). If the determination of average flow rates between significant gaps in time is good enough for our application, we need not do anything more. However, if we wish to detect mass flow rate at any particular instant in time, we need to perform the same measurements of mass loss, time elapse, and division of the two at an infinitely fast rate.","1.2. THE CONCEPT OF DIFFERENTIATION 11 Supposing such a thing were possible, what we would end up with is a smooth graph showing mass consumed over time. Instead of a few line segments roughly approximating a curve, we would have an infinite number of infinitely short line segments connected together to form a seamless curve. The flow rate at any particular point in time would be the ratio of the mass and time differentials (the slope of the infinitesimal line segment) at that point: Propane mass (m) Time (t) W = dt dm Instantaneous flow rate dm dt W = dm dt = Instantaneous mass flow rate Where, W = Instantaneous mass flow rate at a given time (kilograms per minute) dm = Mass differential at a single point in time (kilograms) dt = Time differential at a single point in time (minutes) Flow is calculated just the same as before: a quotient of mass and time differences, except here the differences are infinitesimal in magnitude. The unit of flow measurement reflects this process of division, just as before, with mass flow rate expressed in units of kilograms per minute. Also, just as before, the rate of flow is graphically represented by the slope of the graph: steeply-sloped points on the graph represent moments of high flow rate, while shallow-sloped points on the graph represent moments of low flow rate.","12 CHAPTER 1. CALCULUS Such a ratio of differential quantities is called a derivative in calculus3 . Derivatives – especially time-based derivatives such as flow rate – find many applications in instrumentation as well as the general sciences. Some of the most common time-based derivative functions include the relationships between position (x), velocity (v), and acceleration (a). Velocity (v) is the rate at which an object changes position over time. Since position is typically denoted by the variable x and time by the variable t, the derivative of position with respect to time may be written as such: v = dx dt [meters/second] = [meters][seconds] The metric units of measurement4 for velocity (meters per second, miles per hour, etc.) betray this process of division: a differential of position (meters) divided by a differential of time (second). Acceleration (a) is the rate at which an object changes velocity over time. Thus, we may express acceleration as the time-derivative of velocity, just as velocity was expressed as the time-derivative of position: a = dv dt [meters/second2 ] = [meters/second] [seconds] We may even express acceleration as a function of position (x), since it is the rate of change of the rate of change in position over time. This is known as a second derivative, since it is applying the process of “differentiation” twice: a = d dt \u0012 dx dt \u0013 = d 2x dt2 [meters/second2] = [meters] [seconds2] As with velocity, the units of measurement for acceleration (meters per second squared, or alternatively meters per second per second) suggest a compounded quotient. 3 Isaac Newton referred to derivatives as fluxions, and in Silvanus Thompson’s day they were known as differential coefficients. 4British units of measurement for velocity indicate this same process of division: the number of feet traveled in a time period of seconds yields a velocity in feet per second. There is nothing unique about metric units in this regard.","1.2. THE CONCEPT OF DIFFERENTIATION 13 It is also possible to express rates of change between different variables not involving time. A common example in the engineering realm is the concept of gain, generally defined as the ratio of output change to input change. An electronic amplifier, for example, with an input signal of 2 volts (peak-to-peak) and an output signal of 8.6 volts (peak-to-peak), would be said to have a gain of 4.3, since the change in output measured in peak-to-peak volts is 4.3 times larger than the corresponding change in input voltage: 2 volts P-P Amplifier 8.6 volts P-P Gain = 4.3 ∆Vin ∆Vout This gain may be expressed as a quotient of differences ( ∆Vout ∆Vin ), or it may be expressed as a derivative instead: Gain = dVout dVin If the amplifier’s behavior is perfectly linear, there will be no difference between gain calculated using differences and gain calculated using differentials (the derivative), since the average slope of a straight line is the same as the instantaneous slope at any point along that line. If, however, the amplifier does not behave in a perfectly linear fashion, gain calculated from large changes in voltage ( ∆Vout ∆Vin ) will not be the same as gain calculated from infinitesimal changes at different points along the amplifier’s operating voltage range.","14 CHAPTER 1. CALCULUS 1.3 The concept of integration Suppose we wished to measure the consumption of propane over time for a large propane storage tank supplying a building with heating fuel, because the tank lacked a level indicator to show how much fuel was left at any given time. The flow rate is sufficiently large, and the task sufficiently important, to justify the installation of a mass flowmeter5 , which registers flow rate at an indicator inside the building: Propane tank Flowmeter Gas pipe By measuring true mass flow rate, it should be possible to indirectly measure how much propane has been used at any time following the most recent filling of the tank. For example, if the mass flow rate of propane out of the tank happened to be a constant 5 kilograms per hour for 30 hours straight, it would be a simple matter of multiplication to calculate the consumed mass: \u0012 5 kg hr \u0013 \u001230 hrs1 \u0013 = 150 kg of propane consumed Expressing this mathematically as a function of differences in mass and differences in time, we may write the following equation: ∆m = W ∆t Where, W = Average mass flow rate within the time period (kilograms per hour) ∆m = Mass difference over time period (kilograms) ∆t = Time period of flow measurement sample (hours) It is easy to see how this is just a variation of the quotient-of-differences equation used previously in this chapter to define mass flow rate: W = ∆m ∆t = Average mass flow rate Inferring mass flow rate from changes in mass over time periods is a process of division. Inferring changes in mass from flow rate over time periods is a process of multiplication. The units of measurement used to express each of the variables makes this quite clear. 5Most likely a thermal mass flowmeter or a Coriolis flowmeter.","1.3. THE CONCEPT OF INTEGRATION 15 As we learned previously, the process of differentiation is really just a matter of determining the slope of a graph. A graph of propane fuel mass (m) plotted over discrete points in time (t) has a slope corresponding to mass flow rate (W = ∆m ∆t ). Here, we are attempting to do the opposite: the data reported by the sensing instrument is propane mass flow rate (W), and our goal is to determine total mass lost (∆m) as the propane is consumed from the storage tank over a period of time (∆t). This operation is fundamentally distinct from differentiation, which means its graphical interpretation will not be the same. Instead of calculating the slope of the graph, we will have to do something else. Using the previous example of the propane flowmeter sensing a constant mass flow rate (W) of 5 kilograms of propane per hour for 30 hours (for a total consumption of 150 kilograms), we may plot a trend graph showing flow rate (vertical) as a function of time (horizontal). We know the consumed propane quantity is the simple product (multiplication) of constant flow rate and time, which relates to the geometric area enclosed by the graph, since the area of any rectangle is height times width: Propane Time (t) flow rate (W) 0 5 10 15 20 25 30 35 40 kg/hr hours 0 1 2 3 4 5 6 7 8 45 5 kg/hr 30 hours ∆m = W∆t ∆m = 150 kg To summarize: the height of this graph represents the rate at which propane exits the storage tank, the width of the graph represents the length of time propane has been consumed from the storage tank, and the geometric area enclosed by these two boundaries represents the total mass of propane consumed during that time.","16 CHAPTER 1. CALCULUS The task of inferring lost mass over time becomes more complicated if the propane flow rate is not constant over time. Consider the following graph, showing periods of increased and decreased flow rate due to different gas-fired appliances turning on and off inside the building: Propane Time (t) flow rate (W) Here, the propane gas flow rate does not stay constant throughout the entire time interval covered by the graph. This graph is obviously more challenging to analyze than the previous example where the propane flow rate was constant. From that previous example, though, we have learned that the geometric area enclosed by the boundaries of the graph’s height (flow rate) and width (time duration) has physical meaning, representing the total quantity of propane passed through the flowmeter. Despite the fact that the graph’s area is now more complex to calculate, the basic principle remains the same as before: the enclosed area represents the amount of propane consumed.","1.3. THE CONCEPT OF INTEGRATION 17 In order to accurately calculate the amount of propane mass consumed by the building over time, we must treat each period of constant flow as its own propane quantity, calculating the mass lost during each period, then summing those mass differences to arrive at a total mass loss for the entire time interval covered by the graph. Since we know the difference (loss) in mass over a time period is equal to the average flow rate for that period multiplied by the period’s duration (∆m = W ∆t), we may calculate each period’s mass as an area underneath the graph line, each rectangular area being equal to height (W) times width (∆t): Propane Time (t) flow rate (W) W1∆t1 W2∆t2 W3∆t3 W4∆t4 W5∆t5 W6∆t6 W7∆t7 W8∆t8 Each rectangular area underneath the flow line on the graph (Wn∆tn) represents a quantity of propane gas consumed during that time period. To find the total amount of propane consumed in the time represented by the entire graph, we must sum these mass quantities together: ∆m = (W1∆t1) + (W2∆t2) + (W3∆t3) + (W4∆t4) + (W5∆t5) + (W6∆t6) + (W7∆t7) + (W8∆t8) A “shorthand” notation for this sum uses the capital Greek letter sigma to represent a series of repeated products (multiplication) of mass flow and time periods for the eight rectangular areas enclosed by the graph: ∆m = X 8 n=1 Wn ∆tn While Wn∆tn represents the area of just one of the rectangular periods, P8 n=1 Wn∆tn represents the total combined areas, which in this example represents the total mass of propane consumed over the eight time periods shown on the graph.","18 CHAPTER 1. CALCULUS The task of inferring total propane mass consumed over time becomes even more complicated if the flow does not vary in stair-step fashion as it did in the previous example. Suppose the building were equipped with throttling gas appliances instead of on/off gas appliances, thus creating a continuously variable flow rate demand over time. A typical flow rate graph might look something like this: Propane Time (t) flow rate (W) The physics of gas flow and gas mass over time has not changed: total propane mass consumed over time will still be the area enclosed beneath the flow curve. The only difference between this example and the two previous examples is the complexity of actually calculating that enclosed area.","1.3. THE CONCEPT OF INTEGRATION 19 We can, however, approximate the area underneath this curve by overlaying a series of rectangles, the area of each rectangle being height (W) times width (∆t): Propane Time (t) flow rate (W) ∆t W Each rectangular area represents a mass (m) equal in magnitude to W∆t It should be intuitively obvious that this strategy of approximating the area underneath a curve improves with the number of rectangles used. Each rectangle still has an area W∆t, but since the ∆t periods are shorter, it is easier to fit the rectangles to the curve of the graph. The summation of a series of rectangular areas intended to approximate the area enclosed by a graphed function is commonly referred to as a Riemann Sum in honor of the mathematician Bernhard Riemann: Propane Time (t) flow rate (W) A better approximation of area underneath the curve (using narrower rectangles) ∆t W","20 CHAPTER 1. CALCULUS Taking this idea to its ultimate realization, we could imagine a super-computer sampling mass flow rates at an infinite speed, then calculating the rectangular area covered by each flow rate (W) times each infinitesimal increment of time (dt). With time increments of negligible width, the “approximation” of area underneath the graph found by the sum of all these rectangles would be perfect – indeed, it would not be an approximation at all, but rather an exact match: Propane Time (t) flow rate (W) underneath the curve A perfect representation of area (using infinitely narrow rectangles) dt 0 x If we represent infinitesimal time increments using the notation “dt” as opposed to the notation “∆t” used to represent discrete time periods, we must also use different notation to represent the mathematical sum of those quantities. Thus, we will replace the “sigma” symbol (P) used for summation and replace it with the integral symbol (R), which means a continuous summation of infinitesimal quantities: ∆m = Xx n=0 W ∆tn Summing discrete quantities of W∆t ∆m = Z x 0 W dt Summing continuous quantities of W dt This last equation tells us the total change in mass (∆m) from time 0 to time x is equal to the continuous sum of mass quantities found by multiplying mass flow rate measurements (W) over corresponding increments of time (dt). We refer to this summation of infinitesimal quantities as integration in calculus. Graphically, the integral of a function is the geometric area enclosed by the function over a specified interval.","1.3. THE CONCEPT OF INTEGRATION 21 An important detail to note is that this process of integration (multiplying flow rates by infinitesimal time increments, then summing those products) only tells us how much propane mass was consumed – it does not tell us how much propane remains in the tank, which was the purpose of installing the mass flowmeter and performing all this math! The integral of mass flow and time ( R W dt) will always be a negative6 quantity in this example, because a flow of propane gas out of the tank represents a loss of propane mass within the tank. In order to calculate the amount of propane mass left in the tank, we would need to know the initial value of propane in the tank before any of it flowed to the building, then we would add this initial mass quantity (m0) to the negative mass loss calculated by integration. Thus, we would mathematically express the propane mass inside the tank at time x as such7 : mx = Z x 0 W dt + m0 This initial value must always be considered in problems of integration if we attempt to absolutely define some integral quantity. Otherwise, all the integral will yield is a relative quantity (how much something has changed over an interval). 6Although we will measure time, and differentials of time, as positive quantities, the mass flowmeter should be configured to show a negative flow rate (W) when propane flows from the tank to the building. This way, the integrand (the product “inside” the integration symbol; W dt) will be a negative quantity, and thus the integral over a positive time interval (from 0 to x) will likewise be a negative quantity. 7According to calculus convention, the differential dt represents the end of the integrand. It is safe to regard the long “S” symbol and the differential (dx, dt, etc.) as complementary grouping symbols declaring the beginning and end of the integrand. This tells us m0 is not part of the integrand, but rather comes after it. Using parentheses to explicitly declare the boundaries of the integrand, we may re-write the expression as mx = (R x 0 W dt) + m0","22 CHAPTER 1. CALCULUS The problem of initial values is very easy to relate to common experience. Consider the odometer indication in an automobile. This is an example of an integral function, the distance traveled (x) being the time-integral8 of speed (or velocity, v): ∆x = Z v dt 0 5 10 15 20 25 30 35 40 45 50 55 60 65 70 80 90 75 85 0 72 05 4 8 Miles Miles per hour Although the odometer does accumulate to larger and larger values as you drive the automobile, its indication does not necessarily tell me how many miles you have driven it. If, for example, you purchased the automobile with 32411.6 miles on the odometer, its current indication of 52704.8 miles means that you have driven it 20293.2 miles. The automobile’s total distance traveled since manufacture is equal to the distance you have accumulated while driving it (Rv dt) plus the initial mileage accumulated at the time you took ownership of it (x0): xtotal = Z v dt + x0 8Recall from the previous section (“The Concept of Differentiation”) that velocity could be defined as the time\u0002derivative of position: v = dx dt All we have done here is algebraically solved for changes in x by first multiplying both sides of the equation by dt to arrive at dx = v dt. Next, we integrate both sides of the equation in order to “un-do” the differential (d) applied to x: R dx = R v dt. Since accumulations (R) of any differential (dx) yields a discrete change for that variable, we may substitute ∆x for Rdx and get our final answer of ∆x = R v dt.","1.4. HOW DERIVATIVES AND INTEGRALS RELATE TO ONE ANOTHER 23 1.4 How derivatives and integrals relate to one another First, let us review some of the properties of differentials and derivatives, referencing the expression and graph shown below: • A differential is an infinitesimal increment of change (difference) in some continuously-changing variable, represented either by a lower-case Roman letter d or a lower-case Greek letter “delta” (δ). Such a change in time would be represented as dt; a similar change in temperature as dT; a similar change in the variable x as dx. • A derivative is always a quotient of differences: a process of subtraction (to calculate the amount each variable changed) followed by division (to calculate the rate of one change to another change). • The units of measurement for a derivative reflect this final process of division: one unit divided by some other unit (e.g. gallons per minute, feet per second). • Geometrically, the derivative of a function is its graphical slope (its “rise over run”). • When computing the value of a derivative, we must specify a single point along the function where the slope is to be calculated. • The tangent line matching the slope at that point has a “rise over run” value equal to the derivative of the function at that point. x y dy dx Slope at this point = dy dx y = f(x) Derivative = slope of the function tangent line = Rise of tangent line Run of tangent line dy dx ≈∆x = Small changes in x ∆y Small changes in y","24 CHAPTER 1. CALCULUS Next, let us review some of the properties of integrals, referencing the expression and graph shown below: • An integral is always a sum of products: a process of multiplication (to calculate the product of two variables) followed by addition (to sum those quantities into a whole). • The units of measurement for an integral reflect this initial process of multiplication: one unit times some other unit (e.g. kilowatt-hours, foot-pounds, volt-seconds). • When computing the value of an integral, we must specify both the starting and ending points along the function defining the interval of integration (a and b). • Geometrically, the integral of a function is the graphical area enclosed by the function and the interval boundaries. • The area enclosed by the function may be thought of as an infinite sum of extremely narrow rectangles, each rectangle having a height equal to one variable (y) and a width equal to the differential of another variable (dx). x y dx y = f(x) Integral = area enclosed by the function a b y a b ∫ y dx Upper boundary of area = Lower boundary of area = y 0 a b Enclosed area = Starting boundary of area = Ending boundary of area =","1.4. HOW DERIVATIVES AND INTEGRALS RELATE TO ONE ANOTHER 25 Just as division and multiplication are inverse mathematical functions (i.e. one “un-does” the other), differentiation and integration are also inverse mathematical functions. The two examples of propane gas flow and mass measurement highlighted in the previous sections illustrates this complementary relationship. We may use differentiation with respect to time to convert a mass measurement (m) into a mass flow measurement (W, or dm dt ). Conversely, we may use integration with respect to time to convert a mass flow measurement (W, or dm dt ) into a measurement of mass gained or lost (∆m). Likewise, the common examples of position (x), velocity (v), and acceleration (a) used to illustrate the principle of differentiation are also related to one another by the process of integration. Reviewing the derivative relationships: v = dx dt Velocity is the derivative of position with respect to time a = dv dt Acceleration is the derivative of velocity with respect to time Now, expressing position and velocity as integrals of velocity and acceleration, respectively9 : x = Z v dt Position is the integral of velocity with respect to time v = Z a dt Velocity is the integral of acceleration with respect to time Differentiation and integration may be thought of as processes transforming these quantities into one another. Note the transformation of units with each operation – differentiation always divides while integration always multiplies: Position (x) Differentiate Velocity (v) Differentiate Acceleration (a) Position (x) Velocity (v) Acceleration (a) Integrate Integrate dx dt dt dv ∫ v dt ∫ a dt meters meters/second meters/second2 meters meters/second meters/second2 9To be perfectly accurate, we must also include initial values for position and velocity. In other words, x = R vdt+x0 and v = R a dt + v0","26 CHAPTER 1. CALCULUS The inverse nature of these two calculus operations is codified in mathematics as the Fundamental Theorem of Calculus, shown here: d dx \"Z b a f(x) dx#= f(x) What this equation tells us is that the derivative of the integral of any continuous function is that original function. In other words, we can take any mathematical function of a variable that we know to be continuous over a certain range – shown here as f(x), with the range of integration starting at a and ending at b – integrate that function over that range, then take the derivative of that result and end up with the original function. By analogy, we can take the square-root of any quantity, then square the result and end up with the original quantity, because these are inverse functions as well. A feature of this book which may be helpful to your understanding of derivatives, integrals, and their relation to each other is found in an Appendix section (Appendix A.4 beginning on page 2922). In this section, a series of illustrations provides a simple form of animation you may “flip” through to view the filling and emptying of a water storage tank, with graphs showing stored volume (V ) and volumetric flow rate (Q). Since flow rate is the time-derivative of volume (Q = dV dt ) and volume change is the time-integral of volumetric flow rate (∆V = R Q dt), the animation demonstrates both concepts in action.","1.5. SYMBOLIC VERSUS NUMERICAL CALCULUS 27 1.5 Symbolic versus numerical calculus Calculus has a reputation for being difficult to learn, and with good reason. The traditional approach to teaching calculus is based on manipulating symbols (variables) in equations, learning how different types of mathematical functions become transformed by the calculus operations of differentiation and integration. For example, suppose a first-semester calculus student were given the following function to differentiate. The function is expressed as y in terms of x: y = 3x 2 − 2x + 5 x 2 − 8 A calculus student would first apply two basic rules of symbolic differentiation (namely, the Power Rule and the Quotient Rule) followed by algebraic distribution and combination of like terms to arrive at the derivative of y with respect to x (written as dy dx ) in terms of x: dy dx = (x 2 − 8)(6x − 2) − (3x2 − 2x + 5)(2x) (x 2 − 8)2 dy dx = 6x 3 − 2x2 − 48x + 16 − (6x3 − 4x2 + 10x) x 4 − 16x2 + 64 dy dx = 2x 2 − 58x + 16 x 4 − 16x2 + 64 The resulting derivative expresses the rate-of-change of y with respect to x of the original function for any value of x. In other words, anyone can now plug any arbitrary value of x they wish into the derivative equation, and the result ( dy dx ) will tell them how steep the slope is of the original function at that same x value10 . Rules such as the Power Rule and even the Quotient Rule are not difficult to memorize, but they are far from intuitive. Although it is possible to formally prove each one of them from more fundamental principles of algebra, doing so is tedious, and so most students simply resign themselves to memorizing all the calculus rules of differentiation and integration. There are many such rules to memorize in symbolic calculus. Symbolic integration is even more difficult to learn than symbolic differentiation. Most calculus textbooks reserve pages at the very end listing the general rules of differentiation and integration. Whereas a table of derivatives might occupy a single page in a calculus text, tables of integrals may fill five or more pages! The next logical topic in the sequence of a calculus curriculum is differential equations. A “differential equation” is a function relating some variable to one or more of its own derivatives. To use the variables y and x, a differential equation would be one containing both y and at least one derivative of y ( dy dx , d 2y dx2 , d 3y dx3 , etc.). dVdt = −kV is an example of a simple differential equation. The various forms and solution techniques for different kinds of differential equations are numerous and complex. 10For instance, at x = 1, the original function tells us that y will be equal to − 6 7 . If we plug this same value of 1 into x of the derivative function, the result dy dx = − 4049 tells us the original function y = f(x) has a slope of − 4049 when x = 1.","28 CHAPTER 1. CALCULUS It has been said that the laws of the universe are written in the language of calculus. This is immediately evident in the study of physics, but it is also true for chemistry, biology, astronomy, and other “hard sciences.” Areas of applied science including engineering (chemical, electrical, mechanical, and civil) as well as economics, statistics, and genetics would be impoverished if not for the many practical applications of symbolic calculus. To be able to express a function of real-life quantities as a set of symbols, then apply the rules of calculus to those symbols to transform them into functions relating rates of change and accumulations of those real-life quantities, is an incredibly powerful tool. Two significant problems exist with symbolic calculus, however. The first problem with symbolic calculus is its complexity, which acts as a barrier to many people trying to learn it. It is quite common for students to drop out of calculus or to change their major of study in college because they find the subject so confusing and/or frustrating. This is a shame, not only because those students end up missing out on the experience of being able to see the world around them in a new way, but also because mastery of calculus is an absolute requirement of entry into many professions. One cannot become a licensed engineer in the United States, for example, without passing a series of calculus courses in an accredited university and demonstrating mastery of those calculus concepts on a challenging exam. The second significant problem with symbolic calculus is its limitation to a certain class of mathematical functions. In order to be able to symbolically differentiate a function (e.g. y = f(x)) to determine its derivative ( dy dx ), we must first have a function written in mathematical symbols to differentiate. This rather obvious fact becomes a barrier when the data we have from a real-life application defies symbolic expression. It is trivial for a first-semester calculus student to determine the derivative of the function V = 2t 2 − 4t + 9, but what if V and t only exist as recorded values in a table, or as a trend drawn by a process recorder? Without a mathematical formula showing V as a function of t, none of the rules learned in a calculus course for manipulating those symbols directly apply. The problem is even worse for differential equations, where a great many examples exist that have so far defied solution by the greatest mathematicians. Such is the case when we apply calculus to recorded values of process variable, setpoint, and controller output in real-world automated processes. A trend showing a PV over time never comes complete with a formula showing you PV = f(t). We must approach these practical applications from some perspective other than symbolic manipulation if we are to understand how calculus relates. Students of instrumentation face this problem when learning PID control: the most fundamental algorithm of feedback control, used in the vast majority of industrial processes to regulate process variables to their setpoint values. An alternative approach to calculus exists which is easily understood by anyone with the ability to perform basic arithmetic (addition, subtraction, multiplication, and division) and sketching (drawing lines and points on a graph). Numerical calculus uses simple arithmetic to approximate derivatives and integrals on real-world data. The results are not as precise as with symbolic calculus, but the technique works on any data as well as most mathematical functions written in symbolic form. Furthermore, the simplicity of these techniques opens a door to those people who might otherwise be scared away by the mathematical rigor of symbolic calculus. Any way we can find to showcase the beauty and practicality of calculus principles to more people is a good thing!","1.5. SYMBOLIC VERSUS NUMERICAL CALCULUS 29 Suppose we needed to calculate the derivative of some real-world function, such as the volume of liquid contained in a storage vessel. The derivative of volume (V ) with respect to time (t) is volumetric flow rate ( dV dt ), thus the time-derivative of the vessel’s volume function at any specified point in time will be the net flow rate into (or out of) that vessel at that point in time. To numerically determine the derivative of volume from raw data, we could follow these steps: • Choose two values of volume both near the point in time we’re interesting in calculating flow rate. • Subtract the two volume values: this will be ∆V . • Subtract the two time values corresponding to those volume values: this will be ∆t. • Divide ∆V by ∆t to approximate dV dt between those two points in time. A slightly different approach to numerical differentiation follows these steps: • Sketch a graph of the volume versus time data for this vessel (if this has not already been done for you by a trend recorder). • Locate the point in time on this graph you are interested in, and sketch a tangent line to that point (a straight line having the same slope as the graphed data at that point). • Estimate the rise-over-run slope of this tangent line to approximate dV dt at this point. An illustration is a helpful reminder of what differentiation means for any graphed function: the slope of that function at a specified point: x y dy dx Slope at this point = dy dx y = f(x) Derivative = slope of the function tangent line = Rise of tangent line Run of tangent line dy dx ≈ ∆x = Small changes in x ∆y Small changes in y","30 CHAPTER 1. CALCULUS Suppose we needed to calculate the integral of some real-world function, such as the flow rate of liquid through a pipe. The integral of volumetric flow (Q) with respect to time (t) is total volume (V ), thus the time-integral of the flow rate over any specified time interval will be the total volume of liquid that passed by over that time. To numerically determine the integral of flow from raw data, we could follow these steps: • Identify the time interval over which we intend to calculate volume, and the duration of each measured data point within that interval. • Multiply each measured value of flow by the duration of that measurement (the interval between that measurement and the next one) to obtain a volume over each duration. • Repeat the last step for each and every flow data point up to the end of the interval we’re interested in. • Add all these volume values together – the result will be the approximate liquid volume passed through the pipe over the specified time interval. A slightly different approach to numerical integration follows these steps: • Sketch a graph of the flow versus time data for this pipe (if this has not already been done for you by a trend recorder). • Mark the time interval over which we intend to calculate volume (two straight vertical lines on the graph). • Use any geometrical means available to estimate the area bounded by the graph and the two vertical time markers – the result will be the approximate liquid volume passed through the pipe over the specified time interval. An illustration is a helpful reminder of what integration means for any graphed function: the area enclosed by that function within a specified set of boundaries: x y dx y = f(x) Integral = area enclosed by the function a b y a b ∫ y dx Upper boundary of area = Lower boundary of area = y 0 a b Enclosed area = Starting boundary of area = Ending boundary of area =","1.6. NUMERICAL DIFFERENTIATION 31 The next sections of this chapter delve into more specific details of numerical differentiation and integration, with realistic examples to illustrate. 1.6 Numerical differentiation As we have seen, the concept of differentiation is finding the rate-of-change of one variable compared to another (related) variable. In this section, we will explore the practical application of this concept to real-world data, where actual numerical values of variables are used to calculate relative rates of change. In industrial instrumentation, for example, we are often interested in knowing the rate of change of some process variable (pressure, level, temperature, flow, etc.) over time, and so we may use computers to calculate those rates of change, either after the fact (from recorded data) or in real time (as the data is being received by sensors and acquired by the computer). We may be similarly interested in calculating the rate at which one process variable changes with respect to another process variable, both of which measured and recorded as tables of data by instruments. Numerical (data-based) differentiation is fundamentally a two-step arithmetic process. First, we must use subtraction to calculate the change in a variable between two different points. Actually, we perform this step twice to determine the change in two variables which we will later compare. Then, we must use division to calculate the ratio of the two variables’ changes, one to the other (i.e. the “rise-over-run” steepness of the function’s graph). For example, let us consider the application of pressure measurement for a pipeline. One of the diagnostic indicators of a burst pipeline is that the measured pressure rapidly drops. It is not the existence of low pressure in and of itself that suggests a breach, but rather the rate at which the pressure falls that reveals a burst pipe. For this reason, pipeline control systems may be equipped with automatic shut-down systems triggered by rate-of-change pressure calculations. The association of rapid pressure drop with pipeline ruptures is nothing new to pipeline operations. Here is an illustration taken from page 566 of volume 8 of Cassier’s Magazine published in the year 1895, showing water pressure measurements taken by a paper strip chart recorder on a city water main line. The pressure drop created by a burst in that 36-inch pipe is clearly seen and commented on the recording:","32 CHAPTER 1. CALCULUS An example of a modern11 pressure-trend recording during a pipeline rupture is shown here: Time 0 100 0:15 0:30 0:45 1:00 1:15 1:30 1:45 2:00 2:15 2:30 2:45 P 200 300 400 (PSI) (Hours:Minutes) Trend recording of pipeline pressure over time Time of rupture While it may seem surprising that pipeline pressure should recover after the low point immediately following the pipe’s rupture, it is important to bear in mind that many pipelines are pressure-controlled processes. After a pipeline ruptures, the pumping equipment will attempt to compensate for the reduced pressure automatically, which is why the pressure jumps back up (although not to its previous level) after the initial drop. This phenomenon helps explain why pressure rate-of-change is a more reliable diagnostic indicator of a ruptured pipe than pressure magnitude alone: any automatic rupture-detection scheme based on a simple comparison of pipeline pressure against a pre-set threshold may fail to reliably detect a rupture if the pressure-regulating equipment is able to quickly restore pipeline pressure following the rupture. A rate-of-change system, on the other hand, will still detect the rupture based on the sharp pressure decrease following the break, even if the pressure quickly recovers. 11Unlike the recording shown from Cassier’s Magazine, which runs chronologically from right to left, modern chart recordings all run from left to right.","1.6. NUMERICAL DIFFERENTIATION 33 A computer tasked with calculating the pressure’s rate of change over time ( dP dt ) would have to continuously sample the pressure value over short time periods, then calculate the quotient of pressure changes over time changes. Given a sample rate of once every 5 minutes, we see how the computer would tabulate the pressure data over time: 100 1:30 1:45 2:00 200 300 Pressure Time 217.5 PSI 1 hour, 20 minutes 215.0 PSI 1 hour, 25 minutes 222.5 PSI 1 hour, 30 minutes 226.3 PSI 1 hour, 35 minutes 150.0 PSI 1 hour, 40 minutes 150.0 PSI 1 hour, 45 minutes 151.3 PSI 1 hour, 50 minutes 148.8 PSI 1 hour, 55 minutes 145.0 PSI 2 hours, 0 minutes 145.0 PSI 2 hours, 5 minutes","34 CHAPTER 1. CALCULUS To calculate the rate of pressure change over time in each of these periods, the computer would subtract the two adjacent pressure values, subtract the two corresponding adjacent time values, and then divide those two differences to arrive at a figure in units of PSI per minute. Taking the first two data coordinates in the table as an example: ∆P ∆t = 215.0 PSI − 217.5 PSI 1:25 − 1:20 = −2.5 PSI 5 min = −0.5 PSI min The sample period where the computer would detect the pipeline rupture lies between 1:35 and 1:40. Calculating this rate of pressure change: ∆P ∆t = 150.0 PSI − 226.3 PSI 1:40 − 1:35 = −76.3 PSI 5 min = −15.26 PSI min Clearly, a pressure drop rate of −15.26 PSI per minute is far greater than a typical drop of −0.5 PSI per minute, thus signaling a pipeline rupture. As you can see, the pipeline monitoring computer is not technically calculating derivatives ( dP dt ), but rather difference quotients ( ∆P ∆t ). Being a digital device, the best it can ever do is perform calculations at discrete points in real time. It is evident that calculating rates of change over 5- minute period misses a lot of detail12. The actual rate of change at the steepest point of the pressure drop far exceeds −15.26 PSI per minute. It is possible for us to calculate the instantaneous rate-of-change of pressure ( dP dt ) at the moment of the rupture by examining the graph and sketching a straight line called a tangent line matching the slope where the graph is steepest. Our goal is to calculate the exact slope of that single (steepest) point on that graph, rather than an estimate of slope between two points as the computer did. In essence, the computer “drew” short line segments between pairs of points and calculated the slopes (rise-over-run) of those line segments. The slope of each line segment13 is a difference quotient: ∆P ∆t . The slope of a tangent line matching the slope at a single point on the function graph, however, is a derivative: dP dt . 12Not only does a 5-minute rate calculation period miss a lot of detail, but it also results in a time delay of (up to) 5 minutes detecting a pipeline rupture. 13The technical term for a line passing through a pair of points on a curve is called a secant line.","1.6. NUMERICAL DIFFERENTIATION 35 First we sketch a tangent line (by hand) matching the steepest portion of the pressure trend graph. Then, we calculate the slope of a tangent line by marking convenient points14 where the line intersects major division marks on the graph’s graduated scale, then calculating rise over run: 100 1:30 1:45 2:00 200 300 Tangent line @ 1:37:30 @ 1:40:00 340.0 PSI 150.0 PSI dP dt = 150.0 PSI − 340.0 PSI 1:40:00 − 1:37:30 = −190.0 PSI 2.5 min = −76.0 PSI min This distinction between calculating difference quotients ( ∆P ∆t ) and calculating true derivative values ( dP dt ) becomes less and less significant as the calculation period shortens. If the computer could sample and calculate at infinite speed, it would generate true derivative values instead of approximate derivative values. 14Please note that the pipeline pressure is not actually 340.0 PSI at a time of 1:37:30. This is simply a coordinate convenient to mark because it how it lines up with the divisions on the trend display. We choose coordinate points on the tangent line easy to visually discern, then calculate the tangent line’s slope using those coordinates.","36 CHAPTER 1. CALCULUS An algorithm applicable to calculating rates of change in a digital computer is shown here, using a notation called pseudocode15. For more information on pseudocode, refer to section 29.15.1 beginning on page 2392. Each line of text in this listing represents a command for the digital computer to follow, one by one, in order from top to bottom. The LOOP and ENDLOOP markers represent the boundaries of a program loop, where the same set of encapsulated commands are executed over and over again in cyclic fashion: Pseudocode listing LOOP SET x = a n al o g i n p u t N // Update x w i t h t h e l a t e s t measured i n p u t SET t = s y s tem time // Sample t h e sys tem c l o c k SET d e l t a x = x − l a s t x // C a l c u l a t e change in x SET d e l t a t = t − l a s t t // C a l c u l a t e change in t ( t ime ) SET r a t e = ( d e l t a x / d e l t a t ) // C a l c u l a t e r a t i o o f c h ange s SET l a s t x = x // Update l a s t x v a l u e f o r n e x t program c y c l e SET l a s t t = t // Update l a s t t v a l u e f o r n e x t program c y c l e ENDLOOP Each SET command tells the computer to assign a numerical value to the variable on the left-hand side of the equals sign (=), according to the value of the variable or expression on the right-hand side of the equals sign. Text following the double-dash marks (//) are comments, included only to help human readers interpret the code, not for the computer’s benefit. This computer program uses two variables to “remember” the values of the input (x) and time (t) from the previous scan, named last x and last t, respectively. These values are subtracted from the current values for x and t to yield differences (delta x and delta t, respectively), which are subsequently divided to yield a difference quotient. This quotient (rate) may be sampled in some other portion of the computer’s program to trigger an alarm, a shutdown action, or simply display and/or record the rate value for a human operator’s benefit. The time period (∆t) for this program’s difference quotient calculation is simply how often this algorithm “loops,” or repeats itself. For a modern digital microprocessor, this could be many thousands of times per second. 15“Pseudocode” is a name given to any imaginary computer language used for the purpose of illustrating some procedure or concept without having to make reference to any particular (real) computer programming language. I could have just as well shown you the same algorithm using BASIC, C, or Java code, but pseudocode does just as well without the burden of introducing unfamiliar syntax to the reader.","1.6. NUMERICAL DIFFERENTIATION 37 If a nearly-instantaneous calculation is required for a rate-of-change variable, we may turn to an older technology using analog16 electronic circuitry. Such a differentiator circuit uses the natural behavior of a capacitor to generate an output voltage proportional to the instantaneous rate-of\u0002change of the input voltage: − + C R Vin Vout Vout = −RC dVin dt The negative feedback of the operational amplifier forms a virtual ground at the node where the capacitor, resistor, and inverting input connect. This means the capacitor “sees” the full input voltage (Vin) at all times. Current through a capacitor is a direct function of the voltage’s time\u0002derivative: I = C dV dt This current finds its way through the feedback resistor, developing a voltage drop that becomes the output signal (Vout). Thus, the output voltage of this analog differentiator circuit is directly proportional to the time-derivative of the input voltage (i.e. the input voltage’s rate-of-change). It is indeed impressive that such a simple circuit, possessing far fewer components than a microprocessor, is actually able to do a better job at calculating the real-time derivative of a changing signal than modern digital technology. The only real limitations to this device are accuracy (tolerances of the components used) and the bandwidth of the operational amplifier. It would be a mistake, though, to think that an analog differentiator circuit is better suited to industrial applications of rate calculation than a digital computer, even if it does a superior job differentiating live signals. A very good argument for favoring difference quotients over actual derivatives is the presence of noise in the measured signal. A true differentiator, calculating the actual time-derivative of a live signal, will pick up on any rise or fall of the signal over time, no matter how brief. This is a serious problem when differentiating real-world signals, because noise (small amounts of “jittering” in the signal caused by any number of phenomena) will be interpreted by a perfect differentiator as very large rates of change over time. 16An analog system is one where some continuously-variable quantity is analogously represented by another continuously-variable quantity. In this case, we are using variable DC voltages to represent varying numerical quantities (e.g. pipeline pressure).","38 CHAPTER 1. CALCULUS A close look at the previous pipeline pressure trend illustrates this problem. Note the areas circled (in red) on the graph, representing relatively small increases and decreases in signal occurring over very short periods of time: 100 1:30 1:45 2:00 200 300 Although each “step” in pressure at these circled locations is small in amplitude, each one occurs over an extremely brief time increment. Thus, each of these steps has a nearly infinite rate of change (i.e. a vertical slope). Any rate-of-change sensing system able to apply true differentiation to the pressure signal would falsely declare an alarm (high rate-of-change) condition every time it encountered one of these “steps” in the signal. This means that even under perfectly normal operating conditions the rate-detection system would periodically declare an alarm (or perhaps shut the pipeline down!) given the inevitable presence of small noise-induced17 “jitters” in the signal. The best solution to this problem is to use a digital computer to calculate rates of change, setting the calculation period time slow enough that these small “jitters” will be averaged to very low values, yet fast enough that any serious pressure rate-of-change will be detected if it occurs. Back in the days when analog electronic circuits were the only practical option for calculating rates of signal change, the solution to this problem was to place a low-pass filter before the differentiator circuit to block such noise from ever reaching the differentiator. Differentiation with respect to time has many applications, but there are other applications of differentiation in industrial measurement and control that are not time-based. For example, we may 17Another source of trouble for differentiation of live signals is when the signal originates from a digital sensor. Digital devices, by their very nature, break analog signals into a series of discrete amplitude steps. As a digital process transmitter encounters a steadily increasing or decreasing process variable, its output rises or falls in discrete “jumps” rather than continuously as a fully analog transmitter would. Now, each of these jumps is quite small, but since each one occurs almost instantly it still translates into an extremely large rate-of-change when detected by a differentiator sampling over small time increments or sampling continuously (as in the case of an analog differentiator circuit). This means the problem of false rates-of-change exists even in perfectly noiseless systems, when the detection device (and/or the information channel to the monitoring system) is digital rather than analog.","1.6. NUMERICAL DIFFERENTIATION 39 use differentiation to express the sensitivity of a non-linear device in terms of the rate-of-change of output over input. One such application is the sensitivity of a mechanism called a baffle/nozzle assembly used in many pneumatic instruments to convert a small physical motion (x) into an air pressure signal (P). This very simple mechanism uses a flat piece of sheet metal (the baffle) to restrict air flow out of a small nozzle, causing a variable “backpressure” at the nozzle to develop as the baffle-to-nozzle clearance changes: From compressed air supply (20 PSI) Baffle Nozzle Clearance 0 1 2 3 4 5 6 7 8 9 10 Clearance, mils (thousandths of an inch) nozzle (PSI) 2 0 4 6 8 10 12 14 16 18 20 Orifice Pressure gauge Backpressure at P P x x Pivot The graph expressing the relationship between P and x is clearly non-linear, having different slopes ( dP dx ) at different points along its range. When used as part of the feedback mechanism for a self-balancing instrument, the purpose of the baffle/nozzle assembly is to detect baffle motion as sensitively as possible: that is, to generate the greatest change in pressure (∆P) for the least change in motion (∆x). This means the designer of the pneumatic instrument should design it in such a way that the normal baffle/nozzle clearance gap rests at a point of maximum slope (maximum dP dx ) on the graph.","40 CHAPTER 1. CALCULUS Sketching a tangent line near the point of maximum slope (maximum “steepness” on the graph) allows us to approximate the rate of change at that point: 0 1 2 3 4 5 6 7 8 9 10 2 0 4 6 8 10 12 14 16 18 20 P x 18 PSI @ 0.001 inch gap 0 PSI @ 0.0025 inch gap Choosing convenient points18 on this tangent line aligning with major divisions on the graph’s scales, we find two coordinates we may use to calculate the derivative of the curve at its steepest point: dP dx = 0 PSI − 18 PSI 0.0025 inch − 0.001 inch = −18 PSI 0.0015 inch = −12000 PSI per inch The phenomenally large value of −12000 PSI per inch is a rate of pressure change to clearance (baffle-nozzle gap) change. Do not mistakenly think that this value suggests the mechanism could ever develop a pressure of 12000 PSI – it is simply describing the extreme sensitivity of the mechanism in terms of PSI change per unit change of baffle motion. By analogy, just because an automobile travels at a speed of 70 miles per hour does not mean it must travel 70 miles in distance! It should be clear from an examination of the graph that this high sensitivity extends approximately between the pressure values of 9 and 14 PSI. Outside of those pressure values, the graph’s slope begins to decrease. While still sensitive, the baffle/nozzle mechanism will not be as sensitive to baffle motion outside those pressure values as it is within. 18Once gain, we are looking for points where the tangent line happens to intersect with major divisions on the graph’s scale. This makes it relatively easy to calculate the line’s slope, since the pressure and distance values for those coordinates are easy to read.","1.7. NUMERICAL INTEGRATION 41 1.7 Numerical integration As we have seen, the concept of integration is finding the accumulation of one variable multiplied by another (related) variable. In this section, we will explore the practical application of this concept to real-world data, where actual numerical values of variables are used to calculate accumulated sums. In industrial instrumentation, for example, we are often interested in calculating the accumulation of some process fluid based on a measured flow rate of that fluid. The rate is, of course, expressed in either mass or volume units per unit time (e.g. gallons per minute), but the total accumulated quantity will be expressed plainly in either mass or volume units (e.g. gallons). We may use computers to calculate those accumulated quantities, either after the fact (from recorded data) or in real time. Numerical (data-based) integration is fundamentally a two-step arithmetic process. First, we must use multiplication to calculate the product of a variable and a small increment of another variable (a change in the second variable between two different points). Then, we must use addition to calculate the accumulated sum of the products. To illustrate, we will first focus on the integration of a flow measurement signal with respect to time. The flow rate of any fluid is always expressed in units of volume or mass per unit time. Common volumetric flow units are gallons per minute, liters per second, cubic feet per day, etc. Common mass flow units are pounds per hour, kilograms per minute, slugs per second, etc. If we desire to calculate the volume or mass of fluid passed through a pipe – representing fluid added to or removed from a system – over some interval of time, we may do so by integrating flow rate with respect to time: ∆V = Z b a Q dt ∆m = Z b a W dt Where, ∆V = Volume of fluid added or removed Q = Volumetric flow rate of fluid ∆m = Mass of fluid added or removed W = Mass flow rate of fluid a = Starting point of integration interval b = Ending point of integration interval t = Time As always, integration is fundamentally a matter of multiplying one variable by small increments of another variable. If a flow rate is integrated with respect to time, the result is that the unit for time becomes eliminated. Gallons per minute, for example, becomes gallons after integration; kilograms per second becomes kilograms; etc.","42 CHAPTER 1. CALCULUS The elimination of time units is also evident if we re-write the integrands in the previous equations to show volumetric and mass flow rates (Q and W, respectively) as the rates of change they are (Q = dV dt and W = dm dt ): ∆V = Z b a dV dt dt ∆m = Z b a dm dt dt It should be clear that the time differentials (dt) cancel in each integrand, leaving: ∆V = Z b a dV ∆m = Z b a dm Since we know the integral symbol (R) simply means the “continuous sum of” whatever follows it, we may conclude in each case that the continuous sum of infinitesimal increments of a variable is simply a larger change of that same variable. The continuous summation of dV is simply the total change in V over the interval beginning at time a and ending at time b; likewise, the continuous summation of dm is simply the total change in m over the interval beginning at time a and ending at time b. A flowmeter measuring the flow rate of a fluid outputs a signal representing either volume or mass units passing by per unit time. Integrating that signal with respect to time yields a value representing the total volume or mass passed through the pipe over a specific interval. A physical device designed to perform this task of integrating a signal with respect to time is called an integrator or a totalizer : Volumetric flowmeter ∫ dt Integrator (totalizer) Gallons per minute Gallons dV dt Q = ∆V","1.7. NUMERICAL INTEGRATION 43 An example of a flow integrator, or flow totalizer, made for pneumatic instrument systems is the Foxboro model 14. A view of this instrument’s front face shows an odometer-style display, in this particular case showing the total number of pounds (lb) of fluid passed through the pipe, with a multiplying factor of 10: The fact that this instrument’s display resembles the odometer of an automobile is no coincidence. Odometers are really just another form of mechanical integrator, “totalizing” the distance traveled by a vehicle. If the speedometer of a vehicle registers speed (v) in units of miles per hour, then the odometer will accumulate a distance (∆x) in units of miles, since distance (miles) is the time-integral of speed (miles per hour): ∆x = Z b a v dt . . . or . . . ∆x = Z b a dx dt dt [miles] = Z b a \u0012\u0014miles hour \u0015 [hours]\u0013 In this particular case, where the flowmeter measures pounds per hour, and the integrator registers accumulated mass in pounds, the integration of units is as follows: ∆m = Z b a W dt . . . or . . . ∆m = Z b a dm dt dt [pounds] = Z b a \u0012\u0014pounds hour \u0015 [hours]\u0013","44 CHAPTER 1. CALCULUS The Foxboro model 14 used a turbine wheel driven by a jet of compressed air from a nozzle. The wheel’s speed was made proportional to the process fluid flow rate sensed by a pneumatic DP transmitter. As process flow rate increased, the wheel spun faster. This spinning wheel drove a gear-reduction mechanism to slowly turn the odometer-style numerals, registering total fluid quantity passed through the flowmeter: As pneumatic signal pressure (3-15 PSI) from a pneumatic flow transmitter entered the brass bellows of this instrument, it pressed down on a lever, forcing a baffle toward a nozzle. As nozzle backpressure rose, amplified air pressure spun the turbine wheel to drive the integrating “odometer” display. Mounted on the turbine wheel was a set of fly-weights, which under the influence of centrifugal force would press upward on the lever to re-establish a condition of force\u0002balance to maintain a (relatively) constant baffle-nozzle gap. Thus, the force-balance mechanism worked to establish an accurate and repeatable relationship 19 between instrument signal pressure and integration rate. 19The Foxboro model 14 totalizer’s design was quite ingenious, since centrifugal force varies with the square of angular velocity. This had the effect of naturally performing the square-root characterization required of most pneumatic flow-measuring instruments due to the quadratic nature of most primary flow-sensing elements (e.g. orifice plate, venturi tubes, pitot tubes, etc.).","1.7. NUMERICAL INTEGRATION 45 A very different style of integrator appears here, as part of the controller for a ball mill used to crush limestone into small pieces for the manufacturing of concrete. Limestone is fed into the ball mill on a device called a weighfeeder, which measures the mass of limestone as it passes over a conveyor belt. The controller maintains a limestone “flow rate” at a setpoint specified in tons per hour (mass flow of solid material). The red LED digital display shows the total number of tons passed through the mill: The units involved in the integration of limestone “flow” into the ball mill are slightly different from the example shown with the Foxboro model 14 totalizer, but the concept is the same: ∆m = Z b a W dt [tons] = Z b a \u0012\u0014 tons hour\u0015 [hours]\u0013 As with all cases of numerical integration, an essential piece of information to know when “totalizing” any rate is the initial quantity at the start of the totalization interval. This is the constant of integration mentioned previously. For flow totalization, this constant would be the initial volume of fluid recorded at the starting time. For an automobile’s odometer, this constant is the initial “mileage” accumulated prior to driving on a trip20 . 20Vehicles equipped with a trip odometer allow the driver to reset this integration constant to zero at will, thus","46 CHAPTER 1. CALCULUS An algorithm applicable to integrating real signals with respect to time in a digital computer is shown here, once again using “pseudocode” as the computer language. Each line of text in this listing represents a command for the digital computer to follow, one by one, in order from top to bottom. The LOOP and ENDLOOP markers represent the boundaries of a program loop, where the same set of encapsulated commands are executed over and over again in cyclic fashion: Pseudocode listing LOOP SET x = a n al o g i n p u t N // Update x w i t h t h e l a t e s t measured i n p u t SET t = s y s tem time // Sample t h e sys tem c l o c k SET d e l t a t = t − l a s t t // C a l c u l a t e change in t ( t ime ) SET p r oduc t = x ∗ d e l t a t // C a l c u l a t e p r o d u c t ( i n t e g r a n d ) SET t o t a l = t o t a l + p r oduc t // Update t h e runn ing t o t a l SET l a s t t = t // Update l a s t t v a l u e f o r n e x t program c y c l e ENDLOOP This computer program uses a variable to “remember” the value of time (t) from the previous scan, named last t. This value is subtracted from the current value for t to yield a difference (delta t), which is subsequently multiplied by the input value x to form a product. This product is then added to an accumulating total (named total), representing the integrated value. This “total” value may be sampled in some other portion of the computer’s program to trigger an alarm, a shutdown action, or simply display and/or record the totalized value for a human operator’s benefit. The time period (∆t) for this program’s difference quotient calculation is simply how often this algorithm “loops,” or repeats itself. For a modern digital microprocessor, this could be upwards of many thousands of times per second. Unlike differentiation, where an excessive sampling rate may cause trouble by interpreting noise as extremely high rates of change, there is no danger of excessive sampling when performing numerical integration. The computer may integrate as fast as it can with no ill effect. One of the fundamental characteristics of integration is that it ignores noise, which is a very good quality for industrial signal processing. Small “jittering” in the signal tends to be random, which means for every “up” spike of noise, one may expect a comparable “down” spike (or collection of “down” spikes having comparable weight) at some later time. Thus, noise tends to cancel itself out when integrated over time. As with differentiation, applications exist for integration that are not time-based. One such application is the calculation of mechanical work, defined as the product of force and displacement (distance moved). In mechanical systems where there is no energy dissipated due to friction, work results in a change in the energy possessed by an object. allowing the tracking of mileage for individual trips instead of over the life of the automobile.","1.7. NUMERICAL INTEGRATION 47 For example, if we use a hoist to lift a mass weighing 700 pounds straight up against gravity a distance of 3 feet, we will have done 2100 foot-pounds of work. The work done on the mass increases its potential energy (∆E) by 2100 foot-pounds: ∆E = F x Where, ∆E = Change in potential energy resulting from work, in joules (metric) or foot-pounds (British) F = Force doing the work, in newtons (metric) or pounds (British) x = Displacement over which the work was done, in meters (metric) or feet (British) We may also express this change in potential energy as an integral of force (F) multiplied by infinitesimal increments in displacement (dx) over some interval (from a to b), since we know integration is nothing more than a sophisticated way to multiply quantities: ∆E = Z b a F dx Like any other integral, the energy change effected by lifting this mass a vertical distance may be represented graphically as the area enclosed by the graph. In this case, the area is very simple to calculate, being a simple rectangle (height times width): 0 0 Force (F) lbs Displacement (x) ft 100 200 300 400 500 600 700 800 1 2 3 4 700 lb 3 ft ∆E = F∆x ∆E = 2100 ft-lb a b Lifting the mass vertically constitutes a positive change in potential energy for this object, because each displacement differential (dx) is a positive quantity as we move from a height of 0 feet to a height of 3 feet: 2100 ft-lbs = Z 3f t 0f t (700 lbs) dx","48 CHAPTER 1. CALCULUS A natural question to ask at this point is, what would the resulting change in energy be if we lowered the mass from its height of 3 feet back down to 0 feet?. Doing so would cover the exact same distance (3 feet) while exerting the exact same amount of suspending force (700 lbs), and so we can safely conclude the work will have an absolute magnitude of 2100 ft-lbs. However, if we lower the mass, each displacement differential (dx) will be a negative quantity21 as we move from a greater height to a lesser height. This makes the work – and the resulting energy change – a negative quantity as well: −2100 ft-lbs = Z 0f t 3f t (700 lbs) dx This means if we raise the mass to a height of 3 feet, then lower it back to its original starting height of 0 feet, the total change in potential energy will be zero: 0 ft-lbs = Z 3f t 0f t (700 lbs) dx + Z 0f t 3f t (700 lbs) dx This is true for any integral having an interval of zero (same starting and ending values), regardless of the integrand’s value at any point in time: 0 ft-lbs = Z a a F dx 21As we lower the mass to ground level, height (x) goes from being a positive value to zero. This means each differential (infinitesimal change in value) for x will be negative, thus causing the integrand F dx to have a negative value and thus causing the integrated total (work) to be negative as well.","1.7. NUMERICAL INTEGRATION 49 The integration of force and displacement to calculate potential energy change really shows its utility when the force changes as a function of displacement. A classic example of this is the compression of a mechanical spring, described in section 2.8.3 beginning on page 91. One practical example of this sort of calculation is the determination of energy stored in an archer’s bow when drawn to a certain displacement. The so-called force-draw curve of a longbow is nearly ideal for a theoretical spring, with force increasing linearly as the string is drawn back by the archer. The force-draw curve for a compound bow22 is quite nonlinear, with a much lesser holding force required to maintain the bow at full draw: Force (F) Draw (x) Force (F) Draw (x) Longbow force-draw curve Compound bow force-draw curve Holding force at full draw Holding force at full draw The force required to draw a compound bow rises sharply during the first few inches of draw, peaks during the region where the archer’s arms are ideally angled for maximum pulling strength, then “lets off” toward the end where the archer’s drawing arm is weakest in the “holding” position. The result is a bow that requires substantial force to draw, but is relatively easy to hold in fully\u0002drawn position. 22While a longbow is really nothing more than a long and flexible stick with a straight string drawn across it, a compound bow is a sophisticated machine with multiple passes of string and cam-shaped pulleys providing the nonlinear force-draw relationship.","50 CHAPTER 1. CALCULUS While the compound bow may be easier to hold at full draw than the longbow, for any given holding force the compound bow stores much more energy than the longbow, owing to the far greater area (force-displacement integral) enclosed by the curve: Force (F) Draw (x) Force (F) Draw (x) Area = energy stored Area = energy stored Longbow force-draw curve Compound bow force-draw curve ∆E = ∫F dx ∆E = ∫F dx This is why a compound bow is so much more powerful than a longbow or a “recurve” bow with the same holding force: the energy represented by the greater area underneath the force-draw curve equates to greater energy imparted to the arrow when released, and therefore greater kinetic energy in the arrow during flight. Like any other form of mechanical work, the energy invested into the bow by the archer is readily calculated and expressed in units of force × displacement, typically newton-meters (joules) in metric units and foot-pounds in British units. This stands to reason, since we know integration is fundamentally a matter of multiplying quantities together, in this case force (pull) and displacement (draw). To actually calculate the amount of energy stored in a fully-drawn bow, we could measure both force and displacement with sensors as the archer draws the bow, with a computer numerically integrating force over increments of draw in real time. Another method would be to simply graph force versus draw as we have done here, then use geometric methods23 to approximate the area underneath the curve. 23One simple way to do this is to cover the entire integration area using nothing but rectangles and triangles, then measuring all the sketched shapes to totalize their areas.","1.7. NUMERICAL INTEGRATION 51 A more sophisticated example of numerical integration used to calculate work is that of a heat engine, where a piston compresses an enclosed gas: Piston Cylinder F x F x (Gas) As the piston is pushed farther into the cylinder, the gas becomes compressed, exerting more force on the piston. This requires an ever-increasing application of force to continue the piston’s motion. Unlike the example where a mass of constant weight was lifted against the pull of gravity, here the force is a dynamically changing variable instead of a constant. The graph shows this relationship between piston displacement and piston force.","52 CHAPTER 1. CALCULUS If we push the piston into the cylinder, the force increases as the displacement decreases. The change in energy is described by the integral of force with respect to displacement, graphically equivalent to the area underneath the force curve: F F x F b a a b b a ∆E = ∫F dx ∆E = Z b a F dx If we slowly allow the piston to return to its original position (letting the pressure of the enclosed gas push it back out), the piston’s force decreases as displacement increases. The force/displacement relationship is the same as before, the only difference being the direction of travel is opposite. This means the change in energy is happening over the same interval, in reverse direction (from b to a now instead of from a to b). Expressed as an integral: ∆E = Z a b F dx As we have already learned, a reversal of direction means the sign of the integral will be opposite. If pushing the piston farther inside the cylinder represented work being done on the enclosed gas by the applied force, now the gas will be doing work on the source of the applied force as the piston returns to its extended position. This means we will have done zero net work by pushing the piston into the cylinder and then letting it spring back out to its original position, just as we performed zero net work by lifting a mass 3 feet in the air and then letting it back down.","1.7. NUMERICAL INTEGRATION 53 In order that this piston/cylinder mechanism might function as an engine, we must have some way of making the energy change greater in one direction than the other. This is done by heating the enclosed gas at the point of greatest compression. In a spark-ignition engine, the gas is actually a mixture of air and fuel, ignited by an electric spark. In a compression-ignition (diesel) engine, the gas is pure air, with fuel injected at the last moment to initiate combustion. The addition of heat (from combustion) will cause the gas pressure to rise, exerting more force on the piston than what it took to compress the gas when cold. This increased force will result in a greater energy change with the piston moving out of the cylinder than with the piston moving in: F x b a a b b a * b a * * * * * * * * * * * * * * * * * * * * Compression Ignition F b x a F b x a Pressure rise due to heating (cold) (hot) a b b a -∆E = ∫F dx +∆E = ∫F dx Power (expansion) Representing the work done by the hot gas as the area enclosed by the curve makes this clear: more mechanical energy is being released as the piston travels from b to a during the “power stroke” than the amount of energy invested in compressing the gas as the piston traveled from a to b during the “compression stroke.” Thus, an internal combustion engine produces mechanical power by repeatedly compressing a cold gas, heating that gas to a greater temperature, and then expanding that hot gas to extract energy from it.","54 CHAPTER 1. CALCULUS At the conclusion of the power stroke, a valve opens to exhaust the hot gas and another valve opens to introduce cold gas. This places the piston and cylinder in the original condition, ready for another set of compression, ignition, and power strokes. This cycle is sometimes represented as a closed “loop” on the force/displacement graph, like this: F b x a Exhaust / Intake Compression Ignition Power (expansion) The amount of net energy output by the engine at the conclusion of each cycle is equivalent to the area enclosed by the loop. This is the difference in areas (integrals) between the “compression” and “power” strokes. Any design change to the engine resulting in a greater “loop” area (i.e. less energy required to compress the gas, and/or more energy extracted from its expansion) results in a more powerful engine. This is why heat engines output the most power when the difference in temperatures (cold gas versus heated gas) is greatest: a greater temperature shift results in the two curves being farther apart vertically, thus increasing the area enclosed by the “loop.” References Hague, Charles A. “The Recording Gauge Applied to Water Pressure and Other Uses”, Cassier’s Magazine Volume 8, London, England, 1895. Keisler, H. Jerome, Elementary Calculus – An Infinitesimal Approach, Second Edition, University of Wisconsin, 2000. Stewart, James, Calculus: Concepts and Contexts, 2nd Edition, Brooks/Cole, Pacific Grove, CA, 2001. Thompson, Silvanus P. and Gardner, Martin, Calculus Made Easy, St. Martin’s Press, New York, NY, 1998.","Chapter 2 Physics Everything there is to know about physics – excerpted from “Everything you need to know about school” in the September 16, 2008 edition of the Seattle periodical The Stranger : If stuff is still, it doesn’t like to move; if stuff is moving, it doesn’t like to stop. The more stuff you are trying to move, the more you need to push it to speed it up. When you push on stuff, it pushes back on you. Stuff likes other stuff, from a distance at least. Stuff likes becoming more chaotic, but cannot be created or destroyed; stuff can be rearranged. (All that is Isaac Newton.) Energy, like stuff, cannot be created or destroyed, only changed from one kind to another. Energy can be stored in movement, bonds between stuff, and many other places. Changes in how energy is stored allow us to do things – like bake, drive, get up tall buildings, and kill each other. (That’s Sadi Carnot.) Also, stuff is energy. Stuff is a lot of energy. (That’s Albert Einstein.) Compress plutonium with explosives and the atoms fission, releasing the energy stored in stuff. When the energy is released in downtown Nagasaki, you kill about 40,000 people right away and another 40,000 over time. (Thanks, Enrico Fermi!) There is a lot of truth to this quote, despite its sarcastic tone. Physics really is the study of matter and energy, and of the laws governing the interactions of both. The movement of matter largely follows the laws described by Isaac Newton (so much so that this category of physics is often referred to as Newtonian physics). The flow and transformation of energy is a category called thermodynamics. Albert Einstein went on to equate matter with energy through his famous equation E = mc2 which helped usher in the age of nuclear physics. Physics is important to the study of industrial instrumentation because its laws describe and explain so many applications of measurement and control. As a teacher, one of the things I like to tell students is that their chosen field is really nothing more than applied physics. Granted, there aren’t too many applications of macroscopic projectile motion in industrial measurement and control, but on a microscopic level this is what all moving fluids are: an extremely large collection of independent molecules obeying Newtonian laws of motion. Physics is the study of stuff, while instrumentation is the discipline of measuring and controlling stuff. The better you understand stuff, the better you will be able to measure and control that stuff. Enjoy! 55","56 CHAPTER 2. PHYSICS 2.1 Terms and Definitions Mass (m) is the opposition an object has to acceleration (changes in velocity). Weight is the force (F) imposed on a mass by a gravitational field. Mass is an intrinsic property of an object, regardless of the environment. Weight, on the other hand, depends on the strength of the gravitational field in which the object resides. A 20 kilogram slug of metal has the exact same mass whether it rests on Earth, or in the zero-gravity environment of outer space, or on the surface of the planet Jupiter. However, the weight of that mass depends on gravity: zero weight in outer space (where there is no gravity to act upon it), some weight on Earth, and a much greater amount of weight on the planet Jupiter (due to the much stronger gravitational field of that planet). Since mass is the opposition of an object to changes in velocity (acceleration), it stands to reason force, mass, and acceleration for any particular object are directly related to one another: F = ma Where, F = Force in newtons (metric) or pounds (British) m = Mass in kilograms (metric) or slugs (British) a = Acceleration in meters per second squared (metric) or feet per second squared (British) If the force in question is the weight of the object, then the acceleration (a) in question is the acceleration constant of the gravitational field where the object resides. For Earth at sea level, agravity is approximately 9.81 meters per second squared, or 32.2 feet per second squared. Earth’s gravitational acceleration constant is usually represented in equations by the variable letter g instead of the more generic a. Since acceleration is nothing more than the rate of velocity change with respect to time, the force/mass equation may be expressed using the calculus notation of the first derivative: F = m dv dt Where, F = Force in newtons (metric) or pounds (British) m = Mass in kilograms (metric) or slugs (British) v = Velocity in meters per second (metric) or feet per second (British) t = Time in seconds Since velocity is nothing more than the rate of position change with respect to time, the force/mass equation may be expressed using the calculus notation of the second derivative (acceleration being the derivative of velocity, which in turn is the derivative of position): F = m d 2x dt2 Where, F = Force in newtons (metric) or pounds (British) m = Mass in kilograms (metric) or slugs (British) x = Position in meters (metric) or feet (British) t = Time in seconds","2.2. METRIC PREFIXES 57 Mass density (ρ) for any substance is the proportion of mass to volume. Weight density (γ) for any substance is the proportion of weight to volume. Just as weight and mass are related to each other by gravitational acceleration, weight density and mass density are also related to each other by gravity: Fweight = mg Weight and Mass γ = ρg Weight density and Mass density 2.2 Metric prefixes 100 103 106 109 1012 10-3 10-6 10-9 10-12 (none)kilomegagigatera milli micro nano pico kMGT m µ n p 10-2 10-1 101 102 deci centidecahecto h da d c METRIC PREFIX SCALE 2.3 Areas and volumes Area refers to the size of two-dimensional surface. Volume refers to the size of a three-dimensional space. To put both these measures into context; the question of how much paint will be required to adequately cover a house is one of area, while the question of how much water will be required to fill a pond is one of volume. Some units of measurement for area and volume are nothing more than compounded linear units. Ten centimeters is an expression of distance, while ten square centimeters (cm2) is an expression of area, and ten cubic centimeters (cm3) is an expression of volume. It important to note that the modifiers “square” and “cubic” do not in any way imply the object in question is square or cubic in shape. It is perfectly reasonable to measure the area of a circle, for instance, using the unit of square centimeters. Other units of spatial measurement are specific to area or to volume. The acre, for example, is a unit of area measurement developed for the purpose of quantifying the size of land plots, one acre being equivalent to 43560 square feet. An example of a unit specifically devoted to volume measurement is the liter, equivalent to 1000 cubic centimeters.","58 CHAPTER 2. PHYSICS 2.3.1 Common geometric shapes Triangle b h Area A = 1 2 bh B b h h Area A = 2 1 (b + B)h Trapezoid x y Perimeter P = 2x + 2y Area A = xy x y z Volume V = xyz Rectangle Rectangular solid Surface area A = 2xy + 2yz + 2xz D Circumference C = πD = 2πr Area A = πr 2 r r D Circle Sphere Volume V = 4 3 πr 3 Surface area A = 4πr 2","2.3. AREAS AND VOLUMES 59 D D Circle r h Right circular cylinder h r Cone Volume V = πr 2 h Surface area A = 2πr 2 + 2πrh Surface area A = πr r 2 + h2 Volume V = πr 2 h 1 3 + πr 2 h Tetrahedron x y Volume V = 1 3 xyh Note: the volume of any pyramid or cone is one-third the product of its height (h) and the area of its base.","60 CHAPTER 2. PHYSICS 2.4 Unit conversions and physical constants Converting between disparate units of measurement is the bane of many science students. The problem is worse for students in the United States of America, who must work with British (“Customary”) units such as the pound, the foot, the gallon, etc. World-wide adoption of the metric system would go a long way toward alleviating this problem, but until then it is important for students to master the art of unit conversions1 . It is possible to convert from one unit of measurement to another by use of tables designed expressly for this purpose. Such tables usually have a column of units on the left-hand side and an identical row of units along the top, whereby one can look up the conversion factor to multiply by to convert from any listed unit to any other listed unit. While such tables are undeniably simple to use, they are practically impossible to memorize. A better way to convert between different units is shown in the next subsection. 1An interesting point to make here is the United States did get something right when they designed their monetary system of dollars and cents. This is essentially a metric system of measurement, with 100 cents per dollar. The founders of the USA wisely decided to avoid the utterly confusing denominations of the British, with their pounds, pence, farthings, shillings, etc. The denominations of penny, dime, dollar, and eagle ($10 gold coin) comprised a simple power-of-ten system for money. Credit goes to France for first adopting a metric system of general weights and measures as their national standard.","2.4. UNIT CONVERSIONS AND PHYSICAL CONSTANTS 61 2.4.1 Unity fractions An important principle in the physical sciences is to closely track all units of measurement when performing calculations of physical quantities. This practice is generally referred to as dimensional analysis. A brief example of dimensional analysis is shown here, used to analyze the simple formula P = IV which describes the amount of power dissipated by an electrical load (P) given its current (I) and voltage drop (V ): P = IV Substituting units of measurement for each variable in this formula (i.e. Watts for power, Amperes for current, and Volts for voltage), using bracket symbols to denote these as unit abbreviations rather than variables, we get this result: [Watts] = [Amperes] × [Volts] or [W] = [A][V] If we happen to know that “watts” is equivalent to joules of energy dissipated per second, and that “amperes” is equivalent to coulombs of charge motion per second, and that “volts” is equivalent to joules of energy per coulomb of electrical charge, we may substitute these units of measurement into the formula and see that the unit of “coulomb” cancels just like identical variables in the numerator and denominator of multiplied fractions: \u0014 Joules Seconds\u0015 = \u0014 Coulombs Seconds \u0015 × \u0014 Joules Coulombs\u0015 or \u0014 J s \u0015 = \u0014 C s \u0015 \u0014 J C \u0015 As it so happens, dimensional analysis may be employed in a similar manner to convert between different units of measurement via a technique I like to call unity fractions. This technique involves setting up the original quantity as a fraction, then multiplying by a series of fractions having physical values of unity (1) so that by multiplication the original value does not change, but the units do. Let’s take for example the conversion of quarts into gallons, an example of a fluid volume conversion: 35 qt = ??? gal Now, most people know there are four quarts in one gallon, and so it is tempting to simply divide the number 35 by four to arrive at the proper number of gallons. However, the purpose of this example is to show you how the technique of unity fractions works, not to get an answer to a problem.","62 CHAPTER 2. PHYSICS To demonstrate the unity fraction technique, we will first write the original quantity as a fraction, in this case a fraction with 1 as the denominator: 35 qt 1 Next, we will multiply this fraction by another fraction having a physical value of unity (1) so that we do not alter2 the quantity. This means a fraction comprised of equal measures in the numerator and denominator, but having different units of measurement. This “unity” fraction must be arranged in such a way that the undesired unit cancels out and leaves only the desired unit(s) in the product. In this particular example, we wish to cancel out quarts and end up with gallons, so we must arrange a fraction consisting of quarts and gallons having equal quantities in numerator and denominator, such that quarts will cancel and gallons will remain: \u0012 35 qt 1 \u0013 \u00121 gal 4 qt \u0013 Now we see how the unit of “quarts” cancels from the numerator of the first fraction and the denominator of the second (“unity”) fraction, leaving only the unit of “gallons” left standing: \u0012 35 qt 1 \u0013 \u00121 gal 4 qt \u0013 = 8.75 gal The reason this conversion technique is so powerful is it allows one to perform the largest range of unit conversions while memorizing the smallest possible set of conversion factors. Here is a set of six equal volumes, each one expressed in a different unit of measurement: 1 gallon (gal) = 231.0 cubic inches (in3) = 4 quarts (qt) = 8 pints (pt) = 128 fluid ounces (fl. oz.) = 3.7854 liters (l) Since all six of these quantities are physically equal, it is possible to build a “unity fraction” out of any two, to use in converting any of the represented volume units into any of the other represented volume units. Shown here are a few different volume unit conversion problems, using unity fractions built only from these factors (all canceled units shown using strike-out lines): 40 gallons converted into fluid ounces (using 128 fl. oz. = 1 gal in the unity fraction): \u0012 40 gal 1 \u0013 \u0012128 fl. oz. 1 gal \u0013 = 5120 fl. oz 5.5 pints converted into cubic inches (using 231 in3 = 8 pt in the unity fraction): \u0012 5.5 pt 1 \u0013 \u0012231 in3 8 pt \u0013 = 158.8 in3 2A basic mathematical identity is that multiplication of any quantity by 1 does not change the value of that original quantity. If we multiply some quantity by a fraction having a physical value of 1, no matter how strange-looking that fraction may appear, the value of the original quantity will be left intact. The goal here is to judiciously choose a fraction with a physical value of 1 but with its units of measurement so arranged that we cancel out the original quantity’s unit(s) and replace them with the units we desire.","2.4. UNIT CONVERSIONS AND PHYSICAL CONSTANTS 63 1170 liters converted into quarts: \u0012 1170 l 1 \u0013 \u0012 4 qt 3.7854 l \u0013 = 1236 qt By contrast, if we were to try to memorize a 6 × 6 table giving conversion factors between any two of six volume units, we would have to commit 30 different conversion factors to memory! Clearly, the ability to set up “unity fractions” is a much more memory-efficient and practical approach. This economy of conversion factors is very useful, and may also be extended to cases where linear units are raised to powers to represent two- or three-dimensional quantities. To illustrate, suppose we wished to convert 5.5 pints into cubic feet instead of cubic inches: with no conversion equivalence between pints and cubic feet included in our string of six equalities, what do we do? We should know the equality between inches and feet: there are exactly 12 inches in 1 foot. This simple fact may be applied by incorporating another unity fraction in the original problem to convert cubic inches into cubic feet. We will begin by including another unity fraction comprised of 12 inches and 1 foot,just to see how this might work: 5.5 pints converted into cubic feet (our first attempt!): \u0012 5.5 pt 1 \u0013 \u0012231 in3 8 pt \u0013 \u0012 1 ft12 in\u0013 = 13.23 in2· ft Unfortunately, this yields a non-sensical unit of square inch-feet. Even though 1 ft 12 in is a valid unity fraction, it does not completely cancel out the unit of cubic inches in the numerator of the first unity fraction. Instead, the unit of “inches” in the denominator of the unity fraction merely cancels out one of the “inches” in the “cubic inches” of the previous fraction’s numerator, leaving square inches (in2). What we need for full cancellation of cubic inches is a unity fraction relating cubic feet to cubic inches. We can get this, though, simply by cubing the 1 ft 12 in unity fraction: 5.5 pints converted into cubic feet (our second attempt!): \u0012 5.5 pt 1 \u0013 \u0012231 in3 8 pt \u0013 \u0012 1 ft12 in\u00133 Distributing the third power to the interior terms of the last unity fraction: \u0012 5.5 pt 1 \u0013 \u0012231 in3 8 pt \u0013 \u0012 1 3 ft3 123 in3 \u0013 Calculating the values of 13 and 123inside the last unity fraction, then canceling units and solving: \u0012 5.5 pt 1 \u0013 \u0012231 in3 8 pt \u0013 \u0012 1 ft3 1728 in3 \u0013 = 0.0919 ft3 Now the answer makes sense: a volume expressed in units of cubic feet.","64 CHAPTER 2. PHYSICS Once again, this unit conversion technique shows its power by minimizing the number of conversion factors we must memorize. We need not memorize how many cubic inches are in a cubic foot, or how many square inches are in a square foot, if we know how many linear inches are in a linear foot and we simply let the fractions “tell” us whether a power is needed for unit cancellation. Unity fractions are also useful when we need to convert more than one unit in a given quantity. For example, suppose a flowmeter at a wastewater treatment facility gave us a flow measurement of 205 cubic feet per minute but we needed to convert this expression of water flow into units of cubic yards per day. Observe the following unit-fraction conversion to see how unity fractions serve the purpose of converting cubic feet into cubic yards, and minutes into days (by way of minutes to hours, and hours to days): \u0012 205 ft3 min \u0013 \u00121 3 yd3 3 3 ft3 \u0013 \u001260 min 1 hr \u0013 \u0012 24 hr1 day\u0013 = 10933.3 yd3/day Note how the only units left un-canceled on the left-hand side of the “equals” symbol are cubic yards (yd3) and days, which therefore become the units of measurement for the final result. A major caveat to this method of converting units is that the units must be directly proportional to one another, since this multiplicative conversion method is really nothing more than an exercise in mathematical proportions. Here are some examples (but not an exhaustive list!) of conversions that cannot be performed using the “unity fraction” method: • Absolute / Gauge pressures, because one scale is offset from the other by 14.7 PSI (atmospheric pressure). • Celsius / Fahrenheit, because one scale is offset from the other by 32 degrees. • Wire diameter / gauge number, because gauge numbers grow smaller as wire diameter grows larger (inverse proportion rather than direct) and because there is no proportion relating the two. • Power / decibels, because the relationship is logarithmic rather than proportional. The following subsections give sets of physically equal quantities, which may be used to create unity fractions for unit conversion problems. Note that only those quantities shown in the same line (separated by = symbols) are truly equal to each other, not quantities appearing in different lines! 2.4.2 Conversion formulae for temperature Note: all of the conversion factors given for temperature are exact, not approximations. oF = (oC)(9/5) + 32 oC = (oF − 32)(5/9) oR = oF + 459.67 K = oC + 273.15","2.4. UNIT CONVERSIONS AND PHYSICAL CONSTANTS 65 2.4.3 Conversion factors for distance Note: all of the conversion factors given for distance are exact, not approximations. 1 inch (in) = 2.54 centimeters (cm) 1 foot (ft) = 12 inches (in) 1 yard (yd) = 3 feet (ft) 1 mile (mi) = 5280 feet (ft) 2.4.4 Conversion factors for volume Note: all conversion factors shown in bold type are exact, not approximations. 1 gallon (gal) = 231.0 cubic inches (in3) = 4 quarts (qt) = 8 pints (pt) = 16 cups = 128 fluid ounces (fl. oz.) = 3.7854 liters (l) 1 milliliter (ml) = 1 cubic centimeter (cm3) 2.4.5 Conversion factors for velocity Note: all conversion factors shown in bold type are exact, not approximations. 1 mile per hour (mi/h) = 88 feet per minute (ft/m) = 1.46667 feet per second (ft/s) = 1.60934 kilometer per hour (km/h) = 0.44704 meter per second (m/s) = 0.868976 knot (knot – international) 2.4.6 Conversion factors for mass 1 pound-mass (lbm) = 0.4535924 kilogram (kg) = 0.031081 slugs 2.4.7 Conversion factors for force 1 pound-force (lbf) = 4.448222 newtons (N) 1 kilogram-force (kgf) = 9.80665 newtons (N) 2.4.8 Conversion factors for area Note: all conversion factors shown in bold type are exact, not approximations. 1 acre = 43560 square feet (ft2) = 4840 square yards (yd2) = 4046.86 square meters (m2)","66 CHAPTER 2. PHYSICS 2.4.9 Conversion factors for pressure (either all gauge or all absolute) Note: all conversion factors shown in bold type are exact, not approximations. 1 pounds per square inch (PSI) = 2.03602 inches of mercury at 0 oC (in. Hg) = 27.6799 inches of water at 4 oC (in. W.C.) = 6.894757 kilopascals (kPa) = 0.06894757 bar 1 bar = 100 kilopascals (kPa) = 14.504 pounds per square inch (PSI) 1 meter of water at 4 oC (m W.C.) = 9.80665 kilopascals (kPa) 2.4.10 Conversion factors for pressure (absolute pressure units only) Note: all conversion factors shown in bold type are exact, not approximations. 1 standard atmosphere (Atm) = 14.7 pounds per square inch absolute (PSIA) = 101.325 kilopascals absolute (kPaA) = 1.01325 bar absolute = 760 millimeters of mercury absolute (mmHgA) = 760 torr (torr) 2.4.11 Conversion factors for energy or work 1 British thermal unit (Btu – “International Table”) = 251.996 calories (cal – “International Table”) = 1055.06 joules (J) = 1055.06 watt-seconds (W-s) = 0.293071 watt-hour (W-hr) = 1.05506 x 1010 ergs (erg) = 778.169 foot-pound-force (ft-lbf) 2.4.12 Conversion factors for power Note: all conversion factors shown in bold type are exact, not approximations. 1 horsepower = 550 foot-pounds per second (ft-lbf/s) = 745.7 watts (W) = 2544.43 British thermal units per hour (Btu/h) = 0.0760181 boiler horsepower (hp – boiler)","2.4. UNIT CONVERSIONS AND PHYSICAL CONSTANTS 67 2.4.13 Terrestrial constants Acceleration of gravity at sea level = 9.806650 meters per second per second (m/s2) = 32.1740 feet per second per second (ft/s2) Atmospheric pressure = 14.7 pounds per square inch absolute (PSIA) = 760 millimeters of mercury absolute (mmHgA) = 760 torr (torr) = 1.01325 bar (bar) Atmospheric gas concentrations (by volume, not mass): • Nitrogen = 78.084 % • Oxygen = 20.946 % • Argon = 0.934 % • Carbon Dioxide (CO2) = 0.033 % • Neon = 18.18 ppm • Helium = 5.24 ppm • Methane (CH4) = 2 ppm • Krypton = 1.14 ppm • Hydrogen = 0.5 ppm • Nitrous Oxide (N2O) = 0.5 ppm • Xenon = 0.087 ppm Density of dry air at 20 oC and 760 torr = 1.204 mg/cm3 = 1.204 kg/m3 = 0.075 lb/ft3 = 0.00235 slugs/ft3 Absolute viscosity of dry air at 20 oC and 760 torr = 0.018 centipoise (cp) = 1.8 × 10−5 pascal\u0002seconds (Pa·s) 2.4.14 Properties of water Freezing point at sea level = 32 oF = 0 oC Boiling point at sea level = 212 oF = 100 oC Density of water at 4 oC = 1000 kg/m3 = 1 g/cm3 = 1 kg/liter = 62.428 lb/ft3 = 1.94 slugs/ft3 Specific heat of water at 14 oC = 1.00002 calories/g· oC = 1 BTU/lb·oF = 4.1869 joules/g·oC Specific heat of ice ≈ 0.5 calories/g· oC Specific heat of steam ≈ 0.48 calories/g· oC Absolute viscosity of water at 20 oC = 1.0019 centipoise (cp) = 0.0010019 pascal-seconds (Pa·s) Surface tension of water (in contact with air) at 18 oC = 73.05 dynes/cm pH of pure water at 25 oC = 7.0 (pH scale = 0 to 14 )","68 CHAPTER 2. PHYSICS 2.4.15 Miscellaneous physical constants Note: all constants shown in bold type are exact, not approximations. Parentheses show one standard deviation (σ) of uncertainty in the last digits: for example, Avogadro’s number given as 6.02214179(30) × 1023 means the center value (6.02214179 × 1023) plus or minus 0.00000030 × 1023. Avogadro’s number (NA) = 6.02214179(30) × 1023 per mole (mol−1) Boltzmann’s constant (k) = 1.3806504(24) × 10−23 joules per Kelvin (J/K) Electronic charge (e) = 1.602176487(40) × 10−19 Coulomb (C) Faraday constant (F) = 9.64853399(24) × 104 Coulombs per mole (C/mol) Gravitational constant (G) = 6.67428(67) × 10−11 cubic meters per kilogram-seconds squared (m3/kg-s2) Molar gas constant (R) = 8.314472(15) joules per mole-Kelvin (J/mol-K) = 0.08205746(14) liters\u0002atmospheres per mole-Kelvin Planck constant (h) = 6.62606896(33) × 10−34 joule-seconds (J-s) Stefan-Boltzmann constant (σ) = 5.670400(40) × 10−8 Watts per square meter-Kelvin4(W/m2·K4) Speed of light in a vacuum (c) = 299792458 meters per second (m/s) = 186282.4 miles per second (mi/s) All constants taken from NIST data “Fundamental Physical Constants – Extensive Listing”, published 2006.","2.4. UNIT CONVERSIONS AND PHYSICAL CONSTANTS 69 2.4.16 Weight densities of common materials All density figures approximate for samples at standard temperature and pressure3 . Liquids: • Acetone: γ = 49.4 lb/ft3 • Alcohol, ethyl (ethanol): γ = 49.4 lb/ft3 • Alcohol, methyl (methanol): γ = 50.5 lb/ft3 • Benzene: γ = 56.1 lb/ft3 • Butane (liquid): γ = 36.1 lb/ft3 • Carbon disulfide: γ = 80.7 lb/ft3 • Carbon tetrachloride: γ = 99.6 lb/ft3 • Chloroform: γ = 93 lb/ft3 • Ethylene glycol (ethanediol): γ = 69.22 lb/ft3 • Gasoline: γ = 41 lb/ft3to 43 lb/ft3 • Glycerin: γ = 78.6 lb/ft3 • Isobutane (liquid): γ = 34.8 lb/ft3 • Kerosene: γ = 51.2 lb/ft3 • Mercury: γ = 849 lb/ft3 • Methanol (methyl alcohol): γ = 50.5 lb/ft3 • Milk: γ = 64.2 lb/ft3to 64.6 lb/ft3 • Naphtha, petroleum: γ = 41.5 lb/ft3 • Oil, castor: γ = 60.5 lb/ft3 • Oil, coconut: γ = 57.7 lb/ft3 • Oil, linseed (boiled): γ = 58.8 lb/ft3 • Oil, olive: γ = 57.3 lb/ft3 • Propane (liquid): γ = 31.2 lb/ft3 • Toluene: γ = 54.1 lb/ft3 3Density figures taken or derived from tables in the CRC Handbook of Chemistry and Physics, 64th Edition. Most liquid densities taken from table on page F-3 and solid densities taken from table on page F-1. Some liquid densities taken from tables on pages E-27 through E-31. All temperatures at or near 20 oC.","70 CHAPTER 2. PHYSICS • Turpentine: γ = 54.3 lb/ft3 • Water, heavy: γ = 68.97 lb/ft3 • Water, light (normal): γ = 62.4 lb/ft3 • Water, sea: γ = 63.99 lb/ft3 Solids: • Beryllium: γ = 115.37 lb/ft3 • Brass: γ = 524.4 lb/ft3 • Calcium: γ = 96.763 lb/ft3 • Carbon (diamond): γ = 196.65 lb/ft3to 220.37 lb/ft3 • Cement (set): γ = 170 lb/ft3to 190 lb/ft3 • Chromium: γ = 448.86 lb/ft3 • Copper: γ = 559.36 lb/ft3 • Cork: γ = 14 lb/ft3to 16 lb/ft3 • Gold: γ = 1178.6 lb/ft3 • Ice: γ = 57.2 lb/ft3 • Iron: γ = 490.68 lb/ft3 • Ivory: γ = 114 lb/ft3to 120 lb/ft3 • Lead: γ = 708.56 lb/ft3 • Leather: γ = 54 lb/ft3 • Magnesium: γ = 108.50 lb/ft3 • Molybdenum: γ = 638.01 lb/ft3 • Quartz: γ = 165 lb/ft3 • Rubber (soft): γ = 69 lb/ft3 • Rubber (hard): γ = 74 lb/ft3 • Salt, rock: γ = 136 lb/ft3 • Sugar: γ = 99 lb/ft3 • Tar: γ = 66 lb/ft3 • Wood, balsa: γ = 7 lb/ft3to 9 lb/ft3 • Wood, maple: γ = 39 lb/ft3to 47 lb/ft3","2.5. DIMENSIONAL ANALYSIS 71 2.5 Dimensional analysis An interesting parallel to the “unity fraction” unit conversion technique is something referred to in physics as dimensional analysis. Performing dimensional analysis on a physics formula means to set it up with units of measurement in place of variables, to see how units cancel and combine to form the appropriate unit(s) of measurement for the result. For example, let’s take the familiar power formula used to calculate power in a simple DC electric circuit: P = IV Where, P = Power (watts) I = Current (amperes) V = Voltage (volts) Each of the units of measurement in the above formula (watt, ampere, volt) are actually comprised of more fundamental physical units. One watt of power is one joule of energy transferred per second. One ampere of current is one coulomb of electric charge moving by per second. One volt of potential is one joule of energy per coulomb of electric charge. When we write the equation showing these units in their proper orientations, we see that the result (power in watts, or joules per second) actually does agree with the units for amperes and volts because the unit of electric charge (coulombs) cancels out. In dimensional analysis we customarily distinguish unit symbols from variables by using non-italicized letters and surrounding each one with square brackets: P = IV [Watts] = [Amperes] × [Volts] or [W] = [A][V] \u0014 Joules Seconds\u0015 = \u0014 Coulombs Seconds \u0015 × \u0014 Joules Coulombs\u0015 or \u0014 J s \u0015 = \u0014 C s \u0015 \u0014 J C \u0015 Dimensional analysis gives us a way to “check our work” when setting up new formulae for physics- and chemistry-type problems.","72 CHAPTER 2. PHYSICS 2.6 The International System of Units The very purpose of physics is to quantitatively describe and explain the physical world in as few terms as possible. This principle extends to units of measurement as well, which is why we usually find different units used in science actually defined in terms of more fundamental units. The watt, for example, is one joule of energy transferred per second of time. The joule, in turn, is defined in terms of three base units, the kilogram, the meter, and the second: [J] = [kg][m2 ] [s2] Within the metric system of measurements, an international standard exists for which units are considered fundamental and which are considered “derived” from the fundamental units. The modern standard is called SI, which stands for Syst`eme International. This standard recognizes seven fundamental, or base units, from which all others are derived4 : Physical quantity SI unit SI symbol Length meter m Mass kilogram kg Time second s Electric current ampere A Temperature kelvin K Amount of substance mole mol Luminous intensity candela cd An older standard existed for base units, in which the centimeter, gram, and second comprised the first three base units. This standard is referred to as the cgs system, in contrast to the SI system5 . You will still encounter some derived cgs units used in instrumentation, including the poise and the stokes (both used to express fluid viscosity). Then of course we have the British engineering system which uses such wonderful6 units as feet, pounds, and (thankfully) seconds. Despite the fact that the majority of the world uses the metric (SI) system for weights and measures, the British system is sometimes referred to as the Customary system. 4The only exception to this rule being units of measurement for angles, over which there has not yet been full agreement whether the unit of the radian (and its solid counterpart, the steradian) is a base unit or a derived unit. 5The older name for the SI system was “MKS,” representing meters, kilograms, and seconds. 6 I’m noting my sarcasm here, just in case you are immune to my odd sense of humor.","2.7. CONSERVATION LAWS 73 2.7 Conservation Laws The Law of Mass Conservation states that matter can neither be created nor destroyed. The Law of Energy Conservation states that energy can neither be created nor destroyed. However, both mass and energy may change forms, and even change into one another in the case of nuclear phenomena. Conversion of mass into energy, or of energy into mass, is quantitatively described by Albert Einstein’s famous equation: E = mc2 Where, E = Energy (joules) m = Mass (kilograms) c = Speed of light (approximately 3 × 108 meters per second) Conservation laws find practical context in many areas of science and life, but in the realm of process control we have the principles of mass balance and energy balance which are direct expressions of these Laws. “Mass balance” refers to the fact that the sum total of mass entering a process must equal the sum total of mass exiting the process, provided the process is in a steady-state condition (all variables remaining constant over time). To give a simple example of this, the mass flow rate of fluid entering a pipe must be equal to the mass flow rate of fluid exiting the pipe, provided the pipe is neither accumulating nor releasing mass within its internal volume. “Energy balance” is a parallel concept, stating that the sum total of energy entering a process must equal the sum total of energy exiting a process, provided a steady-state condition (no energy being stored or released from storage within the process). 2.8 Classical mechanics Classical mechanics (often called Newtonian mechanics in honor of Isaac Newton) deal with forces and motions of objects in common circumstances. The vast majority of instrumentation applications deals with this realm of physics. Two other areas of physics, relativistic and quantum, will not be covered in this chapter because their domains lie outside the typical experience of industrial instrumentation7 . 7Relativistic physics deals with phenomena arising as objects travel near the speed of light. Quantum physics deals with phenomena at the atomic level. Neither is germane to the vast majority of industrial instrument applications.","74 CHAPTER 2. PHYSICS 2.8.1 Newton’s Laws of Motion These laws were formulated by the great mathematician and physicist Isaac Newton (1642-1727). Much of Newton’s thought was inspired by the work of an individual who died the same year Newton was born, Galileo Galilei (1564-1642). 1. An object at rest tends to stay at rest; an object in motion tends to stay in motion 2. The acceleration of an object is directly proportional to the net force acting upon it and inversely proportional to the object’s mass 3. Forces between objects always exist in equal and opposite pairs Newton’s first law may be thought of as the law of inertia, because it describes the property of inertia that all objects having mass exhibit: resistance to change in velocity. This law is quite counter-intuitive for many people, who tend to believe that objects require continual force to keep moving. While this is true for objects experiencing friction, it is not for ideal (frictionless) motion. This is why satellites and other objects in space continue to travel with no mode of propulsion: they simply “coast” indefinitely on their own inertia because there is no friction in space to dissipate their kinetic energy and slow them down. Newton’s second law is the verbal equivalent of the force/mass/acceleration formula: F = ma. This law elaborates on the first, in that it mathematically relates force and motion in a very precise way. For a frictionless object, the change in velocity (i.e. its acceleration) is proportional to force. This is why a frictionless object may continue to move without any force applied: once moving, force would only be necessary for continued acceleration. If zero force is applied, the acceleration will likewise be zero, and the object will maintain its velocity indefinitely (again, assuming no friction at work). Newton’s third law describes how forces always exist in pairs between two objects. The rotating blades of a helicopter, for example, exert a downward force on the air (accelerating the air), but the air in turn exerts an upward force on the helicopter (suspending it in flight). A spider hanging on the end of a thread exerts a downward force (weight) on the thread, while the thread exerts an upward force of equal magnitude on the spider (tension). Force pairs are always equal in magnitude but opposite in direction.","2.8. CLASSICAL MECHANICS 75 2.8.2 Work, energy, and power Two very fundamental and closely-related concepts in physics are work and energy. Work is simply what happens when any force acts through a parallel motion, such as when a weight is lifted against gravity or when a spring is compressed. Energy is a more abstract concept and therefore more difficult to define. One definition8 of energy is “that which permits or results in motion,” where the word “motion” is used in a very broad sense including even the motion of individual atoms within a substance. Energy exists in many different forms, and may be transferred between objects and/or converted from one form to another, but cannot be created from nothing or be destroyed and turned into nothing (this is the Law of Energy Conservation). Power is the rate at which work is done, or alternatively the rate at which energy transfer occurs. First, just a little bit of math. Work (W) is mathematically defined as the dot-product of force (F) and displacement (x) vectors9 , written as follows: W = F~ · ~x Where, W = Work, in newton-meters (metric) or foot-pounds (British) F~ = Force vector (force and direction exerted) doing the work, in newtons (metric) or pounds (British) ~x = Displacement vector (distance and direction traveled) over which the work was done, in meters (metric) or feet (British) 8A common definition of energy is the “ability to do work” which is not always true. There are some forms of energy which may not be harnessed to do work, such as the thermal motion of molecules in an environment where all objects are at the same temperature. Energy that has the ability to do work is more specifically referred to as exergy. While energy is always conserved (i.e. never lost, never gained), exergy is a quantity that can never be gained but can be lost. The inevitable loss of exergy is closely related to the concept of entropy, where energy naturally diffuses into less useful (more homogeneous) forms over time. This important concept explains why no machine can never be perfectly (100.0%) efficient, among other things. 9A vector is a mathematical quantity possessing both a magnitude and a direction. Force (F), displacement (x), and velocity (v) are all vector quantities. Some physical quantities such as temperature (T), work (W), and energy (E) possess magnitude but no direction. We call these directionless quantities “scalar.” It would make no sense at all to speak of a temperature being “79 degrees Celsius due North” whereas it would make sense to speak of a force being “79 Newtons due North”. Physicists commonly use a little arrow symbol over the variable letter to represent that variable as a vector, when both magnitude and direction matter. Thus F~ represents a force vector with both magnitude and direction specified, while plain F merely represents the magnitude of that force without a specified direction. A “dot-product” is one way in which vectors may be multiplied, and the result of a dot-product is always a scalar quantity.","76 CHAPTER 2. PHYSICS The fact that both force and displacement appear as vectors tells us their relative directions are significant to the calculation of work. If the force and displacement vectors point in exactly the same direction, work is simply the product of F and x magnitudes (W = F x). If the force and displacement vectors point in opposite directions, work is the negative product (W = −F x). Another way to express the calculation of work is as the product of the force and displacement magnitudes (F and x) and the cosine of the angle separating the two force vectors (cos θ): W = F x cos θ When the two vectors F~ and ~x point the same direction, the angle θ between them is zero and therefore W = F x because cos 0o = 1. When the two vectors point in opposite directions, the angle between them is 180o and therefore W = −F x because cos 180o = −1. This means if a force acts in the same direction as a motion (i.e. force and displacement vectors pointing in the same direction), the work being done by that force will be a positive quantity. If a force acts in the opposite direction of a motion (i.e. force and displacement vectors pointing in opposite directions), the work done by that force will be a negative quantity. If a force acts perpendicularly to the direction of a motion (i.e. force and displacement vectors at right angles to each other), that force will do zero work. Object F Force x Displacement Work (W) done by force is positive Object F Force x Displacement Work (W) done by force is zero W = Fx cos 90o W = Fx cos 0o Object F Force x Displacement Work (W) done by force is negative W = Fx cos 180o W = (Fx) (1) W = (Fx) (0) W = (Fx) (-1)","2.8. CLASSICAL MECHANICS 77 Illustrations are helpful in explaining these concepts. Consider a crane hoisting a 2380 pound weight 15 feet up into the air by means of an attached cable: Crane Weight 2380 lbs Crane lifts weight 15 feet up Fcrane = 2380 lbs Fweight = 2380 lbs x = 15 ft Crane does work on weight Wcrane = (2380 lb)(15 ft)(cos 0o) = +35700 ft-lbs Work is done on the weight Wweight = (2380 lb)(15 ft)(cos 180o) = -35700 ft-lbs cable The amount of work done from the crane’s perspective is Wcrane = +35700 ft-lbs, since the crane’s force (Fcrane = 2380 lbs, up) points in the same upward direction as the cable’s motion (x = 15 ft, up) and therefore there is no angular difference between the crane force and motion vectors (i.e. θ = 0). The amount of work done from weight’s perspective, however, is Wweight = −35700 ft-lbs because the weight’s force vector (Fweight = 2380 lbs, down) points in the opposite direction as the cable’s motion vector (x = 15 feet, up), yielding an angular difference of θ = 180o. Another way of expressing these two work values is to state the crane’s work in the active voice and the weight’s work in the passive voice: the crane did 35700 ft-lbs of work, while 35700 ft-lbs of work was done on the weight. This language is truly appropriate, as the crane is indeed the active agent in this scenario, while the weight passively opposes the crane’s efforts. In other words, the crane is the motive source of the work, while the weight is a load. Now, how does energy fit into this illustration? Certainly we see that motion occurred, and therefore energy must have been involved. The energy lifting the 2380 pound weight 15 feet upward didn’t come from nowhere – it must have been present somewhere in the universe prior to the weight’s ascension if the Law of Energy Conservation is indeed true. If the crane is powered by an internal combustion engine, the energy came from the fuel stored in the crane’s fuel tank. If the crane is electric, the energy to hoist the weight came from a battery or from an electrical generator somewhere sending power to the crane through an electric cable. The act of lifting the weight was actually an act of energy transfer from the crane’s energy source, through the crane motor and cable, and finally to the weight. Along the way, some of the initial energy was also converted into heat through inefficiencies in the crane’s motor and mechanism. However, if we were to calculate the sum of all the energy transferred to the lifted weight plus all energy “dissipated” in the form of heat, that total must be precisely equal to the initial energy of the fuel (or electricity) used by the crane in doing this lift. In other words, the sum total of all energy in the universe is the same after the lift as it was before the lift. Power applies in this scenario to how quickly the weight rises. So far, all we know about the weight’s lifting is that it took 35700 ft-lbs of energy to do that work. If we knew how long it took","78 CHAPTER 2. PHYSICS the crane to do that work, we could calculate the crane’s power output. For example, a crane with a power rating of 35700 ft-lbs per second could complete this 15-foot lift in only one second of time. Likewise, a crane with a power rating of only 3570 ft-lbs per second would require 10 seconds of time to execute the same lift. An interesting thing happens if the crane moves sideways along the ground after lifting the weight 15 feet up into the air. No work is being done by the crane on the weight, or by the weight on the crane, because the displacement vector is now perpendicular (θ = 90o) to both force vectors: Crane Weight 2380 lbs Fcrane = 2380 lbs Fweight = 2380 lbs x = 15 ft Crane moves weight 15 feet along the ground No work done on or by the crane Wcrane = (2380 lb)(15 ft)(cos 90o) = 0 ft-lbs No work done on or by the weight Wweight = (2380 lb)(15 ft)(cos -90o) = 0 ft-lbs It should be noted that the crane’s engine will do work as it overcomes rolling friction in the wheels to move the crane along, but this is not work done on or by the hoisted weight. When we calculate work – as with all other calculations in physics – we must be very careful to keep in mind where the calculation(s) apply in the scenario. Here, the forces and displacement with regard to the hoisted weight are perpendicular to each other, and therefore no work is being done there. The only work done anywhere in this system as the crane rolls 15 feet horizontally involves the horizontal force required to roll the crane, which is unspecified in this illustration. Similarly, there is no transfer of energy to or from the hoisted weight while the crane rolls along. Whatever energy comes through the crane’s engine only goes into overcoming rolling friction at the wheels and ground, not to do any work with the weight itself. Generally this will be a very small amount of energy compared to the energy required to hoist a heavy load.","2.8. CLASSICAL MECHANICS 79 A good question to ask after hoisting the weight is “Where did that 35700 ft-lbs of energy go after the lift was complete?” The Law of Energy Conservation tells us that energy cannot be destroyed, and so the 35700 ft-lbs of work must be accounted for somehow. In this case, the energy is now stored in the weight where it may be released at some later time. We may demonstrate this fact by slowly lowering the weight back down to the ground and watching the energy transfer: Crane Weight 2380 lbs Fcrane = 2380 lbs Fweight = 2380 lbs x = 15 ft Crane lowers weight 15 feet back to ground Weight does work on crane Wweight = (2380 lb)(15 ft)(cos 0o) = +35700 ft-lbs Work is done on the crane Wcrane = (2380 lb)(15 ft)(cos 180o) = -35700 ft-lbs Notice how the weight is now the actively-working object in the system, doing work on the crane. The crane is now the passive element, opposing the work being done by the weight. Both the crane and the weight are still pulling the same directions as before (crane pulling up, weight pulling down), but now the direction of displacement is going down which means the weight is “winning” and therefore doing the work, while the crane is “losing” and opposing the work. If we examine what is happening inside the crane as the weight descends, we see that energy is being transferred from the descending weight to the crane. In most cranes, the descent of a load is controlled by a brake mechanism, regulating the speed of descent by applying friction to the cable’s motion. This brake friction generates a great deal of heat, which is a form of energy transfer: energy stored in the elevated weight is now being converted into heat which exits the crane in the form of hot air (air whose molecules are now vibrating at a faster speed than they were at their previous temperature). If the crane is electric, we have the option of regenerative braking where we recapture this energy instead of dissipating it in the form of heat. This works by switching the crane’s electric motor into an electric generator on demand, so the weight’s descent turns the motor/generator shaft to generate electricity to re-charge the crane’s battery or be injected back into the electric power grid to do useful work elsewhere.","80 CHAPTER 2. PHYSICS Referring back to the illustration of the crane hoisting the weight, it is clear that the weight stored energy while it was being lifted up by the crane, and released this energy back to the crane while it was being lowered down to the ground. The energy held by the elevated weight may therefore be characterized as potential energy, since it had the potential to do work even if no work was being done by that energy at that moment. A special version of the general work formula W = F~ · ~x exists for calculating this gravitational potential energy. Rather than express force and displacement as vectors with arbitrary directions, we express the weight of the object as the product of its mass and the acceleration of gravity (F = mg) and the vertical displacement of the object simply as its height above the ground (x = h). The amount of potential energy stored in the lift is simply equal to the work done during the lift (W = EP ): Ep = mgh Where, Ep = Gravitational potential energy in newton-meters (metric) or foot-pounds (British) m = Mass of object in kilograms (metric) or slugs (British) g = Acceleration of gravity in meters per second squared (metric) or feet per second squared (British) h = Height of lift in meters (metric) or feet (British) There is no need for vectors or cosine functions in the Ep = mgh formula, because gravity and height are always guaranteed to act along the same axis. A positive height (i.e. above ground level) is assumed to yield a positive potential energy value for the elevated mass. Many different forms of potential energy exist, although the standard “textbook” example is of a mass lifted to some height against the force of gravity. Compressed (or stretched) springs have potential energy, as do pressurized fluids, chemical bonds (e.g. fuel molecules prior to combustion), hot masses, electrically-charged capacitors, and magnetized inductors. Any form of energy with the potential to be released into a different form at some later time is, by definition, potential energy.","2.8. CLASSICAL MECHANICS 81 An important application of work, energy, and power is found in rotational motion. Consider the application of a truck towing some load by a rope. The truck exerts a linear (i.e. straight-line) pulling force on the load being towed, but it must do so by applying a rotary (i.e. turning) force through the axle shaft powering the drive wheels: Rear half of truck Hitch Tow rope 1.5 ft Road Ftruck = 1200 lb Fload = 1200 lb . . . (to load) . . . Clearly, the truck does work on the load by exerting a pulling force in the direction of motion. If we wish to quantify this work, we may consider the work done by the truck as it tows the load a distance of 40 feet: Wtruck = F x cos θ Wtruck = (1200 lb)(40 ft) cos 0o Wtruck = 48000 lb-ft It should also be clear that work is being done on the load, since the load’s force on the tow rope points in the opposite direction of its motion: Wload = F x cos θ Wload = (1200 lb)(40 ft) cos 180o Wload = −48000 lb-ft For the sake of this example, it matters not what happens to the energy delivered to the load. Perhaps it gets converted to heat through the mechanism of friction at the load (e.g. friction from road contact, friction from wind resistance), perhaps it gets converted into potential energy in the case of the road inclining to a greater altitude, or perhaps (most likely) it is some combination of all these.","82 CHAPTER 2. PHYSICS In order to quantify this amount of work from the perspective of the truck’s rotating wheel, we must cast the variables of pulling force and pulling distance into rotary terms. We will begin by first examining the distance traveled by the wheel. Any circular wheel has a radius, and the wheel must turn a certain number of revolutions in order to pull the load any distance. The obvious function of a wheel is to convert between linear and rotary motion, and the common measure between these two motions is the circumference of the wheel: each revolution of the wheel equates directly to one circumference’s worth of linear travel. In our truck example, the wheel has a radius of 1.5 feet, which means it must have a circumference of 9.425 feet (i.e. 2 × π × 1.5 feet, since C = πD = 2πr). Therefore, in order to travel 40 linear feet this wheel must rotate 4.244 times (i.e. 40 feet ÷ 9.425 feet/revolution = 4.244 revolutions). Next, we must relate pulling force to rotational force. The 1200 pounds of pulling force exerted by the wheel10 originates from the twisting force exerted by the axle at the wheel’s center. The technical term for this twisting force is torque (symbolized by the Greek letter “tau”, τ ), and it is a function of both the linear pulling force and the wheel’s radius: τ = rF Solving for torque (τ ) in this application, we calculate 1800 pound-feet given the wheel’s linear pulling force of 1200 pounds and a radius of 1.5 feet. Please note that the unit of “pound-feet” for torque is not the same as the unit of “foot-pounds” for work. Work is the product of force and displacement (distance of motion), while torque is the product of force and radius length. Work requires motion, while torque does not11 . The torque value of 1800 lb-ft and the turning of 4.244 revolutions should be sufficient to calculate work done by the wheel, since torque equates directly to pulling force and the number of revolutions equates directly to pulling distance. It should be obvious that the product of 1800 lb-ft and 4.244 revolutions does not, however, equal 48000 ft-lbs of work, and so our torque-revolutions-work formula must contain an additional multiplication factor k: W = kτx Substituting 48000 ft-lbs for work (W), 1800 lb-ft for torque (τ ), and 4.244 for the number of revolutions (x), we find that k must be equal to 6.283, or 2π. Knowing the value for k, we may re-write our rotational work formula more precisely: W = 2πτx This formula is correct no matter the wheel’s size. A larger-radius wheel will certainly travel farther for each revolution, but that larger radius will proportionately reduce the pulling force for any given amount of torque, resulting in an unchanged work value. 10Note that this calculation will assume all the work of towing this load is being performed by a single wheel on the truck. Most likely this will not be the case, as most towing vehicles have multiple driving wheels (at least two). However, we will perform calculations for a single wheel in order to simplify the problem. 11Consider the example of applying torque to a stubbornly seized bolt using a wrench: the force applied to the wrench multiplied by the radius length from the bolt’s center to the perpendicular line of force yields torque, but absolutely no work is done on the bolt until the bolt begins to move (turn).","2.8. CLASSICAL MECHANICS 83 Applying this work formula to another application, let us consider an electric winch where a load is lifted against the force of gravity. A “winch” is a mechanism comprised of a tubular drum and cable, the cable wrapping or unwrapping around the drum as the drum is turned by an electric motor. For comparison we will use the same weight and lifting distance of the crane example, merely replacing the crane with a winch located atop a tower. In this case we will make the winch drum 3 inches in diameter, and calculate both the torque required to rotate the drum as well as the number of rotations necessary to lift the weight 15 feet: Weight 2380 lbs x = 15 ft cable Winch lifts weight 15 feet up Tower From the crane example we already know the amount of work which must be done on the weight to hoist it 15 feet vertically: 35700 ft-lbs. Our rotational work formula (W = 2πτx) contains two unknowns at this point in time, since we know the value of W but not τ or x. This means we cannot yet solve for either τ or x using this formula. If we also knew the value of τ we could solve for x and vice-versa, which means we must find some other way to solve for one of those unknowns. A drum radius of 3 inches is equivalent to 0.25 feet, and since we know the relationship between radius, force, and torque we may solve for torque in that manner: τ = rF τ = (0.25 ft)(2380 lb) τ = 595 lb-ft Now that we have a value for τ we may substitute it into the rotational work formula to solve for the number of necessary drum rotations: W = 2πτx x = W 2πτ x = 35700 ft-lb (2π)(595 lb-ft) x = 9.549 revolutions","84 CHAPTER 2. PHYSICS As always, energy is conserved in this electric winch system just as it is in any other system. The 35700 foot-pounds of energy invested in the gravitational potential energy of the weight had to originate from somewhere, which in the case of an electric winch is the electrical power source feeding the winch motor. If that winch motor were allowed to turn in reverse and act as a generator, it would convert the descending weight’s loss in potential energy into electrical power to be returned to the source, whether that source by a rechargeable battery or an electrical power “grid” with other electrical loads that may use that energy. The same, of course, is true for the tow truck example. The energy expended in towing the load must come from somewhere, and in the case of a combustion-type truck engine that source is the fuel powering the engine. For electric vehicles, the energy source is a rechargeable battery, and the reversible nature of electric motors means the vehicle may use its drive motor as a generator to “brake” (slow down), returning the vehicle’s kinetic energy into electrical energy to recharge the battery for later use. This is why all-electric and hybrid-electric vehicles are remarkably efficient in stop-and-go traffic conditions: they utilize their drive motors as regenerative brakes to recover the vehicle’s kinetic energy rather than dissipating that same energy in the form of heat using friction-based brake mechanisms. Many applications exist within the industrial world for rotational work and electric motors. Conveyor belts, pumps, fans, compressors, and a host of other mechanisms may be powered via electric motors, the speed and torque of those electric motors controlled using electronic circuits called motor drives. Alternating-current (AC) electric motors are controlled by electronic devices called Variable Frequency Drives, or VFDs, which achieve precise speed control by varying the frequency of the AC power feeding the motor, and achieve precise torque control by varying the voltage and current feeding the motor. VFDs are very important “final control” devices used in a wide variety of industrial control systems. VFD L1 L2 L3 T1 T2 T3 AC induction motor Fwd Rvs Fwd jog Com Modbus RS-485 Stop To 480 VAC 3-phase power source Analog speed command Signals applied to VFD inputs control the motor’s starting, stopping, speed, and torque. Electrical power applied to the VFD give it the energy necessary to power the electric motor. The VFD outputs electricity at varying voltage, current, and AC frequency values to exert the desired control over the motor. Sophisticated VFDs control regeneration as well (i.e. using the motor as a generator to “brake” a rotating machine), allowing energy to be applied to and then extracted from the same mechanism.","2.8. CLASSICAL MECHANICS 85 Potential energy is an important principle not just in the study of physics, but also for workplace safety. When large amounts of potential energy are released, the effects may be hazardous to personnel and/or destructive to equipment. An industrial maintenance procedure known as lock\u0002out/tag-out (LOTO) requires that all potential energy sources on a system must either be exhausted or otherwise secured to that there will be negligible risk to maintenance personnel as they perform work on a system. The most common way to ensure this is to place a padlock on each energy\u0002disconnect device (e.g. switch, valve, etc.) to secure its position so that potential energy cannot be released in a hazardous or destructive way. Each maintenance worker places a padlock on that disconnect device to prevent its actuation, and also places a tag on the device explaining when and why it was secured. Each and every person performing work on the system must use their own personal padlock, so that the system cannot be re-activated without the active consent of all persons working on that system. An efficient strategy for safely locking out a large number of safety-disconnect devices on a system with multiple personal locks is to use a sheet-metal box containing a numbered padlock (with matching key) for each energy-flow device to be secured on the equipment, as well as a list identifying which lock goes on which energy-flow device. Each energy-disconnect device is placed in the safe position and then locked in that position with a dedicated padlock. After that, all the padlock keys are placed back inside the sheet-metal box. The lid of this box is then shut and secured with a multi-lock device, permitting multiple peoples’ personal locks to be applied so the lid cannot be opened unless all personal locks are removed from it: Multi-lock device goes here Personal locks placed into holes of multi-lock device 1 2 3 4 5 None of the energy-securing devices may be altered unless all personal locks have been removed from the lock box, thereby ensuring the safety of all persons working on the system. Procedures created and maintained at the worksite will identify the energy-flow devices in need of securing prior to commencement of work on a piece of equipment. These procedures are literally life-saving documents, as they ensure no energy-securing device is overlooked by personnel doing work on the equipment or system.","86 CHAPTER 2. PHYSICS A photograph of such a document – appropriately titled an “Energy Control Procedure” – shows the steps mandated to secure all potential energy sources prior to commencing work on a large industrial engine. This procedure also serves to document which locks were used to secure which energy flow devices during the procedure, as well as who performed the procedure: Note the particular lock-out steps required in this procedure: switching the control mode to the “off” position and tagging it, closing the fuel gas valve supplying fuel to the engine and locking/tagging it, and finally closing the valve supplying high-pressure air for engine starting and locking/tagging it. The closure of the starting air valve prevents the engine from being pneumatically turned while personnel are performing work on it. The closure of the fuel gas valve eliminates hazards resulting from the pressure of the fuel gas as well as its chemical energy (i.e. fire hazard) and/or biological threats (poisoning or asphyxiation). Note also how this procedure lists steps of notification to be taken prior to locking or tagging anything on the engine, as well as any other procedures possibly necessary (e.g. inspecting the maintenance crane if that will be needed for work on the engine).","2.8. CLASSICAL MECHANICS 87 The following is a set of incomplete lists of various energy-securing devices and energy sources which may be “locked out” for maintenance on a larger system: Electrical energy • Circuit breaker (locked in “off” position, also “racked out” if possible) • Grounding switch (locked in “on” position to positively ground power conductors) • Power cord (plastic cap locked onto plug, covering prongs) Mechanical energy • Block valve (locked in “shut” position) to prevent pressurized fluid motion • Flange blind (installed in line) to prevent pressurized fluid motion • Vent valve (locked in “open” position) to prevent fluid pressure buildup • Mechanical clutch (disengaged, and locked in that position) to prevent prime mover from moving something • Mechanical coupling (disassembled, and locked in that state) to prevent prime mover from moving something • Mechanical brake (engaged, and locked in that position) to prevent motion • Mechanical locking pin (inserted, and held in position by a padlock) to prevent motion • Raised masses lowered to ground level, with lifting machines locked out Chemical energy • Block valve (locked in “shut” position) to prevent chemical fluid entry • Vent valve (locked in “open” position) to prevent chemical fluid pressure buildup • Ventilation fan (locked in “run” state) to prevent chemical vapor buildup With all these preventive measures, the hope is that no form of potential energy great enough to pose danger may be accidently released.","88 CHAPTER 2. PHYSICS Let us return to the crane illustration to explore another concept called kinetic energy. As you might guess by the word “kinetic,” this form of energy exists when an object is in the process of moving. Let’s imagine the crane lifting the 2380 pound weight 15 feet up into the air, and then the cable snapping apart so that the weight free-falls back to the ground: Crane Weight 2380 lbs Fweight = 2380 lbs Cable snaps! The Conservation of Energy still (and always!) holds true: all the potential energy stored in the elevated weight must be accounted for, even when it free-falls. What happens, of course, is that the weight accelerates toward the ground at the rate determined by Earth’s gravity: 32.2 feet per second per second (32.2 ft/s2). As the weight loses height, its potential energy decreases according to the gravitational potential energy formula (Ep = mgh), but since we know energy cannot simply disappear we must conclude it is taking some other form. This “other form” is based on the weight’s velocity (v), and is calculated by the kinetic energy formula: Ek = 1 2 mv2 Where, Ek = Kinetic energy in joules or newton-meters (metric), or foot-pounds (British) m = Mass of object in kilograms (metric) or slugs (British) v = Velocity of mass in meters per second (metric) or feet per second (British) Thus, the Conservation of Energy explains why a falling object must fall faster as it loses height: kinetic energy must increase by the same amount that potential energy decreases, if energy is to be conserved. A very small amount of this falling weight’s potential energy will be dissipated in the form of heat (as air molecules are disturbed) rather than get converted into kinetic energy. However, the vast majority of the initial 35700 ft-lbs of potential energy gets converted into kinetic energy, until the weight’s energy is all kinetic and no potential the moment it first touches the ground. When the weight finally slams into the ground, all that (nearly 35700 ft-lbs) of kinetic energy once again gets converted into other forms. Compression of the soil upon impact converts much of the energy into heat (molecular vibrations). Chunks of soil ejected from the impact zone possess their own kinetic energy, carrying that energy to other locations where they slam into other stationary objects. Sound waves rippling through the air also convey energy away from the point of impact. All in all, the 35700 ft-lbs of potential energy which turned into (nearly) 35700 ft-lbs of kinetic energy at ground level becomes dispersed.","2.8. CLASSICAL MECHANICS 89 The Law of Energy Conservation is extremely useful in projectile mechanics problems, where we typically assume a projectile loses no energy and gains no energy in its flight. The velocity of a projectile, therefore, depends on its height above the ground, because the sum of potential and kinetic energies must remain constant: Ep + Ek = constant As a projectile rises in altitude (i.e. its gravitational potential energy increases), its velocity must slow down (i.e. its kinetic energy decreases) in order that its total energy remain the same in accordance with the Law of Energy Conservation. In free-fall problems, where the only source of energy for a projectile is its initial height, the initial potential energy must be equal to the final kinetic energy: Ep (initial) = Ek (final) mghi = 1 2 mv2 f We can see from this equation that mass cancels out of both sides, leaving us with this simpler form: ghi = 1 2 v 2 f It also leads to the paradoxical conclusion that the mass of a free-falling object is irrelevant to its velocity. That is, both a heavy object and a light object in free fall hit the ground with the same velocity, and fall for the same amount of time, if released from the same height under the influence of the same gravity12 . 12In practice, we usually see heavy objects fall faster than light objects due to the resistance of air. Energy losses due to air friction nullify our assumption of constant total energy during free-fall. Energy lost due to air friction never translates to velocity, and so the heavier object ends up hitting the ground faster (and sooner) because it had much more energy than the light object did to start.","90 CHAPTER 2. PHYSICS Dimensional analysis confirms the common nature of energy whether in the form of potential, kinetic, or even mass (as described by Einstein’s equation). First, we will set these three energy equations next to each other for comparison of their variables: Ep = mgh Potential energy due to elevation Ek = 1 2 mv2 Kinetic energy due to velocity E = mc2 Mass-to-energy conversion Next, we will dimensionally analyze them using standard SI metric units (kilogram, meter, second). Following the SI convention, mass (m) is always expressed in kilograms [kg], distance (h) in meters [m], and time (t) in seconds [s]. This means velocity (v, or c for the speed of light) in the SI system will be expressed in meters per second [m/s] and acceleration (a, or g for gravitational acceleration) in meters per second squared [m/s2]: [kg][m2] [s2] = [kg] hm s 2 i [m] Potential energy due to elevation [kg][m2] [s2] = [kg] hm s i2 Kinetic energy due to velocity [kg][m2] [s2] = [kg] hm s i2 Mass-to-energy conversion In all three cases, the unit for energy is the same: kilogram-meter squared per second squared. This is the fundamental definition of a “joule” of energy (also equal to a “newton-meter” of energy), and it is the same result given by all three formulae. Power is defined as the rate at which work is being done, or the rate at which energy is transferred. Mathematically expressed, power is the first time-derivative of work (W): P = dW dt The metric unit of measurement for power is the watt, defined as one joule of work performed per second of time. The British unit of measurement for power is the horsepower, defined as 550 foot-pounds of work performed per second of time. Although the term “power” is often colloquially used as a synonym for force or strength, it is in fact a very different concept. A “powerful” machine is not necessarily a machine capable of doing a great amount of work, but rather (more precisely) a great amount of work in a short amount of time. Even a “weak” machine is capable of doing a great amount of work given sufficient time to complete the task. The “power” of any machine is the measure of how rapidly it may perform work.","2.8. CLASSICAL MECHANICS 91 2.8.3 Mechanical springs Many instruments make use of springs to translate force into motion, or vice-versa. The basic “Ohm’s Law” equation for a mechanical spring relating applied force to spring motion (displacement) is called Hooke’s Law13: F = −kx Where, F = Force generated by the spring in newtons (metric) or pounds (British) k = Constant of elasticity, or “spring constant” in newtons per meter (metric) or pounds per foot (British) x = Displacement of spring in meters (metric) or feet (British) Hooke’s Law is a linear function, just like Ohm’s Law is a linear function: doubling the displacement (either tension or compression) doubles the spring’s force. At least this is how springs behave when they are displaced a small percentage of their total length. If you stretch or compress a spring more substantially, the spring’s material will become strained beyond its elastic limit and either yield (permanently deform) or fail (break). The amount of potential energy stored in a tensed spring may be predicted using calculus. We know that potential energy stored in a spring is the same as the amount of work done on the spring, and work is equal to the product of force and displacement (assuming parallel lines of action for both): Ep = F x Thus, the amount of work done on a spring is the force applied to the spring (F = kx) multiplied by the displacement (x). The problem is, the force applied to a spring varies with displacement and therefore is not constant as we compress or stretch the spring. A mathematician would say that the spring’s force is a function of x because the force varies as x varies. Thus, in order to calculate the amount of potential energy stored in the spring (Ep = F x), we must calculate the amount of energy stored over infinitesimal amounts of displacement (F dx, or kx dx) and then add those bits of energy up (R) to arrive at a total: Ep = Z kx dx 13Hooke’s Law may be written as F = kx without the negative sign, in which case the force (F) is the force applied on the spring from an external source. Here, the negative sign represents the spring’s reaction force to being displaced (the restoring force). A spring’s reaction force always opposes the direction of displacement: compress a spring, and it pushes back on you; stretch a spring, and it pulls back. A negative sign is the mathematically symbolic way of expressing the opposing direction of a vector.","92 CHAPTER 2. PHYSICS We may evaluate this integral using the power rule (x is raised to the power of 1 in the integrand): Ep = 1 2 kx2 + E0 Where, Ep = Energy stored in the spring in joules (metric) or foot-pounds (British) k = Constant of elasticity, or “spring constant” in newtons per meter (metric) or pounds per foot (British) x = Displacement of spring in meters (metric) or feet (British) E0 = The constant of integration, representing the amount of energy initially stored in the spring prior to our displacement of it For example, if we take a very large spring with a constant k equal to 60 pounds per foot and displace it by 4 feet, we will store 480 foot-pounds of potential energy in that spring (i.e. we will do 480 foot-pounds of work on the spring). Graphing the force-displacement function on a graph yields a straight line (as we would expect, because Hooke’s Law is a linear function). The area accumulated underneath this line from 0 feet to 4 feet represents the integration of that function over the interval of 0 to 4 feet, and thus the amount of potential energy stored in the spring: 0 1 2 3 4 6 5 (feet) Force (pounds) 400 200 100 300 Displacement (F) (x) Work = 480 foot-pounds Note how the geometric interpretation of the shaded area on the graph exactly equals the result predicted by the equation Ep = 1 2 kx2: the area of a triangle is one-half times the base times the height. One-half times 4 feet times 240 pounds is 480 foot-pounds.","2.8. CLASSICAL MECHANICS 93 2.8.4 Rotational motion Rotational motion may be quantified in terms directly analogous to linear motion, using different symbols and units. The rotational equivalent of linear force (F) is torque (τ ). Linear force and rotational torque are both vector quantities, mathematically related to one another by the radial distance separating the force vector from the centerline of rotation. To illustrate with a string pulling on the circumference of a wheel: right angle right angle Linear force (F) vector Rotational torque (τ) vector (r) radius Radius vector (r) C = A × B C A B Right-hand rule for vector cross-products This relationship may be expressed mathematically as a vector cross-product, where the vector directions are shown by the right-hand rule (the first vector ~r is the direction of the index finger, the second vector F~ is the direction of the middle finger, and the product vector ~τ is the direction of the thumb, with all three vectors perpendicular to each other): ~τ = ~r × F~ Labeling force, radius, and torque as vectors is the formally correct way of noting the variables in a mechanical system such as this, and is the way college students studying physics typically learn the calculation of torque. In less academic settings, the force vector (F~ ) is typically labeled as a force along the line of action, and the radius vector (~r) is called the moment arm, with the line of action and moment arm always being perpendicular to each other. The proper unit of measurement for torque is the product of the force unit and distance unit. In the metric system, this is customarily the Newton-meter (N-m). In the British system, this is customarily the foot-pound (ft-lb) or alternatively the pound-foot (lb-ft). Note that while these are the exact same units as those used to express work, they are not the same types of quantities. Torque is a vector cross-product, while work is a dot-product (W = F~ · ~x). The cross-product of two vectors","94 CHAPTER 2. PHYSICS is always another vector14, while the dot-product of two vectors is always a scalar (direction-less) quantity. Thus, torque always has a direction, whereas work or energy does not. An example calculation applied to a hand wrench turning a bolt appears here: Axis of rotation Moment arm Line of action 90o Direction of torque F = 58 lb r = 0.61 feet τ = r × F τ = (0.61 ft) × (58 lb) τ = 35.38 lb-ft With the radius and force vectors at right angles to each other, torque is simply the product of both. In many non-academic settings, torque is calculated this way as a scalar quantity, with the direction of rotation determined by observation rather than by strict adherence to the right-hand rule of vector cross products. In this example, we see the magnitude of torque as the simple product of 58 pounds force and 0.61 feet of moment arm (35.38 lb-ft of torque), with the torque direction obviously counter-clockwise as viewed from the head of the bolt. 14Technically, it is a pseudovector, because it does not exhibit all the same properties of a true vector, but this is a mathematical abstraction far beyond the scope of this book!","2.8. CLASSICAL MECHANICS 95 If we apply the same force to the wrench handle at a different angle (not perpendicular to the handle), the resulting torque will be less. The radius vector (moment arm), however, will still remain perpendicular to the force vector (line of action) – it just decreases in length. To determine the placement of the radius vector, all one must do is draw a line straight from the axis of rotation perpendicular to the line of action, then use trigonometry to calculate its magnitude: Axis of rotation Moment arm Line of action 90o Direction of torque F = 58 lb τ = r × F r = 0.59 feet τ = (0.59 ft) × (58 lb) τ = 34.22 lb-ft Wrench handle = 0.61 feet 15o A very practical example of torque is in the action of meshing gears, transferring mechanical power from one gear to another. Each gear effectively acts as a wheel, the point of contact between gear teeth acting to transfer force perpendicular to the radius of each gear (wheel). Thus, torque applied to one gear becomes a linear force at the meshing teeth, which translates into another torque at the second gear: Gear #2 Gear #1 The ratio of torques between two meshing gears is equal to the ratio of gear teeth: τ1 τ2 = n1 n2 Where, τ1 = Torque of first gear τ2 = Torque of second gear n1 = Number of teeth on first gear n2 = Number of teeth on second gear","96 CHAPTER 2. PHYSICS For example, if a small gear having 28 teeth meshes with a larger gear having 75 teeth, the torque multiplication factor from the small gear to the large gear will be 75:28, or 2.679 to 1. A torque of 40 lb-ft applied to the small gear will result in a torque of 107.1 lb-ft or torque generated at the large gear. This ratio of gear teeth is called the gear ratio. As gears multiply torque (τ ), they divide rotational speed (ω). Thus, the 75:28 tooth gear set creates a multiplication of torque from the small gear to the large gear, and an identical reduction ratio of speed from the small gear to the large gear. Given this ratio, the small gear will have to be turned 2.679 revolutions in order to make the large gear turn just one revolution. We may express gear speeds as another ratio of gear teeth, reciprocated in relation to torque: ω1 ω2 = n2 n1 Where, ω1 = Rotational speed of first gear ω2 = Rotational speed of second gear n1 = Number of teeth on first gear n2 = Number of teeth on second gear In a set of meshed gears, the smaller gear will have the least torque and the greatest speed; the larger gear will have the greatest torque and the least speed. This is precisely how gear sets are used in industry: to transform torque and speed in mechanical power systems. The complementary effects of a gear set on torque and speed is analogous to the complementary effects that a transformer has on AC voltage and current: a step-up transformer (having more turns of wire in the secondary coil than in the primary coil) will multiply voltage but reduce (divide) current, both by the same turns ratio.","2.8. CLASSICAL MECHANICS 97 Every quantity of force and motion which may be expressed in linear form has a rotational equivalent. As we have seen, torque (τ ) is the rotational equivalent of force (F). The following table contrasts equivalent quantities for linear and rotational motion (all units are metric, shown in italic font): Linear quantity, symbol, and unit Rotational quantity, symbol, and unit Force (F) N Torque (τ ) N-m Linear displacement (x) m Angular displacement (θ) radian Linear velocity (v) m/s Angular velocity (ω) rad/s Linear acceleration (a) m/s2 Angular acceleration (α) rad/s2 Mass (m) kg Moment of Inertia (I) kg-m2 Familiar equations for linear motion have rotational equivalents as well. For example, Newton’s Second Law of motion states, “The acceleration of an object is directly proportional to the net force acting upon it and inversely proportional to the object’s mass.” We may modify this law for rotational motion by saying, “The angular acceleration of an object is directly proportional to the net torque acting upon it and inversely proportional to the object’s moment of inertia.” The mathematical expressions of both forms of Newton’s Second Law are as follows: F = ma τ = Iα The calculus-based relationships between displacement (x), velocity (v), and acceleration (a) find parallels in the world of angular motion as well. Consider the following formula pairs, linear motion on the left and angular motion on the right: v = dx dt (Velocity as the time-derivative of displacement) ω = dθ dt a = dv dt (Acceleration as the time-derivative of velocity) α = dω dt a = d 2x dt2 (Acceleration as the second time-derivative of displacement) α = d 2 θ dt2","98 CHAPTER 2. PHYSICS An object’s “moment of inertia” represents its angular inertia (opposition to changes in rotational velocity), and is proportional to the object’s mass and to the square of its radius. Two objects having the same mass will have different moments of inertia if there is a difference in the distribution of their mass relative to radius. Thus, a hollow tube will have a greater moment of inertia than a solid rod of equal mass, assuming an axis of rotation in the center of the tube/rod length: axis of rotation axis of rotation m = 300 kg m = 300 kg I = 1.5 kg-m2I = 2.8 kg-m2 This is why flywheels15 are designed to be as wide as possible, to maximize their moment of inertia with a minimum of total mass. The formula describing the amount of work done by a torque acting over an angular displacement is remarkably similar to the formula describing the amount of work done by a force acting over a linear displacement: W = F x W = τθ The formula describing the amount of kinetic energy possessed by a spinning object is also similar to the formula describing the amount of energy possessed by a linearly-traveling object: Ek = 1 2 mv2 Ek = 1 2 Iω2 15A “flywheel” is a disk on a shaft, designed to maintain rotary motion in the absence of a motivating torque for the function of machines such as piston engines. The rotational kinetic energy stored by an engine’s flywheel is necessary to give the pistons energy to compress the gas prior to the power stroke, during the times the other pistons are not producing power.","2.9. SIMPLE MACHINES 99 2.9 Simple machines A machine in the broad sense of the word is any device designed to translate some form of energy into useful work. A “simple” machine is one where both the input energy and the output energy are mechanical in nature (i.e. both are forces acting along displacements). Examples of simple machines include levers, pulleys, ramps, wedges, gears, and chain/sprockets. More complex machines include such examples as electric motors, heat engines, pumps, compressors, and refrigerators. The efficiency of any machine (symbolized by the Greek letter “eta” η) is defined as the ratio of output energy to input energy: Einput Eoutput Ewaste Machine (Useful work) (Usually heat) Efficiency = η = Eoutput Einput Ideally, these two will be equal, with all of the input energy translated losslessly into output energy. However, no machine is perfectly efficient although some simple machines come very close to achieving 100% efficiency. It is physically impossible to achieve an energy efficiency greater than 100%, as that would violate the Law of Energy Conservation. 2.9.1 Levers Perhaps the most basic type of machine is the lever : a rigid beam pivoting on an axis. This axis may be something as simple as a round cylinder, a pointed wedge, or even a sophisticated bearing. In any case, the general term for the pivot point on a lever is fulcrum: Lever Ground Fulcrum Lever Lever Fulcrum (bearing) (wedge) Fulcrum (cylinder)","100 CHAPTER 2. PHYSICS If we look at the lever’s motion at each end, we see that the distance the “output” end moves is a function of how far the “input” end moves as well as the ratio of lengths from each end to the fulcrum. Showing examples using three different classes of lever, each one with an 8 3 length ratio: Output Input Fout xout Fin xin 3 8 Fout Fin = xin xout = 8 3 First-class lever (Output and input on opposite sides of the fulcrum) Input Output Fout xout Fin xin 3 8 Fout Fin = xin xout = 8 3 Second-class lever Weight Weight (Output between input and the fulcrum) Input Output Fout xout Fin xin 3 8 Fout Fin = xin xout = 8 3 and the fulcrum) Third-class lever (Input between output Weight The ratio of output force to input force ( Fout Fin ) is called the mechanical advantage16 of the machine. This ratio is always the reciprocal of the output versus input motion: if the output of the lever moves less than the input moves, the output force must be greater than the input force, and vice-versa. This makes perfect sense if you view a lever as a perfectly efficient machine where the output energy (work) must equal the input energy (work): since output energy is output force multiplied by output motion, and input energy is input force multiplied by input motion, in order for force to be multiplied, motion must be diminished. Levers abound in everyday life. A shovel, for example, functions as either a first-class lever or a second-class lever, depending on its use. In either case, it is being used as a force multiplier, the trade-off being that the person must move the handle a farther distance than the rock moves, thus exchanging motion for force: Rock Shovel Dirt Fulcrum Shovel as a first-class lever Rock Shovel Fulcrum Dirt Shovel as a second-class lever 16Technically, mechanical advantage should be defined by the ratio of input motion to output motion, rather than being defined in terms of force. The reason for this is if friction happens to exist in the machine, it will cause a degradation of force but not of motion. Since “mechanical advantage” is supposed to represent the ideal ratio of the machine, it is always safest to define it in terms of motion where friction will not affect the calculation. For a frictionless machine, however, defining mechanical advantage in terms of force is perfectly legitimate, and in fact makes more intuitive sense, since a larger mechanical advantage always corresponds with force multiplication from input to output.","2.9. SIMPLE MACHINES 101 2.9.2 Pulleys Another simple and useful machine is a pulley and rope. A “pulley” is nothing more than a wheel with a groove cut around its circumference to guide a rope or cable, a bearing and axle supporting the wheel and allowing it to freely turn. A single pulley hung from an overhead support has the ability to convert downward motion of a rope into upward motion to hoist a load: Weight Fin Fout Pulley xout xin A single-pulley system such as this exhibits no mechanical advantage, because Fout = Fin. If we get creative with multiple pulleys, however, we can achieve a mechanical advantage sufficient to hoist very heavy loads with modest input force: Weight Fin Fout xout xin Here, the weight is being supported by the tension within two ropes, not just one rope. Since the person’s force on the rope is what generates the rope’s tension, Fin is equal to rope tension, while Fout is equal to twice the rope’s tension. Thus, this simple machine has a mechanical advantage equal to 2. It also means the person’s motion while pulling the rope will be exactly twice the motion of the hoisted weight. Remember that we cannot cheat the Law of Energy Conservation: work","102 CHAPTER 2. PHYSICS in cannot be less than work out. If the output force is twice as much as the input force due to mechanical advantage, the output motion can only be half as much as the input motion. The mechanical advantage of a pulley system may be extended beyond two by adding even more pulleys. This pulley system has a mechanical advantage of 4, since the weight is being supported by the tension of four ropes, while the person pulling only feels the tension of a single rope: Weight Fin Fout xout xin Here is where one must be careful in analyzing pulley systems with regard to mechanical advantage. The mechanical advantage in each of these examples was based on the number of ropes supporting the weight. So far, this also happened to equal the number of pulleys in the system. Lest anyone be tempted to determine mechanical advantage by simply counting pulleys, here is an example that breaks the pattern: Fin Here there is only one pulley in the system, yet the weight is being supported by the tension in two ropes and the person pulling on the rope only feels the tension of one rope, which means the system has a mechanical advantage of 2.","2.9. SIMPLE MACHINES 103 This simple technology is commonly used on cranes to provide huge amounts of lifting force with modest amounts of cable tension. In this photograph you can see the multiple pulleys and lifting cable of a large industrial crane:","104 CHAPTER 2. PHYSICS 2.9.3 Inclined planes A wedge, also referred to as an inclined plane, is another type of simple machine. A large enough wedge such as a ramp is useful for producing a mechanical advantage to lift a weight equipped with wheels. Instead of hoisting the weight vertically, the weight is rolled up the diagonal incline of the ramp: Ramp Weight Fin xin Fout xout θ In moving the heavy weight a short distance vertically, the person pushes with much less force over a longer distance. The mechanical advantage of this ramp, therefore, is equal to the ratio of the ramp’s diagonal length (hypotenuse side) to its vertical height (opposite side). From the perspective of angle θ shown in the illustration, this equates to the cosecant function (csc θ = hypotenuse opposite ). Another example of an inclined plane is a screw conveyor or auger, shown in the following photograph. The “fins” on the screw function as a long incline, wrapped around a central shaft: Placed inside of a pipe and turned slowly, this simple machine moves semi-solid material linearly through the pipe.","2.9. SIMPLE MACHINES 105 In a similar fashion, this electric valve actuator uses the principle of an inclined plane to raise and lower a heavy gate to control the flow of wastewater through channels at a municipal wastewater treatment facility. The long threaded shaft pulls upward on the heavy gate (not shown), moved by the turning action of a nut engaged with the shaft’s threads. The electric motor inside the blue-colored actuator turns the nut on command, raising or lowering the gate as needed:","106 CHAPTER 2. PHYSICS 2.9.4 Gears A gear set is another type of simple machine, part of a whole class of simple machines converting one form of rotary motion into another forms of rotary motion. A set of spur gears are shown here: Gear #2 Gear #1 Slow-turning, high-torque Fast-turning, low-torque Each gear rotates about a central axis (usually a rotating shaft), the teeth of each gear cut into shapes designed to smoothly “mesh” together as the gears rotate. Gears may be thought of as levers, with the radius of each gear equivalent to the distance between the fulcrum and the force point on a level. The gear with the largest radius turns the slowest, and with the most torque17 . The mechanical advantage of a gear set is simply the ratio of gear diameters. Another way to determine gear ratios is to count the number of teeth on each gear: since the teeth are all cut to the same size so as to smoothly mesh, the ratio of gear teeth will be proportional to the ratio of gear circumferences, which in turn must be proportional to the ratio of gear radii. If a gear set may be turned by hand, a simple counting of turns from input to output will also allow you to calculate the gear ratio. For example, if you turn one gear 15 revolutions to get the second gear to turn 4 revolutions, the mechanical advantage is 15 4 , or 3.75. As with levers, the gear that turns the farthest does so with less force (torque), and vice-versa. All simple machines work by trading motion for force, so that an increase in one necessarily results in a decrease of the other. 17“Torque” is to rotational motion as “force” is to linear motion. Mathematically, torque (τ) is defined as the cross-product of force acting on a radius (~τ = ~r × F~ ).","2.9. SIMPLE MACHINES 107 A variety of spur gear designs appears on this page. In this illustration18, we see an external spur gear set with straight-cut teeth, perhaps the simplest style of gear: Next, we see variations on this design where the gear teeth are cut at angles instead of being parallel with the gears’ shafts. This causes the meshing of the gear teeth to be smoother and quieter, but also causes a thrust force to develop along the axis of the gear shaft, since the teeth act as inclined planes. A “double” helical gear pattern (also known as a herringbone gear due to its resemblance to a fish skeleton) cancels any thrust force by angling the teeth in opposite angles. Herringbone gear sets are quiet and strong, but tend to be more expensive to manufacture than single-helical gears: 18I am indebted to NASA for this and the rest of the black-and-white gear illustrations found in this section. All these illustrations were taken from NASA technical reports on gearing.","108 CHAPTER 2. PHYSICS The exposed gear sets commonly found in antique machinery provide excellent visual examples of gear designs. This next photograph shows sets of external spur gears. The upper photograph shows a pair of meshing spur gears with parallel teeth, while the lower photograph shows a set of four meshing spur gears with single-helical teeth, both sets of gears found on antique gasoline engines:","2.9. SIMPLE MACHINES 109 Another style of gear set is called planetary, because its shape resembles circular orbits of planets around a star. Planetary gear sets are exceptionally strong, and are capable of delivering multiple gear ratios depending on which gear (the “sun” gear, the “ring” gear, or the “planet” gears) is being held stationary, which gear is the input, and which gear is the output. If any two sets of gears are locked together such that they rotate at the same speed, the third gear in a planetary mechanism must also rotate at that same speed, for a 1:1 ratio. Typically, the planet gears are all anchored in their respective positions by a rotating frame called a carrier : The particular planetary gear set shown in the above illustration uses two sets of helical gears (much like a herringbone design, only with two single-helical gears placed back-to-back instead of one gear with double-helical teeth) in order to eliminate thrust forces on the shafts. Planetary gear sets are the standard type of gears used in automatic transmissions for automobiles. Different gear ratios (e.g. “Low”, “Drive”, “Overdrive”) are achieved in an automatic transmission by selecting which gears in a planetary gear set are input, output, and stationary. A series of clutches engage and disengage shafts to control which gears are input versus output, while a series of bands act as brakes to hold different gears stationary in the planetary gear set. These clutches and bands are all operated by hydraulic oil pressure inside the transmission, controlled either by a series of hydraulic relays and/or by an electronic computer telling the transmission when to shift. The SynergyTM gear drive system designed by Toyota for use in its line of hybrid gasoline\u0002electric cars is a unique application of planetary gears. In the first-generation Toyota Prius, an electric motor/generator (“MG1”) is coupled to the sun gear, the internal-combustion (gasoline) engine is coupled to the planet carrier, and the driveshaft is coupled to the ring gear (as well as a second electric motor/generator “MG2”). This planetary gear set allows power to be transferred smoothly and with great flexibility between the engine, the motor/generator, and the driveshaft. Motor/generator MG1 functions as a kind of variable brake (in “generator” mode, passing its power","110 CHAPTER 2. PHYSICS to either the battery or to MG2) to slow down the sun gear to achieve an infinite number of effective gear ratios for the engine, and the gasoline engine may also be locked to keep the planet gear carrier from turning during all-electric operation. With a simple set of parallel-shaft spur gears, the ratio of the gear set is simply the ratio of gear teeth (or of effective diameters). For example, if a spur gear set has 15 teeth on the driving gear (Ndriving = 15) and 45 teeth on the driven gear (Ndriven = 45), the gear ratio will be a 45:15 or 3:1 reduction in speed (multiplication in torque). Planetary gear sets are more complicated than this, as shown by the following table: Condition Slow Fast Ratio (x : 1) Ring gear held stationary Planet carrier Sun Nr Ns + 1 Sun gear held stationary Planet carrier Ring Ns Nr + 1 Planet carrier held stationary Ring Sun − Nr Ns Any two locked together — — 1 It is interesting to note that the only gear teeth (diameters) values factoring into these ratio calculations belong to the ring and sun gears. The negative sign for the stationary-carrier condition refers to the reversed rotation of the ring gear compared to the sun gear. As always, one should strive to understand rather than memorize when learning anything new, and planetary gear set ratios are no exception to this rule. An excellent exercise is to mentally visualize each of the conditions listed in the table above, applied to a graphic image of a planetary gear19 set. Run a series of “thought experiments” on the gear set, where you imagine one of the three pieces being held stationary while one of the free pieces is turned. Ask yourself whether the third piece turns faster or slower than the other free piece. Then, imagine the sun gear growing or shrinking in size, and ask yourself how this change in sun gear size affects the speed ratio: Sun Ring Carrier Planet Planet Planet Planet 19Here, each gear is shown simply as a toothless wheel for the sake of simplicity. Truth be told, your humble author has difficulty drawing realistic gear teeth!","2.9. SIMPLE MACHINES 111 A variety of gear set designs with perpendicular shafts exist to transfer mechanical power around corners. First, we see a crossed helical spur gear. Like parallel-shaft helical spur gears, crossed helical gears generate thrust forces due to the action of the gear teeth as inclined planes: Next we see a bevel gear or miter gear set, where a pinion gear intersects with a ring gear to transfer mechanical power through perpendicular shafts. The left-hand illustration shows a straight\u0002toothed bevel gear set, while the right-hand illustration shows a spiral-toothed bevel gear set. These two styles of bevel gears are analogous to the straight- versus helical- toothed variants of the spur gear, with similar characteristics: spiral-toothed bevel gears provide smoother and quieter operation than straight-toothed bevel gears, but at the expense of generating large thrust forces on the pinion gear shaft, and radial forces on the ring gear shaft.","112 CHAPTER 2. PHYSICS An interesting variation on the bevel gear concept is the hypoid gear system, where the two shaft axes do not intersect. In this gear set, the gear teeth actually rub against each other rather than merely touch, necessitating special lubricant to tolerate the dynamic pressures and stresses. Hypoid gear sets are exceptionally strong and quiet-running, and became popular for automotive axle drive systems because they allowed the driveshaft (attached to the pinion gear) to be lower than the axles (attached to the ring gear), providing more floor space in the vehicle. The non-intersecting shaft centerlines also make it possible to place support bearings on both ends of the pinion gear for extra strength, as seen in heavy-duty truck axle designs: A photograph of a hypoid gear set inside the differential of an automobile is shown here, the differential housing cover removed for inspection:","2.9. SIMPLE MACHINES 113 An important type of gear set used for perpendicular-shaft applications with large speed\u0002reduction ratios is the worm gear. A worm gear resembles a screw whose threads engage with matching helical-cut threads on another gear called a worm wheel: Worm gear mechanism Worm screw Worm wheel An interesting and useful feature of a worm gear set is that power transfer occurs easily from the worm screw to the worm wheel, but not so easily from the worm wheel to the worm screw due to friction between the teeth of the two gears. This means when the worm screw is not being turned by an outside force, even small amounts of friction between the screw threads and wheel teeth will effectively “lock” the worm wheel in place such that it cannot turn when an outside force acts on it. A practical example of a worm gear exploiting this feature is a hand-crank winch, where we desire the winch drum to remain locked in position when we let go of the hand-crank. Another interesting feature of worm gears is that the gear ratio is simply the number of teeth on the worm wheel, since the tooth pitch on the circumference of the worm wheel defines what the thread pitch must be on the worm screw. For example, a worm wheel having 40 teeth around its circumference will exhibit a 40:1 speed-reduction ratio regardless of worm screw size, since there is only one worm screw thread pitch that will engage with the teeth on this worm wheel.","114 CHAPTER 2. PHYSICS A real worm gear assembly may be seen in this next photograph, as one component of an antique farm implement. Here, a hand-wheel turns the work screw, which then turns the worm wheel and either lifts or drops the height of the implement’s blade: The “one-way” action of a worm gear is advantageous in this application, so that the hand wheel does not spin on its own every time the implement’s blade encounters uneven ground. Wherever the hand wheel is set to adjust blade height, that blade height remains fixed until the hand wheel is turned to some new position. It should be noted that modern worm gear sets, like nearly all types of gears, are more commonly found encased in a housings where they operate in a lubricated environment, sealed from contamination by dust and other matter both solid and liquid. Exposed gears are more commonly seen on antique machinery, where the mechanical stresses were low enough (i.e. low torque forces, large gears) to permit reliable operation of gears with the only lubrication typically being a coat of heavy grease smeared over the gear teeth.","2.9. SIMPLE MACHINES 115 As with other types of simple machines, gear sets may be combined into larger assemblies, with the over-all mechanical advantage (i.e. gear ratio) being the product of all individual gear ratios in the system. An example of a compound gear train is this helicopter transmission, designed to reduce the high-speed shaft rotation of the helicopter’s turbine engine down to a speed more suitable for the main rotor: Mechanical shaft power flows from the turbine shaft (usually several thousand RPM) to the rotor (a few hundred RPM) in this transmission via several types of gears. First, the turbine shaft’s speed is reduced through multiple sets of bevel gears operating in parallel (from the “driving spur pinion” gear to the “face gears”). These multiple face gears then couple to a “combining” gear through a spur gear reduction. This combining gear then feeds power to a central “sun” gear in a planetary gear train. The “ring” gear of this planetary set is fixed to the case of the transmission so that it does not turn. Finally, four “planet” gears running in a common carrier assembly drive the helicopter’s rotor.","116 CHAPTER 2. PHYSICS The following photograph shows a modern “gearbox” used to decrease the rotational speed of an electric motor, to turn an auger feeding grain out of a storage bin at a beer brewery. Like all modern gear sets, the gears inside this gearbox operate in a continuously-lubricated environment, sealed to prevent contaminants such as dust and water from entering: A very large gearbox is shown in this next photograph, used in the head of a Vestas wind turbine to “step up” the slow rotational speed of the turbine to the much higher rotational speed of the electric generator. Planetary gears are used in wind turbine gearboxes due to their ruggedness and relatively compact size: The ratio of this wind turbine’s gear set happens to be 111.5:1, with the generator turning 111.5 times faster than the turbine blades (but with only 1 111.5 the torque of the turbine blades, of course)!","2.9. SIMPLE MACHINES 117 2.9.5 Belt drives A sheave is very similar in form and function to a pulley, but designed to grip a flexible belt rather than a rope or a cable. Unlike a pulley which is designed to turn freely to re-direct the tension of a rope, a sheave works more like a gear to couple the belt’s motion to a rotating shaft. The mechanical advantage of a pair of sheaves coupled by a common belt is simply the ratio of sheave radii, just like gears: Sheave #1 Sheave #2 Belt Slow-turning, high-torque Fast-turning, low-torque The following photograph shows a triple-belt drive from an electric motor to an agitator on the bottom of a sawdust storage bin: As indicated by the respective sheave diameters, the electric motor turns much faster than the agitator, while the agitator spins with much greater torque than the motor.","118 CHAPTER 2. PHYSICS Most modern belt drives are either V-belt or toothed belt, referring to the shapes of the belt and how they engage with the sheave. The triple-belt drive system for the sawdust agitator shown in the previous photograph used V-belts. A V-belt has a V-shaped cross-section, and sits in a V\u0002shaped groove around the circumference of the sheave. Toothed belts almost resemble chains, in that their inner surface is characterized by regularly-spaced perpendicular ribs designed to engage with matching cavities machined into the circumference of the sheave. The advantage of a toothed belt is that it cannot slip on the sheave if overloaded, unlike a V-belt. A toothed belt is firmly “locked” into place on the sheave’s circumference so long as proper belt tension is maintained. An older belt-and-sheave technology is the flat belt. Here, the sheave’s circumference is flat, and the belt itself is nothing more than a strip of flexible material with no special shape. The following photograph shows an antique flat belt drive in a workshop, where a central shaft ran along the ridge of the ceiling to power several machines in the shop, the shaft itself turned continuously by either a water turbine or a steam engine: Flat belts are still used in modern times, but they tend to be much wider than V-belts or toothed belts of comparable rating in order to deliver adequate “grip” on the sheave. Also, sheave-to-sheave alignment is much more critical for a flat belt, which has no guides on the sheave to keep it centered20 . 20An interesting feature of many flat-belt sheaves is a slight “crown” shape to the sheave, such that the diameter is slightly larger at the sheave’s center than it is at either side edge. The purpose of this crown is to help the belt center itself while in operation. As it turns out, a flat belt naturally tends to find the point at which it operates under maximum tension. If the belt happens to wander off-center, it will naturally find its way back to the center of the sheave as it rotates because that is where the tension reaches a maximum.","2.9. SIMPLE MACHINES 119 Like gear sets, industrial belt drive systems are typically shrouded for cleanliness and for personnel safety. Sheet-metal enclosures such as the one covering the top of this V-belt drive system on a “walking-beam” style of oil field pump. The sheet-metal enclosure protects the belts and sheaves from rain and snow. You will also note a large gearbox following the belt drive, further reducing rotational speed from the electric motor to the pump’s counter-weighted crank: Belts of all styles are subject to wear and fatigue, and as such must be periodically replaced. Some belt drive systems employ tensioner mechanisms which maintain consistent belt tension by applying a constant force to the belt. Small tensioners are usually spring-loaded, while large belt tensioners (particularly conveyor belts) are loaded by the weight of a large mass. Minimum belt tension is extremely important for belt drives, as loose belts will begin to “slip” under load and quickly fail if the problem is not remedied. When multiple belts are used to distribute loading between belts in high-power drive systems, it is important that all belts be replaced simultaneously, never partially. If a new belt is installed next to an old belt on the same sheave, the old belt will run “loose” and not bear its full share of the load, thus overloading the other (new) belt(s) in the drive system.","120 CHAPTER 2. PHYSICS 2.9.6 Chain drives Sprockets are identical in function to sheaves, using link chain rather than belt to couple the two rotating pieces together. Bicycles are perhaps the best-known example of sprockets and chains from everyday life, being the most efficient simple machine for the purpose of coupling a person’s leg power to a rotating wheel for propulsion. Like gear sets, the mechanical advantage ratio of a sprocket set may be determined by counting teeth on each sprocket and then dividing one tooth count by the other, or empirically by rotating one sprocket by hand and counting the number of turns (revolutions) each sprocket makes. The following photograph shows a pair of sprockets linked together with a roller chain. The sprocket ratio here is 1:1, as both sprockets share the same number of teeth: Bicycles use sprockets and a chain to transfer power from the crank to the rear wheel. Here, a multi-speed sprocket assembly allows the rider to select the best ratio (i.e. mechanical advantage) for riding at different speeds and in different conditions. Three sprockets on the crank and eight sprockets on the wheel give a theoretical21 maximum of 24 different “speeds” or “gears” from which to select: Chain drive systems require thorough lubrication and freedom from dirt and other abrasive particles in order to deliver full service life. Open-chain systems such as the two shown in the above photographs are challenging to maintain in good working order for these reasons. 21In practice, not all of these 24 “speeds” are recommended, because some of the front/rear sprocket selections would place the chain at an extreme angle as it engaged with both sprockets. In the interest of extending chain life, it should run as “straight” on each sprocket as possible.","2.10. ELEMENTARY THERMODYNAMICS 121 2.10 Elementary thermodynamics Thermodynamics is the study of heat, temperature, and their related effects in physical systems. As a subject, thermodynamics is quite complex and expansive, usually taught as a course in itself at universities. The coverage in this book is limited to some of the more elementary and immediately practical facets of thermodynamics rather than a comprehensive overview.","122 CHAPTER 2. PHYSICS 2.10.1 Heat versus Temperature Most people use the words heat and temperature interchangeably. This is unfortunate for every student of thermodynamics, because it means they must first deconstruct this false conception and replace it with one more scientifically accurate before any progress may be made. While “heat” and “temperature” are related concepts, they are not identical. When people say something is “hot,” what they really mean is that the object has a high temperature. Temperature is a direct function of random molecular motion within an object or a fluid sample. This is usually easiest to visualize for a gas, where unattached molecules have great freedom to vibrate, collide, and otherwise move about. The molecules of a substance at high temperature are moving more vigorously (higher velocity) than the molecules of the same substance at low temperature. Heat, by contrast, is an expression of thermal energy transfer. By placing a pot of water over a fire, we are adding heat to that pot (transferring thermal energy to the water), the effect of which is to raise its temperature (making the water molecules’ motions more vigorous). If that same pot is taken away from the fire and allowed to cool, its loss of heat (transferring energy out of the water to the surrounding air) will result in its temperature lowering (the individual water molecules slowing down). Heat gain or loss often results in temperature change, but not always. In some cases heat may be gained or lost with negligible temperature change – here, the gain or loss of heat manifests as physical changes to the substance other than temperature. One example of this is the boiling of water at constant pressure: no matter how much heat is transferred to the water, its temperature will remain constant at the boiling point (100 degrees Celsius at sea level) until all the water has boiled to vapor. The addition of thermal energy to the boiling water does not raise its temperature (i.e. make the molecules move faster), but rather goes into the work of disrupting inter-molecular bonds so that the liquid turns into vapor. Another example is the heating of chemical reactants in an endothermic (heat-absorbing) reaction: much of the thermal energy added to the chemical solution goes into the work of separating chemical bonds, resulting in molecular changes but not (necessarily) increased temperature. Heat transfer can only happen, though, where there is a difference of temperature between two objects. Thermal energy (heat) naturally flows from the “hotter” (higher-temperature) substance to the “colder” (lower-temperature) substance. To use the boiling water example, the only way to get heat transfer into the water is to subject the water to a hotter substance (e.g., a flame, or a hot electric heating element). If you understand temperature as being molecular motion within a substance, with a hotter object’s molecules vibrating more vigorously than a colder object’s molecules, this natural transfer of heat from hot to cold makes perfect sense: the molecular vibrations of the higher\u0002temperature object literally transfer to the molecules of the lower-temperature object. As those respective molecules touch each other, with fast-vibrating molecules colliding against slow-vibrating molecules, the inter-molecular collisions transfer energy away from the fast-vibrating molecules (so they aren’t vibrating as fast anymore) and toward the slow-moving molecules (so they begin to vibrate faster than before). It’s like a vibrating tuning fork touched to a non-vibrating tuning fork: the vibrating fork loses some of its vibration by transferring energy to the (formerly) quiet tuning fork. Much more attention will be directed to the concepts of heat and temperature in subsequent subsections.","2.10. ELEMENTARY THERMODYNAMICS 123 2.10.2 Temperature In an ideal, monatomic22 gas (one atom per molecule), the mathematical relationship between average molecular velocity and temperature is as follows: 1 2 mv 2 = 3 2 kT Where, m = Mass of each molecule v = Velocity of a molecule in the sample v = Average (“mean”) velocity of all molecules in the sample v 2 = Mean-squared molecular velocities in the sample k = Boltzmann’s constant (1.38 × 10−23 J / K) T = Absolute temperature (Kelvin) Non-ideal gases, liquids, and solids are more complex than this. Not only can the atoms of complex molecules move to and fro, but they may also twist and oscillate with respect to each other. No matter how complex the particular substance may be, however, the basic principle remains unchanged: temperature is an expression of how rapidly molecules move within a substance. There is a temperature at which all molecular motion ceases. At that temperature, the substance cannot possibly become “colder,” because there is no more motion to halt. This temperature is called absolute zero, equal to −273.15 degrees Celsius, or −459.67 degrees Fahrenheit. Two temperature scales based on this absolute zero point, Kelvin and Rankine, express temperature relative to absolute zero. That is, zero Kelvin and zero degrees Rankine is equal to absolute zero temperature. Any temperature greater than absolute zero will be a positive value in either the Kelvin or the Rankine scales. A sample of freezing water at sea level, for example, is 0 degrees Celsius (32 degrees Fahrenheit) but could also be expressed as 273.15 Kelvin23 (0 plus 273.15) or 491.67 degrees Rankine (32 plus 459.67). 22Helium at room temperature is a close approximation of an ideal, monatomic gas, and is often used as an example for illustrating the relationship between temperature and molecular velocity. 23Kelvin is typically expressed without the customary “degree” label, unlike the three other temperature units: (degrees) Celsius, (degrees) Fahrenheit, and (degrees) Rankine.","124 CHAPTER 2. PHYSICS A table of melting and boiling points (at sea-level atmospheric pressure) for various substances appears in this table, labeled in these four different units of temperature measurement: Melting or boiling substance oC oF K oR Melting point of water (H2O) 0 32 273.15 491.67 Boiling point of water (H2O) 100 212 373.15 671.67 Melting point of ammonia (NH3) −77.7 −107.9 195.45 351.77 Boiling point of ammonia (NH3) −33.6 −28.5 239.55 431.17 Melting point of gold (Au) 1063 1945 1336 2405 Melting point of magnesium (Mg) 651 1203.8 924.2 1663.5 Boiling point of acetone (C3H6O) 56.5 133.7 329.65 593.37 Boiling point of propane (C3H8) −42.1 −43.8 231.05 415.87 Boiling point of ethanol (C2H6O) 78.4 173.1 351.55 632.77 Note how degrees Celsius and Kelvin for each point on the table differ by a constant (offset) of 273.15, while each corresponding degree Fahrenheit and degree Rankine value differs by 459.67 (note that many of the figures in this table are slightly rounded, so the offset might not be exactly that much). You might think of Kelvin as nothing more than the Celsius scale zero-shifted by 273.15 degrees, and likewise degrees Rankine as nothing more than the Fahrenheit scale zero-shifted by 459.67 degrees. Note also how increments in temperature measured in degrees Fahrenheit are the same as increments of temperature measured in degrees Rankine. The same is true for degrees Celsius and Kelvin. The difference between the melting point of ammonia (−77.7 degrees C) and the melting point of water (0 degrees C) is the same difference as that between the melting points of ammonia and water expressed in Kelvin: 195.45 and 273.15, respectively. Either way, the difference in temperature between these two substances’ melting points is 77.7 degrees (C or K). This is useful to know when dealing with temperature changes over time, or temperature differences between points in a system – if an equation asks for a temperature difference (∆T) in Kelvin, it is the same value as the temperature difference expressed in Celsius. Likewise, a ∆T expressed in degrees Rankine is identical to a ∆T expressed in degrees Fahrenheit. This is analogous to differences between two fluid pressures expressed in PSIG versus PSIA: the differential pressure value (PSID) will be the same. Most people are familiar with the Fahrenheit and Celsius temperature scales used to express temperature in common applications, but the absolute scales of Rankine and Kelvin have special significance and purpose in scientific endeavors. The fact that Rankine and Kelvin are absolute scales in the same manner that atmospheres and torr are units of absolute pressure measurement makes them uniquely suited for expressing temperature (molecular motion) in relation to the absence of thermal energy. Certain scientific laws such as the Ideal Gas Law and the Stefan-Boltzmann Law relate other physical quantities to absolute temperature, and so require the use of these absolute units of measurement.","2.10. ELEMENTARY THERMODYNAMICS 125 2.10.3 Heat Heat, being the transfer of energy in thermal (molecular motion) form, may be measured in the same units as any other form of energy is measured: joules (metric) and foot-pounds (British). However, special units of measurement are often used for heat instead: • calorie • kilocalorie (or “dietary Calorie”) • British Thermal Unit (BTU) A calorie of heat is defined as the amount of thermal energy transfer required to change the temperature of one gram of water by one degree Celsius (∆T = 1 oC = 1 K). One calorie is equivalent to 4.186 joules. A British Thermal Unit, or BTU is defined as the amount of thermal energy transfer required to change the temperature of one pound of water by one degree Fahrenheit (∆T = 1 oF = 1 oR). One BTU is equivalent to 778.2 foot-pounds. The unit of “dietary” calories is used to express the amount of thermal energy available in a sample of food by combustion24. Since the official unit of the “calorie” is so small compared to the typical amounts of energy contained in a meal, nutritionists use the unit of the kilocalorie (1000 calories, or 4186 joules) and call it “Calorie” (with a capital letter “C”). Just as “Calories” are used to rate the energy content of food, the heat units of “calories” and “BTU” are very useful in describing the potency of various industrial fuels. The following table shows the heat of combustion for a few common fuels, in units of kilocalories per gram and BTU per pound: Fuel Combustion heat (kcal/g) Combustion heat (BTU/lb) Methane (CH4) 13.3 23940 Methanol (CH4O) 5.43 9767 Ethanol (C2H6O) 7.10 12783 Propane (C3H8) 12.1 21700 Carbon monoxide (CO) 2.415 4347 For example, if exactly one gram of methane gas were completely burnt, the resulting heat liberated in the fire would be sufficient to warm 13.3 kilograms of water from 20 degrees Celsius to 21 degrees Celsius (a temperature rise, or ∆T, of one degree Celsius). If a meal rated at 900 Calories (900 “dietary calories,” or 900 kilocalories) of energy were completely metabolized, the resulting heat would be sufficient to warm a pool of water 900 kilograms in mass (900 liters, or about 237 gallons) by one degree Celsius. This same amount of heat could raise half the amount of water twice the temperature rise: 450 liters of water warmed two degrees Celsius. 24Animals process food by performing a very slow version of combustion, whereby the carbon and hydrogen atoms in the food join with oxygen atoms inhaled to produce water and carbon dioxide gas (plus energy). Although it may seem strange to rate the energy content of food by measuring how much heat it gives off when burnt, burning is just a faster method of energy extraction than the relatively slow processes of biological metabolism.","126 CHAPTER 2. PHYSICS 2.10.4 Heat transfer Heat spontaneously25 flows from higher-temperature substances to lower-temperature substances. This is the phenomenon you experience standing next to a fire on a cold day. Your body is cold (low temperature), but the fire is much hotter (high temperature), and your proximity to the fire aids in heat transfer from the fire to you. Three principal methods exist for heat to transfer from one substance to another: • Radiation26 (by light waves) • Conduction (by direct contact) • Convection (by intermediate contact with a moving fluid) Practical examples of heat transfer often involve multiple modes rather than just one. For example, the transfer of heat to a person’s body by sunlight obviously involves radiation from the Sun, but it also involves conduction through layers of clothing and convection by air passing from sun-warmed objects to the person. Temperature-sensing instruments used to measure temperature in industrial applications likewise rely on multiple heat-transfer modes to sample thermal energy from a process fluid or object(s). Infrared thermometers detect temperature by sensing the intensity of infrared light radiated by hot objects. A thermocouple directly touching a hot object relies on conduction to sense the temperature of that object. An RTD inserted into a pipe carrying a hot fluid relies on convection to measure the average temperature of that fluid. A filled-bulb thermometer inserted into a thermowell, inserted into a fluid-filled process vessel relies on both convection (from the process fluid to the thermowell) and conduction (from the thermowell to the bulb) to sense process temperature. 25Heat may be forced to flow from cold to hot by the use of a machine called a heat pump, but this direction of heat flow does not happen naturally, which is what the word “spontaneous” implies. In truth, the rule of heat flowing from high-temperature to cold-temperature applies to heat pumps as well, just in a way that is not obvious from first inspection. Mechanical heat pumps cause heat to be drawn from a cool object by placing an even cooler object (the evaporator) in direct contact with it. That heat is then transferred to a hot object by placing an even hotter object (the condenser) in direct contact with it. Heat is moved against the natural (spontaneous) direction of flow from the evaporator to the condenser by means of mechanical compression and expansion of a refrigerant fluid. 26In this context, we are using the word “radiation” in a very general sense, to mean thermal energy radiated away from the hot source via photons. This is quite different from nuclear radiation, which is what some may assume this term means upon first glance.","2.10. ELEMENTARY THERMODYNAMICS 127 Radiation If you have ever experienced the immediate sensation of heat from a large fire or explosion some distance away, you know how radiation works to transfer thermal energy. Radiation is also the method of heat transfer experienced in the Earth’s receiving of heat from the Sun (and also the mechanism of heat loss from Earth to outer space). Radiation is the least efficient of the three heat transfer mechanisms. It may be quantified by the Stefan-Boltzmann Law, which states the rate of heat lost by an object ( dQ dt ) is proportional to the fourth power of its absolute temperature, and directly proportional to its radiating area: dQ dt = eσAT4 Where, dQ dt = Radiant heat loss rate (watts) e = Emissivity factor (unitless) σ = Stefan-Boltzmann constant (5.67 × 10−8 W / m2· K4) A = Surface area (square meters) T = Absolute temperature (Kelvin) Here is one of the scientific applications where temperature expressed in absolute units is truly necessary. Radiant energy is a direct function of molecular motion, and so we would logically expect objects to radiate energy at any temperature above absolute zero. The temperature value used in this formula must be in units of Kelvin27 in order for the resulting dQ dt value to be correct. If degrees Celsius were used for T instead of Kelvin, the formula would predict zero thermal radiation at the freezing point of water (0 oC) and negative radiation at any temperature below freezing, which is not true. Remember that the “zero” points of the Celsius and Fahrenheit scales were arbitrarily set by the inventors of those scales, but that the “zero” points of the Kelvin and Rankine scales reflect a fundamental limit of nature. The emissivity factor varies with surface finish and color, ranging from one (ideal) to zero (no radiation possible). Dark-colored, rough surfaces offer the greatest emissivity factors, which is why heater elements and radiators are usually painted black. Shiny (reflective), smooth surfaces offer the least emissivity, which is why thermally insulating surfaces are often painted white or silver. Like all heat-transfer modes, radiation is two-way. Objects may emit energy in the form of radiation, and they may also receive energy in the form of radiation. Everyone knows white-colored shirts are cooler than black-colored shirts worn on a hot, sunny day – this is an example of how emissivity affects heat absorption by radiant transfer. A black-colored shirt (high emissivity value) enhances the receiving of radiant energy by your body from the sun. What is not as obvious, though, is that a white-colored shirt will keep you warmer than a black-colored shirt on a cold, dark day because that same decreased emissivity inhibits body heat loss by radiation. Thus, high-emissivity objects both heat and cool more readily by radiation than low-emissivity objects. 27Or in degrees Rankine, provided a suitably units-corrected value for the Stefan-Boltzmann constant were used.","128 CHAPTER 2. PHYSICS Conduction If you have ever accidently touched a hot iron or stove heating element, you possess a very vivid recollection of heat transfer through conduction. In conduction, fast-moving molecules in the hot substance transfer some of their kinetic energy to slower-moving molecules in the cold substance. Since this transfer of energy requires collisions between molecules, it only applies when the hot and cold substances directly contact each other. Perhaps the most common application of heat conduction in industrial processes is through the walls of a furnace or some other enclosure containing an extreme temperature. In such applications, the desire is usually to minimize heat loss through the walls, so those walls will be “insulated” with a substance having poor thermal conductivity. Conductive heat transfer rate is proportional to the difference in temperature between the hot and cold points, the area of contact, the distance of heat travel from hot to cold, and the thermal conductivity of the substance: dQ dt = kA∆T l Where, dQ dt = Conductive heat transfer rate k = Thermal conductivity A = Surface area ∆T = Difference of temperature between “hot” and “cold” sides l = Length of heat flow path from “hot” to “cold” side Note the meaning of “∆T” in this context: it refers to the difference in temperature between two different locations in a system. Sometimes the exact same symbology (“∆T”) refers to a change in temperature over time in the study of thermodynamics. Unfortunately, the only way to distinguish one meaning of ∆T from the other is by context.","2.10. ELEMENTARY THERMODYNAMICS 129 An illustration showing heat conduction through a wall gives context to the variables in the previous equation. As we see here, A refers to the surface area of the wall, ∆T refers to the difference of temperature between either surface of the wall, and l refers to the thickness of the wall: dQ dt l Tcold Thot ∆T = Thot - Tcold A dQ dt k Heat source Heat sink In the United States, a common measure of insulating ability used for the calculation of conductive heat loss in shelters is the R-value. The greater the R-value of a thermally insulating material, the less conductive it is to heat (lower k value). “R-value” mathematically relates to k and l by the following equation: R = l k Rearranging this equation, we see that l = kR, and this allows us to substitute kR for l in the conduction heat equation, then cancel the k terms: dQ dt = kA∆T kR dQ dt = A∆T R R is always expressed in the compound unit of square feet · hours · degrees Fahrenheit per BTU. This way, with a value for area expressed in square feet and a temperature difference expressed in degrees Fahrenheit, the resulting heat transfer rate ( dQ dt ) will naturally be in units of BTU per hour, which is the standard unit in the United States for expressing heat output for combustion-type heaters. Dimensional analysis shows how the units cancel to yield a heat transfer rate in BTUs per hour: [BTU] [h] = [ft2][oF] [ft2][h][oF] [BTU]","130 CHAPTER 2. PHYSICS The utility of R-value ratings may be shown by a short example. Consider a contractor trailer, raised up off the ground on a mobile platform, with a total skin surface area of 2400 square feet (walls, floor, and roof) and a uniform R-value of 4 for all surfaces. If the trailer’s internal temperature must be maintained at 70 degrees Fahrenheit while the outside temperature averages 40 degrees Fahrenheit, the required output of the trailer’s heater will be: dQ dt = (2400 ft2)(30o F) 4 ft2· h · o F/BTU = 18000 BTU per hour If the trailer’s heater is powered by propane and rated at 80% efficiency (requiring 22500 BTU per hour of fuel heating value to produce 18000 BTU per hour of heat transfer into the trailer), the propane usage will be just over one pound per hour, since propane fuel has a heating value of 21700 BTU per pound. Convection Most industrial heat-transfer processes occur through convection, where a moving fluid acts as an intermediary substance to transfer heat from a hot substance (heat source) to a cold substance (heat sink). Convection may be thought of as two-stage heat conduction on a molecular scale: fluid molecules come into direct contact with a hot object and absorb heat from that object through conduction, then those molecules later release that heat energy through conduction by direct contact with a cooler object. If the fluid is recycled in a piping loop, the two-stage conduction process repeats indefinitely, individual molecules heating up as they absorb heat from the heat source and then cooling down as they release heat to the heat sink. Special process devices called heat exchangers perform this heat transfer function between two different fluids, the two fluids circulating past each other on different sides of tube walls. A simple example of a heat exchanger is the radiator connected to the engine of an automobile, being a water\u0002to-air exchanger, the engine’s hot water transferring heat to cooling air entering the grille of the car as it moves.","2.10. ELEMENTARY THERMODYNAMICS 131 Another example of a liquid-to-air heat exchanger is the condenser on a heat pump, refrigerator, or air conditioner, a photograph appearing here: Another common style of heat exchanger works to transfer heat between two liquids. A small example of this design used to transfer heat from a boat engine is shown here: The purpose for this heat exchanger is to exchange heat between the liquid coolant of the boat engine and sea water, the latter being quite corrosive to most metals. An engine would soon be damaged if sea water were used directly as the coolant fluid, and so heat exchangers such as this provide a means to release excess heat to the sea without subjecting the engine block to undue corrosion. The heat exchanger, of course, does suffer from the corrosive effects of sea water, but at least it is less expensive and more convenient to replace than an entire engine when it reaches the end of its service life.","132 CHAPTER 2. PHYSICS This marine engine heat exchanger is an example of a shell-and-tube design, where one fluid passes inside small tubes and a second fluid passes outside those same tubes, the tube bundle being contained in a shell. The interior of such an exchanger looks like this when cut away: The tubes of this particular heat exchanger are made of copper, a metal with extremely high thermal conductivity (k), to facilitate conductive heat transfer. Liquid-to-liquid heat exchangers are quite common in industry, where a set of tubes carry one process liquid while a second process liquid circulates on the outside of those same tubes. The metal walls of the tubes act as heat transfer areas for conduction to occur. Metals such as copper with very high k values (very low R values) encourage heat transfer, while long lengths of tube ensure ample surface area for heat exchange.","2.10. ELEMENTARY THERMODYNAMICS 133 A common application of liquid-to-liquid heat exchangers is in exothermic (heat-releasing) chemical reaction processes where the reactants must be pre-heated before entering a reaction vessel (“reactor”). Since the chemical reaction is exothermic, the reaction itself may be used as the heat source for pre-heating the incoming feed. A simple P&ID shows how a heat exchanger accomplishes this transfer of heat: feed feed Reaction product out Heat exchanger Reactor 700 o TI F TI TI TI 550 oF 190 oF430 oF Reactant \"A\" Reactant \"B\" Another industrial application of heat exchangers is in distillation processes, where mixed components are separated from each other by a continuous process of boiling and condensation. Alcohol purification is one example of distillation, where a mixture of alcohol and water are separated to yield a purer (higher-percentage) concentration of alcohol. Distillation (also called fractionation) is a very energy-intensive28 process, requiring great inputs of heat to perform the task of separation. Any method of energy conservation typically yields significant cost savings in a distillation process, and so we often find heat exchangers used to transfer heat from outgoing (distilled, or fractionated) products to the incoming feed mixture, pre-heating the feed so that less heat need be added to the distillation process from an external source. 28Jim Cahill of Emerson wrote in April 2010 (“Reducing Distillation Column Energy Usage” Emerson Process Expert weblog) about a report estimating distillation column energy usage to account for approximately 6% of the total energy used in the United States. This same report tallied the number of columns in US industry to be approximately 40000 total, accounting for about 19% of all energy used in manufacturing processes!","134 CHAPTER 2. PHYSICS The following P&ID shows a simple distillation process complete with heat exchangers for reboiling (adding heat to the bottom of the distillation column), condensing (extracting heat from the “overhead” product at the top of the column), and energy conservation (transferring heat from the hot products to the incoming feed): Steam supply return \"Bottoms\" product Preheated feed \"Overhead\" product Feed in Cooling water supply Condenser Reboiler Distillation \"tower\" Product \"A\" out Product \"B\" out out out Reflux Boil-up 85 oF 118 oF 130 oF 122 oF 120 oF 130 oF 205 oF 295 oF 337 oF 337 oF 514 oF 466 oF 341 oF 309 oF 274 oF 242 oF 550 oF 646 oF Steam 530 oF Distillation “columns” (also called fractionating towers in the industry) are tall vessels containing sets of “trays” where rising vapors from the boiling process contact falling liquid from the condensing process. Temperatures increase toward the bottom of the column, while temperatures decrease toward the top. In this case, steam through a “reboiler” drives the boiling process at the bottom of the column (heat input), and cold water through a “condenser” drives the condensing process at the top of the column (heat extraction). Products coming off the column at intermediate points are hot enough to serve as pre-heating flows for the incoming feed. Note how the “economizing” heat exchangers expose the cold feed flow to the cooler Product A before exposing it to the warmer Product B, and then finally the warmest “Bottoms” product. This sequence of cooler-to-warmer maximizes the efficiency of the heat exchange process, with the incoming feed flowing past products of increasing temperature as it warms up to the necessary temperature for distillation entering the","2.10. ELEMENTARY THERMODYNAMICS 135 column. Some heat exchangers transfer heat from hot gases to cool(er) liquids An example of this type of heat exchanger is the construction of a steam boiler, where hot combustion gases transfer heat to water flowing inside metal tubes: Riser tubes Downcomer tubes Steam Steam drum Mud drum Exhaust stack Burner Feedwater water Here, hot gases from the combustion burners travel past the metal “riser” tubes, transferring heat to the water within those tubes. This also serves to illustrate an important convection phenomenon: a thermal siphon (often written as thermosiphon). As water heats in the “riser” tubes, it becomes less dense, producing less hydrostatic pressure at the bottom of those tubes than the colder water in the “downcomer” tubes. This difference of pressure causes the colder water in the downcomer tubes to flow down to the mud drum, and hot water in the riser tubes to flow up to the steam drum. This natural convection current will continue as long as heat is applied to the riser tubes by the burners, and an unobstructed path exists for water to flow in a loop.","136 CHAPTER 2. PHYSICS Natural convection also occurs in heated air, such as in the vicinity of a lit candle: Candle Air motion Natural convection near a candle flame This thermally forced circulation of air helps convect heat from the candle to all other points within the room it is located, by carrying heated air molecules to colder objects.","2.10. ELEMENTARY THERMODYNAMICS 137 2.10.5 Specific heat and enthalpy Earlier, we saw how units of heat measurement were defined in terms of the amount of energy gain or loss required to alter the temperature of a water sample by one degree. In the case of the calorie, it was the amount of heat gain/loss required to heat/cool one gram of water one degree Celsius. In the case of the BTU, it was the amount of heat gain/loss required to heat/cool one pound of water one degree Fahrenheit. As one might expect, one heat unit might be similarly defined as the amount of heat gain or loss to alter the temperature one-half of a degree for twice as much water, or two degrees for half as much water. We could express this as a proportionality: Q ∝ m∆T Where, Q = Heat gain or loss m = Mass of sample ∆T = Temperature change (rise or fall) over time The next logical question to ask is, “How does the relationship between heat and temperature change work for substances other than water?” Does it take the same amount of heat to change the temperature of one gram of iron by one degree Celsius as it does to change the temperature of one gram of water by one degree Celsius? The answer to this question is a resounding no! Different substances require vastly different amounts of heat gain/loss to alter their temperature by the same degree, even when the masses of those substances happen to be identical. We have a term for this ability to absorb or release heat, called heat capacity or specific heat, symbolized by the variable c. Thus, our heat/mass/temperature change relationship may be described as a true formula instead of a mere proportionality: Q = mc∆T Where, Q = Heat gain or loss (metric calories or British BTU) m = Mass of sample (metric grams or British pounds) c = Specific heat of substance ∆T = Temperature change (metric degrees Celsius or British degrees Fahrenheit) Pure water, being the standard by which all other substances are measured, has a specific heat value of 1. The smaller the value for c, the less heat gain or loss is required to alter the substance’s temperature by a set amount. That substance (with a low value of c) has a low “heat capacity” because each degree of temperature rise or fall represents a relatively small amount of energy gained or lost. Substances with low c values are easy to heat and cool, while substances having high c values require much heat in order to alter their temperatures, assuming equal masses.","138 CHAPTER 2. PHYSICS A table of specific heat values (at room temperature, 25 degrees Celsius29) for common substances appears here: Substance Specific heat value (c) cal/g· oC or BTU/lb·oF Aluminum (solid) 0.215 Iron (solid) 0.108 Copper (solid) 0.092 Lead (solid) 0.031 Ice (solid) 0.50 Water (liquid) 1.00 Methanol (liquid) 0.609 Ethanol (liquid) 0.587 Acetone (liquid) 0.521 Hydrogen (gas) 3.41 Helium (gas) 1.24 Nitrogen (gas) 0.249 Oxygen (gas) 0.219 Steam (gas) 0.476 If a liquid or a gas is chosen for use as a coolant (a substance to efficiently convect heat away from an object), greater values of c are better. Water is one of the best liquid coolants with its relatively high c value of one: it has more capacity to absorb heat than other liquids, for the same rise in temperature. The ideal coolant would have an infinite c value, being able to absorb an infinite amount of heat without itself rising in temperature at all. As you can see from the table, the light gases (hydrogen and helium) have extraordinarily high c values. Consequently, they function as excellent media for convective heat transfer. This is why large electric power generators often use hydrogen gas as a coolant: hydrogen has an amazing ability to absorb heat from the wire windings of a generator without rising much in temperature. In other words, hydrogen absorbs a lot of heat while still remaining “cool” (i.e. remains at a low temperature). Helium, although not quite as good a coolant as hydrogen, has the distinct advantage of being chemically inert (non-reactive), in stark contrast to hydrogen’s extreme flammability. Some nuclear reactors use helium gas as a coolant rather than a liquid such as water or molten sodium metal. Lead has an extraordinarily low c value, being a rather “easy” substance to heat up and cool down. Anyone who has ever cast their own lead bullets for a firearm knows how quickly a new lead bullet cools off after being released from the mold, especially if that same person has experience casting other metals such as aluminum. 29An important detail to note is that specific heat does not remain constant over wide temperature changes. This complicates calculations of heat required to change the temperature of a sample: instead of simply multiplying the temperature change by mass and specific heat (Q = mc∆T or Q = mc[T2 − T1]), we must integrate specific heat over the range of temperature (Q = m R T2 T1 c dT), summing up infinitesimal products of specific heat and temperature change (c dT) over the range starting from temperature T1 through temperature T2 then multiplying by the mass to calculate total heat required. So, the specific heat values given for substances at 25 oC only hold true for relatively small temperature changes deviating from 25 oC. To accurately calculate heat transfer over a large temperature change, one must incorporate values of c for that substance at different temperatures along the expected range.","2.10. ELEMENTARY THERMODYNAMICS 139 Numerical examples are helpful to better understand specific heat. Consider a case where a copper pot filled with water receives heat from a small gas burner operating at an output of 5000 BTU per hour (350 calories per second): dQ dt Copper pot c = 0.092 m = 1100 grams Water c = 1.00 m = 3700 grams Starting temperature = 20 oC Time of heating = 40 seconds = 5000 BTU/h = 350 cal/s A reasonable question to ask would be, “How much will the temperature of this water-filled pot rise after 40 seconds of heating?” With the burner’s heat output of 350 calories per second and a heating time of 40 seconds, we may assume30 the amount of heat absorbed by the water-filled pot will be the simple product of heat rate times time: Q = \u0012 dQ dt \u0013 t = \u0012 350 cal s \u0013 40 s = 14000 calories This amount of heat not only goes into raising the temperature of the water, but it also raises the temperature of the copper pot. Each substance (water, copper) has its own specific heat and mass values (c and m), but they will share the same temperature rise (∆T), so we must sum their heats as follows: Qtotal = Qpot + Qwater Qtotal = mpotcpot∆T + mwatercwater∆T Since both the pot and the water start at the same temperature and end at the same temperature, ∆T is a common variable to both terms and may therefore be factored out: Qtotal = (mpotcpot + mwatercwater)∆T 30In reality, the amount of heat actually absorbed by the pot will be less than this, because there will be heat losses from the warm pot to the surrounding (cooler) air. However, for the sake of simplicity, we will assume all the burner’s heat output goes into the pot and the water it holds.","140 CHAPTER 2. PHYSICS Solving this equation for temperature rise, we get: ∆T = Qtotal mpotcpot + mwatercwater ∆T = 14000 cal (1100 g)(0.092 cal goC ) + (3700 g)(1 cal goC ) ∆T = 3.68 oC So, if the water and pot began at a temperature of 20 degrees Celsius, they will be at a temperature of 23.68 degrees Celsius after 40 seconds of heating over this small burner. Another example involves the mixing of two substances at different temperatures. Suppose a heated mass of iron drops into a cool container31 of water. Obviously, the iron will lose heat energy to the water, causing the iron to decrease in temperature while the water rises in temperature. Suppose the iron’s mass is 100 grams, and its original temperature is 65 degrees Celsius. Suppose the water’s mass is 500 grams, and its original temperature is 20 degrees Celsius: Water c = 1.00 Styrofoam cup (negligible mass and specific heat) m = 500 grams Iron c = 0.108 m = 100 grams Tstart = 65 oC Tstart = 20 oC 31We will assume for the sake of this example that the container holding the water is of negligible mass, such as a Styrofoam cup. This way, we do not have to include the container’s mass or its specific heat into the calculation.","2.10. ELEMENTARY THERMODYNAMICS 141 What will the equilibrium temperature be after the iron falls into the water and both their temperatures equalize? We may solve this by setting two heat equations equal to each other32: the heat lost by the iron and the heat gained by the water, with the final equilibrium temperature being T: Qiron = Qwater mironciron∆Tiron = mwatercwater∆Twater mironciron(65 oC − T) = mwatercwater(T − 20 oC) Note how the ∆T term is carefully set up for each side of the equation. In order to make the iron’s heat loss a positive value and the water’s heat gain a positive value, we must ensure the quantity within each set of parentheses is positive. For the iron, this means ∆T will be 65 degrees minus the final temperature. For the water, this means ∆T will be the final temperature minus its starting temperature of 20 degrees. In order to solve for the final temperature (T), we must distribute the terms, collecting all T-containing terms to one side of the equation, then factor and isolate T: mironciron(65) − mironcironT = mwatercwaterT − mwatercwater(20) mironciron(65) + mwatercwater(20) = mironcironT + mwatercwaterT mironciron(65) + mwatercwater(20) = T(mironciron + mwatercwater) T = mironciron(65) + mwatercwater(20) mironciron + mwatercwater T = (100 g)(0.108 cal/goC)(65oC) + (500 g)(1 cal/goC)(20oC) (100 g)(0.108 cal/goC) + (500 g)(1 cal/goC) T = 20.95 oC Thus, the iron’s temperature falls from 65 degrees Celsius to 20.95 degrees Celsius, while the water’s temperature rises from 20 degrees Celsius to 20.95 degrees Celsius. The water’s tremendous specific heat value compared to the iron (nearly 10 times as much!), as well as its superior mass (5 times as much) results in a much larger temperature change for the iron than for the water. 32An alternative way to set up the problem would be to calculate ∆T for each term as Tf inal − Tstart, making the iron’s heat loss a negative quantity and the water’s heat gain a positive quantity, in which case we would have to set up the equation as a zero-sum balance, with Qiron + Qwater = 0. I find this approach less intuitive than simply saying the iron’s heat loss will be equal to the water’s heat gain, and setting up the equation as two positive values equal to each other.","142 CHAPTER 2. PHYSICS An analogy to help grasp the concept of specific heat is to imagine heat as a fluid33 that may be “poured” into vessels of different size, those vessels being objects or substances to be heated. The amount of liquid held by any vessel represents the total amount of thermal energy, while the height of the liquid inside any vessel represents its temperature: Same heat, different temperature Same temperature, different heat Fluid analogy for heat and temperature T T Q Q T Q Q T The factor determining the relationship between liquid volume (heat) and liquid height (temperature) is of course the cross-sectional area of the vessel. The wider the vessel, the more heat will be required to “fill” it up to any given temperature. In this analogy, the area of the vessel is analogous to the term mc: the product of mass and specific heat. Objects with larger mass require more heat to raise their temperature to any specific point, specific heats being equal. Likewise, objects with large specific heat values require more heat to raise their temperature to any specific point, masses being equal. In the first numerical calculation example where we determined the temperature of a pot of water after 40 seconds of heating, the analogous model would be to determine the height of liquid in a vessel after pouring liquid into it for 40 seconds at a fixed rate. A model for the second numerical example would be to calculate the equilibrium height (of liquid) after connecting two vessels together at their bottoms with a tube. Although the liquid heights of those vessels may be different at first, the levels will equalize after time by way of liquid passing through the tube from the higher-level vessel to the lower-level vessel. 33This is not far from the hypotheses of eighteenth-century science, where heat was thought to be an invisible fluid called caloric.","2.10. ELEMENTARY THERMODYNAMICS 143 Many industrial processes use fluids to convectively transfer thermal energy from one object (or fluid) to another. In such applications, it is important to know how much thermal energy will be carried by a specific quantity of that fluid over a specified temperature drop. One common way to express this quantity is called enthalpy. Enthalpy is the amount of heat lost by a unit mass (one gram metric, or one pound British) of a substance as it cools from a given temperature all the way down to the freezing point of water (0 degrees Celsius, or 32 degrees Fahrenheit). In other words, enthalpy is a measure34 of a substance’s thermal energy using the freezing temperature of water as a reference. A sample of water at a temperature of 125 degrees Fahrenheit, for example, has an enthalpy of 93 BTU per pound (or 93 calories per gram), because 93 BTU of thermal energy would be lost if one pound of that water happened to cool from its given temperature (125 oF) down to 32 oF: Q = mc∆T Q = (1 lb) \u00121 BTU lboF \u0013 (125 oF − 32 oF) Q = 93 BTU Even if the substance in question does not cool down to the freezing temperature of water, enthalpy is a useful figure for comparing the thermal energy “content” of hot fluids (per unit mass). For example, if one were given the enthalpy values for a substance before and after heat transfer, it would be easy to calculate the amount of heat transfer that transpired simply by subtracting those enthalpy values35. If water at 125 oF has an enthalpy value of 93 BTU/lb and water at 170 oF has an enthalpy of value 138 BTU/lb, we may calculate the amount of heat needed to increase the temperature of a sample of water from 125 oF to 170 oF simply by subtracting 93 BTU/lb from 138 BTU/lb to arrive at 45 BTU/lb. In this rather trivial example, it would have been just as easy for us to calculate the heat necessary to increase water’s temperature from 125 oF to 170 oF by using the specific heat formula (Q = mc∆T) 36, and so it might appear as though the concept of enthalpy sheds no new light on the subject of heat transfer. However, the ability to calculate heat transfer based on a simple subtraction of enthalpy values proves quite useful in more complex scenarios where substances change phase, as we will see next. 34A useful analogy for enthalpy is the maximum available balance of a bank account. Suppose you have a bank account with a minimum balance requirement of $32 to maintain that account. Your maximum available balance at any time would be the total amount of money in that account minus $32, or to phrase this differently your maximum available balance is the most money you may spend from this account while still keeping that account open. Enthalpy is much the same: the amount of thermal energy a sample may “spend” (i.e. lose) before its temperature reaches 32 degrees Fahrenheit. 35Appealing to the maximum available balance analogy, if we compared the maximum available balance in your bank account before and after a transaction, we could determine how much money was deposited or withdrawn from your account simply by subtracting those two values. 36Following the formula Q = mc∆T, we may calculate the heat as (1)(1)(170 − 125) = 45 BTU. This is obviously the same result we obtained by subtracting enthalpy values for water at 170 oF and 125 oF.","144 CHAPTER 2. PHYSICS 2.10.6 Phase changes Scientists often speak of four phases of matter: solid, liquid, gas (or vapor ), and plasma. Of these four, the first three are common to everyday life. Plasma is a phase of matter where the atoms of a gas are excited (energized) to the point where they become electrically ionized, such as neon gas in an electric tube light, or the gas comprising stars in space. Phase changes are very important in thermodynamics, principally because energy transfer (heat loss or heat gain) must occur for a substance to change states, often with negligible change in temperature. To cite an example, consider the case of water (a liquid) turning into steam (a vapor) at atmospheric pressure. At sea level, this phase change will occur at a temperature of 100 degrees Celsius, or 212 degrees Fahrenheit. The amount of energy required to increase the temperature of water from ambient up to its boiling point is a simple function of the sample’s mass and its original temperature. For instance, a sample of water 70 grams in mass starting at 24 degrees Celsius will require 5320 calories of heat to reach the boiling point: Q = mc∆T Q = (70 g) \u00121 cal g oC \u0013 (100 oC − 24 oC) Q = 5320 cal However, actually boiling the 70 grams of water into 70 grams of steam (both at 100 degrees Celsius) requires a comparatively enormous input of heat: 37734 calories – over seven times as much heat to turn the water to steam as what is required to warm the water to its boiling point! Furthermore, this additional input of 37734 calories does not increase the temperature of the water at all: the resulting steam is still at a temperature of (only) 100 degrees Celsius. If further heat is added to the 70 gram steam sample, its temperature will rise, albeit at a rate proportional to the value of steam’s specific heat (0.476 calories per gram degree Celsius, or BTU per pound degree Fahrenheit). What we see here is a fundamentally different phenomenon than we saw with specific heat. Here, we are looking at the thermal energy required to transition a substance from one phase to another, not to change its temperature. We call this quantity latent heat rather than specific heat, because no temperature change occurs37. Conversely, if we allow the steam to condense back into liquid water, it must release the same 37734 calories of heat energy we invested in it turning the water into steam before it may cool at all below the boiling point (100 degrees Celsius). Latent heat has the effect of greatly increasing a substance’s enthalpy. Recall that “enthalpy” is the amount of heat lost by one pound (mass) of a substance if it happened to cool from its given temperature all the way down to the freezing temperature of water (0 oC, or 32 oF). Hot water has an enthalpy of 1 BTU/lb for every degree of temperature above freezing. Steam, however, possesses far greater enthalpy because of the latent heat released in the phase change from vapor to liquid before it releases heat as water cooling down to 32 oF. 37The word “latent” refers to something with potential that is not yet realized. Here, heat exchange takes place without there being any realized change in temperature. By contrast, heat resulting in a temperature change (Q = mc∆T) is called sensible heat.","2.10. ELEMENTARY THERMODYNAMICS 145 As with specific heat, there is a formula relating mass, latent heat, and heat exchange: Q = mL Where, Q = Heat of transition required to completely change the phase of a sample (metric calories or British BTU) m = Mass of sample (metric grams or British pounds) L = Latent heat of substance Each substance has its own set of latent heat values, one38 for each phase-to-phase transition. Water, for example, exhibits a latent heat of vaporization (boiling/condensing) of 539.1 calories per gram, or 970.3 BTU per pound, at atmospheric pressure (boiling point = 100 oC = 212 oF). Water also exhibits a latent heat of fusion (melting/freezing) of 79.7 calories per gram, or 143.5 BTU per pound. Both figures are enormous compared to water’s specific heat value of 1 calorie per gram\u0002degree Celsius (or 1 BTU per pound-degree Fahrenheit39): it takes only one calorie of heat to warm one gram of water one degree Celsius, but it takes 539.1 calories of heat to boil that same gram of water into one gram of steam, and 79.7 calories of heat to melt one gram of ice into one gram of water. The lesson here is simple: phase changes involve huge amounts of heat. A table showing various latent heats of vaporization (all at room temperature, 70 degrees Fahrenheit) for common industrial fluids appears here, contrasted against their specific heat values (as liquids). In each case you will note how much larger L is than c: Fluid (@ 70 oF) Lvaporization, BTU/lb Lvaporization, cal/g cliquid Water 970.3 539.1 1 Ammonia 508.6 282.6 1.1 Carbon dioxide 63.7 35.4 0.66 Butane 157.5 87.5 0.56 Propane 149.5 83.06 0.6 One of the most important, and also non-intuitive, consequences of latent heat is the relative stability of temperature during the phase-change process. Referencing the table of latent heats of vaporization, we see how much more heat is needed to boil a liquid into a vapor than is needed to warm that same liquid by one degree of temperature. During the process of boiling, all heat input to the liquid goes into the task of phase change (latent heat) and none of it goes into increased temperature. In fact, until all the liquid has been vaporized, the liquid’s temperature cannot rise above its boiling point! The requirement of heat input to vaporize a liquid forces temperature to stabilize (not rise further) until all the liquid has evaporated from the sample. 38Latent heat of vaporization also varies with pressure, as different amounts of heat are required to vaporize a liquid depending on the pressure that liquid is subject to. Generally, increased pressure (increased boiling temperature) results in less latent heat of vaporization. 39The reason specific heat values are identical between metric and British units, while latent heat values are not, is because latent heat does not involve temperature change, and therefore there is one less unit conversion taking place between metric and British when translating latent heats. Specific heat in both metric and British units is defined in such a way that the three different units for heat, mass, and temperature all cancel each other out. With latent heat, we are only dealing with mass and heat, and so we have a proportional conversion of 5 9 or 9 5 left over, just the same as if we were converting between degrees Celsius and Fahrenheit alone.","146 CHAPTER 2. PHYSICS If we take a sample of ice and add heat to it over time until it melts, warms, boils, and then becomes steam, we will notice a temperature profile that looks something like this: Heat applied over time Melting Water Boiling Steam heating heating Temperature Ice/water mix All water Water/steam mix All steam 0 oC 100oC (atmospheric pressure assumed) All ice Ice heating The flat areas of the graph during the melting and boiling periods represents times where the sample’s temperature does not change at all, but where all heat input goes into the work of changing the sample’s phase. Only where we see the curve rising does the temperature change. So long as there is a mixture of different phases, the temperature remains “locked” at one value. Only when there is a single phase of material is the temperature “allowed” to rise or fall. The sloped areas of the graph reveal the specific heat of the substance in each particular phase. Note how the liquid (water) portion of the graph has a relatively shallow slope, due to the specific heat value (c) of water being equal to 1. Both the ice and the steam portions of the graph have steeper slopes because both of those phases possess smaller values of specific heat (c = 0.5 and c = 0.476, respectively). The smaller the value of c, the more a sample’s temperature will rise for any given input of thermal energy. For any given rate of heat transfer, smaller c values result in more rapid temperature changes.","2.10. ELEMENTARY THERMODYNAMICS 147 We may employ our liquid-filled vessel analogy to the task of explaining latent heat. Any point of phase change is analogous to a point along the vessel’s height equipped with a large expansion chamber, so that the vessel “acts” as if its area were much larger at one point, requiring much more fluid volume (heat) to change height (temperature) past that one point: T Fluid analogy for specific versus latent heat Q Phase change temperature Expansion chamber Liquid poured into this vessel will fill it at a rate proportional to the volume added and inversely proportional to the vessel’s cross-sectional area at the current liquid height. As soon as the liquid level reaches the expansion chamber, a great deal more liquid must be added to cause level to increase, since this chamber must completely fill before the liquid level may rise above it. Once that happens, the liquid level rises at a different rate with addition introduced volume, because now the phase is different (with a different specific heat value). Remember that the filling of a vessel with liquid is merely an analogy for heat and temperature, intended to provide an easily visualized process mimicking another process not so easily visualized. The important concept to realize with latent heat and phase change is that it constitutes a discontinuity in the temperature/heat function for any given substance. A vivid demonstration of this phenomenon is to take a paper40 cup filled with water and place it in the middle of a roaring fire41. “Common sense” might tell you the paper will burn through with the fire’s heat, so that the water runs out of the cup through the burn-hole. This does not happen, however. Instead, the water in the cup will rise in temperature until it boils, and there it will maintain that temperature no matter how hot the fire burns. The boiling point of water happens to be substantially below the burning point of paper, and so the boiling water keeps the paper cup too cool to burn. As a result, the paper cup remains intact so long as water remains in the cup. The rim of the cup above the water line will burn up because the steam does not have the same temperature-stabilizing effect as the water, leaving a rimless cup that grows shorter as the water boils away. 40Styrofoam and plastic cups work as well, but paper exhibits the furthest separation between the boiling point of water and the burning point of the cup material, and it is usually thin enough to ensure good heat transfer from the outside (impinging flame) to the inside (water). 41This is a lot of fun to do while camping!","148 CHAPTER 2. PHYSICS The point at which a pure substances changes phase not only relates to temperature, but to pressure as well. We may speak casually about the boiling point of water being 100 degrees Celsius (212 degrees Fahrenheit), but that is only if we assume the water and steam are at atmospheric pressure (at sea level). If we reduce the ambient air pressure 42, water will boil at a lesser temperature. Anyone familiar with cooking at high altitudes knows you must generally cook for longer periods of time at altitude, because the decreased boiling temperature of water is not as effective for cooking. Conversely, anyone familiar with pressure cooking (where the cooking takes place inside a vessel pressurized by steam) knows how comparatively little cooking time is required because the pressure raises water’s boiling temperature. In either of these scenarios, where pressure influences43 boiling temperature, the latent heat of water acts to hold the boiling water’s temperature stable until all the water has boiled away. The only difference is the temperature at which the water begins to boil (or when the steam begins to condense). Many industrial processes use boiling liquids to convectively transfer heat from one object (or fluid) to another. In such applications, it is important to know how much heat will be carried by a specific quantity of the vapor as it condenses into liquid over a specified temperature drop. The quantity of enthalpy (heat content) used for rating the heat-carrying capacity of liquids applies to condensing vapors as well. Enthalpy is the amount of heat lost by a unit mass (one gram metric, or one pound British) of the fluid as it cools from a given temperature all the way down to the freezing point of water (0 degrees Celsius, or 32 degrees Fahrenheit)44. When the fluid’s initial state is vapor, and it condenses into liquid as it cools down to the reference temperature (32 oF), the heat content (enthalpy) is not just a function of specific heat, but also of latent heat. Water at its atmospheric boiling point has an enthalpy of approximately 180 BTU per pound. Steam at atmospheric pressure and 212 oF, however, has an enthalpy of about 1150 BTU per pound: more than six times as much heat as water at the same temperature. 970 of that 1150 BTU/lb is due to the phase change from steam to water, while the rest is due to water’s specific heat as it cools from 212 oF to 32 oF. Many technical reference books contain a set of data known as a steam table showing various properties of steam at different temperatures and pressures. Enthalpy is one of the most important parameters given in a steam table, showing how much available energy resides in steam under different pressure and temperature conditions. For this reason, enthalpy is sometimes referred to as total heat (hg). Steam tables also show saturation temperature (the condensing temperature for steam at that pressure) and steam density. 42This may be done in a vacuum jar, or by traveling to a region of high altitude where the ambient air pressure is less than at sea level. 43The mechanism of this influence may be understood by considering what it means to boil a liquid into a vapor. Molecules in a liquid reside close enough to each other that they cohere, whereas molecules in a vapor or gas are relatively far apart and act as independent objects. The process of boiling requires that cohesion between liquid molecules to be broken, so the molecules may drift apart. Increased pressure encourages cohesion in liquid form by helping to hold the molecules together, while decreased pressure encourages the separation of molecules into a vapor/gas. 44As mentioned previously, a useful analogy for enthalpy is the maximum available balance for a bank account with a $32 minimum balance requirement: that is, how much money may be spent from that account without closing it out.","2.10. ELEMENTARY THERMODYNAMICS 149 If the vapor in question is at a temperature greater than its boiling point at that pressure, the vapor is said to be superheated. The enthalpy of superheated vapor comes from three different heat-loss mechanisms: • Cooling the vapor down to its condensing temperature (specific heat of vapor) • Phase-changing from vapor to liquid (latent heat of phase change) • Cooling the liquid down to the reference temperature (specific heat of liquid) Using steam as the example once more, a sample of superheated steam at 500 oF and atmospheric pressure (boiling point = 212 oF) has an enthalpy of approximately 1287 BTU per pound. We may calculate the heat lost by one pound of this superheated steam as it cools from 500 oF to 32 oF in each of the three steps previously described. Here, we will assume a specific heat for steam of 0.476, a specific heat for water of 1, and a latent heat of vaporization for water of 970: Heat loss mechanism Formula Quantity Cooling vapor Q = mc∆T (1)(0.476)(500 − 212) = 137 BTU Phase change Q = mL (1)(970) = 970 BTU Cooling liquid Q = mc∆T (1)(1)(212 − 32) = 180 BTU TOTAL 1287 BTU Enthalpy values are very useful45 in steam engineering to predict the amount of thermal energy delivered to a load given the steam’s initial temperature, its final (cooled) temperature, and the mass flow rate. Although the definition of enthalpy – where we calculate heat value by supposing the vapor cools all the way down to the freezing point of water – might seem a bit strange and impractical (how common is it for steam to lose so much heat to a process that it reaches freezing temperature?), it is not difficult to shift the enthalpy value to reflect a more practical final temperature. Since we know the specific heat of liquid water is very nearly one, all we have to do is offset the enthalpy value by the amount that the final temperature differs from freezing in order to calculate how much heat the steam will lose (per pound) to its load46 . Furthermore, the rate at which heat is delivered to a substance by steam (or conversely, the rate at which heat is required to boil water into steam) may be easily calculated if we take this heat value in units of BTU per pound and multiply it by the mass flow rate in pounds per minute: as the unit of “pound” cancels in the multiplication, we arrive at a result for heat transfer rate in units of BTU per minute. 45At first it may seem as though the enthalpy of steam is so easy to calculate it almost renders steam tables useless. If the specific heats of water and steam were constant, and the latent heat of vaporization for water likewise constant, this would be the case. However, both these values (c and L) are not constant, but rather change with pressure and with temperature. Thus, steam tables end up being quite valuable to engineers, allowing them to quickly reference heat content of steam across a broad range of pressures and temperatures without having to account for changing c and L values (performing integral calculus in the form of Q = m R T2 T1 c dT for specific heat) in their heat calculations. 46This is not unlike calculating the voltage dropped across an electrical load by measuring the voltage at each of the load’s two terminals with respect to ground, then subtracting those two measured voltage values. In this analogy, electrical “ground” is the equivalent of water at freezing temperature: a common reference point for energy level.","150 CHAPTER 2. PHYSICS For example, suppose we were to employ the same 500 oF superheated steam used in the previous example to heat a flow of oil through a heat exchanger, with the steam condensing to water and then cooling down to 170 degrees Fahrenheit as it delivers heat to the flowing oil. Here, the steam’s enthalpy value of 1287 BTU per pound may simply be offset by 138 (170 degrees minus 32 degrees) to calculate how much heat (per pound) this steam will deliver to the oil: 1287 − 138 = 1149 BTU per pound: 500 oF steam 32 oF water 1287 BTU/lb 170 oF water 138 BTU/lb 1149 BTU/lb (Enthalpy of 500 oF steam) (Enthalpy of 170 oF water) (Heat liberated by steam as it cools from 500 oF to 170 oF) 500 oF steam 170 oF water Cold oil Hot oil Heat exchanger application Thermal diagram (1287 BTU/lb) (138 BTU/lb) Here we see how 500 oF steam has an enthalpy (total heat) of 1287 BTU/lb, but since the steam does not in fact cool all the way down to 32 oF in the act of heating oil in the heat exchanger, we must subtract the enthalpy of the 170 oF water (138 BTU/lb) to determine47 the amount of heat actually delivered to the oil by the steam (1149 BTU/lb). Calculating heat transfer rate is a simple matter of multiplying this heat per pound of steam by the steam’s mass flow rate: for example, if the mass flow rate of this steam happened to be 2 pounds per minute, the heat transfer rate would be 2298 BTU per minute. If we happen to be dealing with a situation where steam gives up some heat energy to a process fluid but not enough to cool to the point of condensation, all we need to do to calculate the amount of heat liberated by the superheated steam as it cools is subtract the enthalpy values between its hot and cool(er) states. For example, suppose we have a heat-exchange process where superheated steam enters at 105 PSIG and 600 oF, exiting at 75 PSIG and 360 oF. The enthalpy of the steam under those two sets of conditions as given by a superheated steam table are 1328 BTU/lb and 1208 BTU/lb, respectively. Thus, the heat lost by the steam as it goes through this heat exchanger is the difference in enthalpy values: 1328 BTU/lb − 1208 BTU/lb = 120 BTU/lb. Once again, calculating heat transfer rate is a simple matter of multiplication: if the mass flow rate of this steam happened to be 80 pounds per hour, the heat transfer rate would be 120 BTU/lb × 80 lb/hr = 9600 BTU/hr. 47Applying the maximum available balance analogy to this scenario, it would be as if your bank account began with a maximum available balance of $1287 and then finished with a maximum available balance of $138 after an expenditure: the amount of money you spent is the different between the initial and final maximum available balances ($1287 − $138 = $1149).","2.10. ELEMENTARY THERMODYNAMICS 151 By encompassing both specific heat and latent heat into one quantity, enthalpy figures given in steam tables greatly simplify heat transfer calculations, as compared to evaluating specific heat and latent heat formulae (Q = mc∆T and Q = mL, respectively) for water. Calculations based on steam tables are also more accurate than those derived from the specific and/or latent heat formulae, because steam tables take into account the changing values of c and L over wide temperature and pressure ranges. This is the power of empirical data: steam tables were developed by taking actual calorimetric measurements of steam under those temperature and pressure conditions, and as such are a record of water’s true behavior rather than a prediction of water’s theoretical behavior.","152 CHAPTER 2. PHYSICS 2.10.7 Phase diagrams and critical points A comprehensive way of describing the relationship between pressure, temperature, and substance phase is with something called a phase diagram. With pressure shown on one axis, and temperature on the other, a phase diagram describes the various phases of a substance in possible equilibrium at certain pressure/temperature combinations. Pressure (P) Temperature (T) Triple point Critical point Tcritical Vapor Solid Liquid Boiling Condensing Melting Freezing Sublimation Sublimation Phase diagram for water Pcritical Ptriple Ttriple 0.01 deg C 218 atm 0.006 atm 374 deg C This phase diagram (for water) illustrates some of the features common to all phase diagrams: curved lines define the boundaries between solid, liquid, and vapor phases; the point of intersection of these three curves is where the substance may exist in all three phases simultaneously (called the triple point48) and points where a curve simply ends within the span of the graph indicate critical points, where the certain phases cease to exist. The curved line from the triple point up and to the right defines the boundary between liquid water and water vapor. Each point on that line represents a set of unique pressure and temperature conditions for boiling (changing phase from liquid to vapor) or for condensation (changing phase from vapor to liquid). As you can see, increased pressure results in an increased boiling point (i.e. at higher pressures, water must be heated to greater temperatures before boiling may take place). 48When H2O is at its triple point, vapor (steam), liquid (water), and solid (ice) of water will co-exist in the same space. One way to visualize the triple point is to consider it the pressure at which the boiling and freezing temperatures of a substance become the same.","2.10. ELEMENTARY THERMODYNAMICS 153 In fact, the whole concept of a singular boiling point for water becomes quaint in the light of a phase diagram: boiling is seen to occur over a wide range of temperatures49, the exact temperature varying with pressure. Something interesting happens when the temperature is raised above a certain value called the critical temperature. At this value (approximately 374 degrees Celsius for water), no amount of pressure will maintain it in a liquid state. Water, once heated beyond 374 degrees Celsius, is no longer a liquid and may only exist in a stable condition as a vapor. The critical pressure of any substance is the pressure value at the liquid/vapor boundary at the point of critical temperature. A vivid example of critical temperature is this photograph of an ultra-high pressure storage vessel for oxygen gas, at a rocket engine testing facility: The critical temperature for oxygen is 154.58 Kelvin, which is equal to −118.57 degrees Celsius or −181.43 degrees Fahrenheit. Since this pressure vessel is completely uninsulated, we know the temperature of the oxygen inside of it will be the same (or nearly the same) as ambient temperature, which is obviously much warmer than −118.57 oC. Since the oxygen’s temperature is well above the critical temperature for the element oxygen, we may safely conclude that the oxygen inside this vessel must exist as a gas. Even at the extremely high pressure this vessel is capable of holding (15000 PSIG), the oxygen cannot liquefy. The slightly curved line from the triple point up and to the left defines the boundary between solid ice and liquid water. As you can see, the near-vertical pitch of this curve suggests the freezing temperature of water is quite stable over a wide pressure range. 49Anywhere between the triple-point temperature and the critical temperature, to be exact.","154 CHAPTER 2. PHYSICS Carbon dioxide exhibits a different set of curves than water on its phase diagram, with its own unique critical temperature and pressure values: Pressure (P) Temperature (T) Triple point Critical point Tcritical Vapor Solid Liquid Boiling Condensing Melting Freezing Sublimation Sublimation Phase diagram for carbon dioxide Pcritical Ptriple 5.11 atm Ttriple -56.6 deg C 72.9 atm 31 deg C Note how the triple-point pressure of carbon dioxide is well above ambient conditions on Earth. This means carbon dioxide is not stable in its liquid state unless put under substantial pressure (at least 60.4 PSIG). This is why solid carbon dioxide is referred to as dry ice: it does not liquefy with the application of heat, rather it sublimates directly into its vapor phase. Another interesting difference between the carbon dioxide and water phase diagrams is the slope of the solid/liquid boundary line. With water, this boundary drifts to the left (lower temperature) as pressure increases. With carbon dioxide, this boundary drifts to the right (higher temperature) as pressure increases. Whether the fusion temperature increases or decreases with increasing pressure marks whether that substance contracts or expands as it transitions from liquid to solid. Carbon dioxide, like most pure substances, contracts to a smaller volume when it goes from liquid to solid, and its fusion curve drifts to the right as pressure increases. Water is unusual in this regard, expanding to a larger volume when freezing, and its fusion curve drifts to the left as pressure increases.","2.10. ELEMENTARY THERMODYNAMICS 155 2.10.8 Saturated steam table A saturated steam table shows temperatures and pressures for water at the liquid/vapor transition (i.e. points lying along the liquid/vapor interface shown in a phase change diagram), as well as enthalpy values for the water and steam under those conditions. The sensible heat of water is the amount of thermal energy per pound necessary to raise water’s temperature from the freezing point to the boiling point. The latent heat of vapor is the amount of energy per pound necessary to convert water (liquid) into steam (vapor). The total heat is the enthalpy of steam (thermal energy per pound) between the listed condition in the table and the freezing temperature of water. By definition a saturated steam table does not describe steam at temperatures greater than the boiling point. For such purposes, a superheated steam table is necessary.","156 CHAPTER 2. PHYSICS Data for this saturated steam table was taken from Thermal Properties of Saturated and Superheated Steam by Lionel Marks and Harvey Davis, published in 1920 by Longmans, Green, and Company. Saturated Steam Table Temperature Pressure Sensible heat of Latent heat of Total heat (Deg F) (PSIA) liquid (BTU/lb) vapor (BTU/lb) (BTU/lb) 32 0.0886 0.00 1073.4 1073.4 40 0.1217 8.05 1068.9 1076.9 50 0.1780 18.08 1063.3 1081.4 60 0.2562 28.08 1057.8 1085.9 70 0.3626 38.06 1052.3 1090.3 80 0.505 48.03 1046.7 1094.8 50 0.696 58.00 1041.2 1099.2 60 0.2562 28.08 1057.8 1085.9 70 0.3626 38.06 1052.3 1090.3 80 0.505 48.03 1046.7 1094.8 90 0.696 58.00 1041.2 1099.2 100 0.946 67.97 1035.6 1103.6 110 1.271 77.94 1030.0 1108.0 120 1.689 87.91 1024.4 1112.3 130 2.219 97.89 1018.8 1116.7 140 2.885 107.87 1013.1 1121.0 150 3.714 117.86 1007.4 1125.3 160 4.737 127.86 1001.6 1129.5 170 5.992 137.87 995.8 1133.7 180 7.51 147.88 989.9 1137.8 190 9.34 157.91 983.9 1141.8 200 11.52 167.94 977.8 1145.8 210 14.13 177.99 971.6 1149.6 212 14.70 180.00 970.4 1150.4","2.10. ELEMENTARY THERMODYNAMICS 157 Saturated Steam Table (continued) Temperature Pressure Sensible heat of Latent heat of Total heat (Deg F) (PSIA) liquid (BTU/lb) vapor (BTU/lb) (BTU/lb) 220 17.19 188.1 965.2 1153.3 230 20.77 198.2 958.7 1156.9 240 24.97 208.3 952.1 1160.4 250 29.82 218.5 945.3 1163.8 260 35.42 228.6 938.4 1167.0 270 41.85 238.8 931.4 1170.2 280 49.18 249.0 924.3 1173.3 290 57.55 259.3 916.9 1176.2 300 67.00 269.6 909.5 1179.1 310 77.67 279.9 901.9 1181.8 320 89.63 290.2 894.2 1184.4 330 103.0 300.6 886.3 1186.9 340 118.0 311.0 878.3 1189.3 350 134.6 321.4 870.1 1191.5 360 153.0 331.9 861.8 1193.7 370 173.3 342.4 853.4 1195.8 380 195.6 352.9 844.8 1197.7 390 220.2 363.5 836.1 1199.6 400 247.1 374.1 827.2 1201.3 410 276.4 384.7 818.2 1202.9 420 308.4 395.4 809.0 1204.4 430 343.2 406.2 799.6 1205.8 440 380.8 417.0 790.1 1207.1","158 CHAPTER 2. PHYSICS 2.10.9 Thermodynamic degrees of freedom If we look at the areas bounded by phase transition curves in a phase diagram (solid area, liquid area, and vapor area), we see that both pressure and temperature may change independent of one another. A vessel filled with liquid water, for instance, may be at 30 degrees Celsius and 2 atmospheres, or at 50 degrees Celsius and 2 atmospheres, or at 50 degrees Celsius and 1 atmosphere, all equally stable. A more technical way to state this is to say the liquid water has two degrees of freedom. Here, the word “degree” has a completely different meaning than it does when used to denote a unit of temperature or angle. In this context, “degree” may be thought of loosely as “dimension.” A cube has three physical dimensions, a square has two and a line has one. A point within a cube has three degrees of freedom (motion), while a point within a square only has two, and a point along a line only has one. Here, we use the word “degree” to denote the number of independent ways a system may change. For areas bounded by phase transition curves in a phase diagram, pressure and temperature are the two “free” variables, because within those bounded areas we may freely alter pressure without altering temperature, and vice-versa. Such is not the case at any point lying along one of the phase transition curves. Any point on a curve is geometrically defined by a pair of coordinates, which means that for a two-phase mixture in equilibrium there will be exactly one temperature value valid for each unique pressure value. At any point along a phase transition curve, pressure and temperature are not independent variable, but rather are related. This means that for any single substance, there is only one degree of freedom along any point of a phase transition curve. To illustrate this concept, suppose we equip a closed vessel containing water with both a thermometer and a pressure gauge. The thermometer measures the temperature of this water, while the pressure gauge measures the pressure of the water. A burner beneath the vessel adds heat to alter the water’s temperature, and a pump adds water to the vessel to alter the pressure inside: To gas fuel supply Valve Pressure gauge Thermometer To water pump discharge Vessel Burner So long as the water is all liquid (one phase), we may adjust its pressure and temperature independently. In this state, the system has two thermodynamic degrees of freedom. However, if the water becomes hot enough to boil, creating a system of two phases in direct contact with each other (equilibrium), we will find that pressure and temperature become linked: one cannot alter one without altering the other. For a steam boiler, operation at a given steam","2.10. ELEMENTARY THERMODYNAMICS 159 pressure thus defines the temperature of the water, and vice-versa. In a single-component, two\u0002phase system, there is only one degree of thermodynamic freedom. Our freedom to alter pressure and temperature becomes even more restricted if we ever reach the triple point50 of the substance. For water, this occurs (only) at a pressure of −14.61 PSIG (0.006 atmospheres) and a temperature of 0.01 degrees Celsius: the coordinates where all three phase transition curves intersect on the phase diagram. In this state, where solid (ice), liquid (water), and vapor (steam) coexist, there are zero degrees of thermodynamic freedom. Both the temperature and pressure are locked at these values until one or more of the phases disappears. The relationship between degrees of freedom and phases is expressed neatly by Gibbs’ Phase Rule – the sum of phases and degrees of freedom equals the number of substances (“components”) plus two: Nf reedom + Nphase = Nsubstance + 2 We may simplify Gibbs’ rule for systems of just one substance (1 “component”) by saying the number of degrees of freedom plus phases in direct contact with each other is always equal to three. So, a vessel filled with nothing but liquid water (one component, one phase) will have two thermodynamic degrees of freedom: we may change pressure or temperature independently of one another. A vessel containing nothing but boiling water (two phases – water and steam, but still only one component) has just one thermodynamic degree of freedom: we may change pressure and temperature, but just not independently of one another. A vessel containing water at its triple point (three phases, one component) has no thermodynamic freedom at all: both temperature and pressure are fixed51 so long as all three phases coexist in equilibrium. 2.10.10 Applications of phase changes Applications of phase changes abound in industrial and commercial processes. Some of these applications exploit phase changes for certain production goals, such as the storage and transport of energy. Others merely serve to illustrate certain phenomena such as latent heat and degrees of thermodynamic freedom. This subsection will highlight several different processes for your learning benefit. 50The triple point for any substance is the pressure at which the boiling and freezing temperatures become one and the same. 51The non-freedom of both pressure and temperature for a pure substance at its triple point means we may exploit different substances’ triple points as calibration standards for both pressure and temperature. Using suitable laboratory equipment and samples of sufficient purity, anyone in the world may force a substance to its triple point and calibrate pressure and/or temperature instruments against that sample.","160 CHAPTER 2. PHYSICS Propane storage tanks A common example of a saturated liquid/vapor (two-phase) system is the internal environment of a propane storage tank, such as the kind commonly used to store propane fuel for portable stoves and gas cooking grills. If multiple propane storage tanks holding different volumes of liquid propane are set side by side, pressure gauges attached to each tank will all register the exact same pressure: Liquid propane Propane vapor propane Propane vapor Liquid propane Propane Liquid vapor same pressure This is counter-intuitive, as most people tend to think the fullest tank should register the highest pressure (having the least space for the vapor to occupy). However, since the interior of each tank is a liquid/vapor system in equilibrium, the pressure is defined by the point on the liquid/vapor transition curve on the phase diagram for pure propane matching the tanks’ temperature. Thus, the pressure gauge on each tank actually functions as a thermometer 52, since pressure is a direct function of temperature for a saturated liquid/vapor system and therefore cannot change without a corresponding change in temperature. This is a thermodynamic system with just one degree of freedom. Storage tanks containing liquid/vapor mixtures in equilibrium present unique safety hazards. If ever a rupture were to occur in such a vessel, the resulting decrease in pressure causes the liquid to spontaneously boil, halting any further decrease in pressure. Thus, a punctured propane tank does not lose pressure in the same manner than a punctured compressed air tank loses pressure. This gives the escaping vapor more “power” to worsen the rupture, as its pressure does not fall off over time the way it would in a simple compressed-gas application. As a result, relatively small punctures can and often do grow into catastrophic ruptures, where all liquid previously held inside the tank escapes and flashes into vapor, generating a vapor cloud of surprisingly large volume53 . Compounding the problem of catastrophic tank rupture is the fact that propane happens to be highly flammable. The thermodynamic properties of a boiling liquid combined with the chemical 52To be more precise, a propane tank acts like a Class II filled-bulb thermometer, with liquid and vapor coexisting in equilibrium. 53Steam boilers exhibit this same explosive tendency. The expansion ratio of water to steam is on the order of a thousand to one (1000:1), making steam boiler ruptures very violent even at relatively low operating pressures.","2.10. ELEMENTARY THERMODYNAMICS 161 property of flammability in air makes propane tank explosions particularly violent. Fire fighters often refer to this as a BLEVE: a Boiling Liquid Expanding Vapor Explosion.","162 CHAPTER 2. PHYSICS Class II Filled-bulb thermometers This same pressure-temperature interdependence finds application in a type of temperature measurement instrument called a Class II filled-bulb, where a metal bulb, tube, and pressure-sensing element are all filled with a saturated liquid/vapor mixture: Bellows Pointer Scale Bulb Pivot Bellows Bulb Pivot ScalePointer Vapor Vapor Vapor Volatile liquid Volatile liquid Volatile liquid Heat applied to the bulb literally “boils” the liquid inside until its pressure reaches the equilibrium point with temperature. As the bulb’s temperature increases, so does the pressure throughout the sealed system, indicating at the operator display where a bellows (or some other pressure-sensing element) moves a pointer across a calibrated scale. The only difference between the two filled-bulb thermometers shown in the illustration is which end of the instrument is warmer. The Class IIA system on the left (where liquid fills the pressure\u0002indicating element) is warmer at the bulb than at the indicating end. The Class IIB system on the right (where vapor fills the indicating bellows) has a cooler bulb than the indicating bellows. The long length and small internal diameter of the connecting tube prevents any substantial heat transfer from one end of the system to the other, allowing the sensing bulb to easily be at a different temperature than the indicating bellows. Both types of Class II thermometers work the same54 , the indicated pressure being a strict function of the bulb’s temperature where the liquid and vapor coexist in equilibrium. 54Class IIA systems do suffer from elevation error where the indicator may read a higher or lower temperature than it should due to hydrostatic pressure exerted by the column of liquid inside the tube connecting the indicator to the sensing bulb. Class IIB systems do not suffer from this problem, as the gas inside the tube exerts no pressure over an elevation.","2.10. ELEMENTARY THERMODYNAMICS 163 Nuclear reactor pressurizers Nuclear reactors using pressurized water as the moderating and heat-transfer medium must maintain the water coolant in liquid form despite the immense heat output of the reactor core, to avoid the formation of steam bubbles within the reactor core which could lead to destructive “hot spots” inside the reactor. The following diagram shows a simplified55 pressurized water reactor (PWR) cooling system: Reactor pressure vessel Cooling water out (hot) in (cold) Cooling water Control rods Core (contains fuel pellets) Pressurizer Electric heating elements Steam Generator Steam to turbines Water from condensers Steam \"bubble\" Boiling water Non-boiling water 644 oF 575 oF 2100 PSIG 2100 PSIG In order to maintain a liquid-only cooling environment for the reactor core, the water is held at a pressure too high for boiling to occur inside the reactor vessel. Typical operating conditions for a pressurized water reactor are 575 oF and 2100 PSIG. A steam table shows the boiling point of water at 2100 PSIG to be over 640 oF, which means the water inside the reactor cannot boil if the reactor only operates at 575 oF. Referencing the phase diagram for water, the operating point of the reactor core is maintained above the liquid/vapor phase transition line by an externally supplied pressure. This excess pressure comes from a device in the primary coolant loop called a pressurizer. Inside the pressurizer is an array of immersion-style electric heater elements. The pressurizer is essentially an electric boiler, purposely boiling the water inside at a temperature greater56 than that reached 55Circulation pumps and a multitude of accessory devices are omitted from this diagram for the sake of simplicity. 56This is another example of an important thermodynamic concept: the distinction between heat and temperature. While the temperature of the pressurizer heating elements exceeds that of the reactor core, the total heat output of course does not. Typical comparative values for pressurizer power versus reactor core power are 1800 kW versus","164 CHAPTER 2. PHYSICS by the reactor core itself. For the example figure of 2100 PSIG, the pressurizer elements would have to operate at a temperature of approximately 644 oF to maintain a boiling condition inside the pressurizer. By maintaining the water temperature inside the pressurizer greater than at the reactor core, the water flowing through the reactor core literally cannot boil. The water/vapor equilibrium inside the pressurizer is a system with one degree of freedom (pressure and temperature linked), while the water-only environment inside the reactor core has two degrees of freedom (temperature may vary to any amount below the pressurizer’s temperature without water pressure changing at all). Thus, the pressurizer functions like the temperature-sensing bulb of a gigantic Class IIA filled-bulb thermometer, with a liquid/vapor equilibrium inside the pressurizer vessel and liquid only inside the reactor vessel and all other portions of the primary coolant loop. Reactor pressure is then controlled by the temperature inside the pressurizer, which is in turn controlled by the amount of power applied to the heating element array57 . Steam boilers Boilers in general (the nuclear reactor system previously described being just one example of a large “power” boiler) are outstanding examples of phase change applied to practical use. The purpose of a boiler is to convert water into steam, sometimes for heating purposes, sometimes as a means of producing mechanical power (through a steam engine), sometimes for chemical processes requiring pressurized steam as a reactant, sometimes for utility purposes (maintenance-related cleaning, process vessel purging, sanitary disinfection, fire suppression, etc.) or all of the above. Steam is a tremendously useful substance in many industries, so you will find boilers in use at almost every industrial facility. 3800 MW, respectively: a ratio exceeding three orders of magnitude. The pressurizer heating elements don’t have to dissipate much power (compared to the reactor core) because the pressurizer is not being cooled by a forced convection of water like the reactor core is. 57In this application, the heaters are the final control element for the reactor pressure control system.","2.10. ELEMENTARY THERMODYNAMICS 165 A simplified diagram of a water tube boiler appears here: Steam drum \"Mud\" drum Saturated steam out Flame Exhaust stack Water tubes Blowdown valve Feedwater in Economizer Water enters the boiler through a heat exchanger in the stack called an economizer. This allows cold water to be pre-heated by the warm exhaust gases before they exit the stack. After pre-heating in the economizer, the water enters the boiler itself, where water circulates by natural convection (“thermosiphon”) through a set of tubes exposed to high-temperature fire. Steam collects in the “steam drum,” where it is drawn off through a pipe at the top. Since this steam is in direct contact with the boiling water, it will be at the same temperature as the water, and the steam/water environment inside the steam drum represents a two-phase system with only one degree of freedom. With just a single degree of freedom, steam temperature and pressure are direct functions of each other – coordinates at a single point along the liquid/vapor phase transition line of water’s phase diagram. One cannot change one variable without changing the other. Consulting a steam table58, you will find that the temperature required to boil water at a pressure of 120 PSIG is approximately 350 degrees Fahrenheit. Thus, the temperature of the steam drum will be fixed at 350 oF while generating steam pressure at 120 PSIG. The only way to increase pressure in that boiler is to increase its temperature, and vice-versa. When steam is at the same temperature as the boiling water it came from, it is referred to as saturated steam. Steam in this form is very useful for heating and cleaning, but not as much for operating mechanical engines or for process chemistry. If saturated steam loses any temperature at all (by losing its latent heat), it immediately condenses back into water. Liquid water can cause major mechanical problems inside steam engines (although “wet” steam works wonderfully well as a cleaning agent!), and so steam must be made completely “dry” for some process applications. 58Since the relationship between saturated steam pressure and temperature does not follow a simple mathematical formula, it is more practical to consult published tables of pressure/temperature data for steam. A great many engineering manuals contain steam tables, and in fact entire books exist devoted to nothing but steam tables.","166 CHAPTER 2. PHYSICS The way this is done is by a process known as superheating. If steam exiting the steam drum of a boiler is fed through another heat exchanger inside the firebox so it may receive more heat, its temperature will rise beyond the saturation point. This steam is now said to be superheated: Steam drum \"Mud\" drum Saturated steam out Flame Exhaust stack Water tubes Blowdown valve Feedwater in Economizer steam out Superheated Super\u0002heater Superheated steam is absolutely dry, containing no liquid water at all. It is therefore safe to use as a fluid medium for engines (piston and turbine alike) and as a process reactant where liquid water is not tolerable. The difference in temperature between superheated steam and saturated steam at any given pressure is the amount of superheat. For example, if saturated steam at 350 degrees Fahrenheit and 120 PSI drawn from the top of the steam drum in a boiler is heated to a higher temperature of 380 degrees Fahrenheit (at the same pressure of 120 PSI), it is said to have 30 degrees (Fahrenheit) of superheat.","2.10. ELEMENTARY THERMODYNAMICS 167 Fruit crop freeze protection An interesting application of phase changes and latent heat occurs in agriculture. Fruit growers, needing to protect their budding crop from the damaging effects of a late frost, will spray water over the fruit trees to maintain the sensitive buds above freezing temperature. As cold air freezes the water, the water’s latent heat of fusion prevents the temperature at the ice/water interface from dropping below 32 degrees Fahrenheit. So long as liquid water continues to spray over the trees, the buds’ temperature cannot fall below freezing. Indeed, the buds cannot even freeze in this condition, because once they cool down to the freezing point, there will be no more temperature difference between the freezing water and the buds. With no difference of temperature, no heat will transfer out of the buds. With no heat loss, water inside the buds cannot change phase from liquid to solid (ice) even if held at the freezing point for long periods of time, thus preventing freeze damage59 . Only if the buds are exposed to cold air (below the freezing point), or the water turns completely to ice and no longer holds stable at the freezing point, can the buds themselves ever freeze solid. 59An experiment illustrative of this point is to maintain an ice-water mixture in an open container, then to insert a sealed balloon containing liquid water into this mixture. The water inside the balloon will eventually equalize in temperature with the surrounding ice-water mix, but it will not itself freeze. Once the balloon’s water reaches 0 degrees Celsius, it stops losing heat to the surrounding ice-water mix, and therefore cannot make the phase change to solid form.","168 CHAPTER 2. PHYSICS Evaporative cooling towers A very common use of a liquid-to-vapor phase change is for cooling purposes: taking hot water and mechanically forcing that hot water to evaporate in order to remove large quantities of heat energy from the water, thus cooling it to a lower temperature. Devices called evaporative cooling towers accomplish this task by causing ambient air to flow past droplets of water. As the rising air contacts the falling water droplets, some of the water is forced to evaporate, the heat required of this evaporation being provided by sensible heat within the remaining liquid water. As a result, the still-liquid water must cool in temperature as it gives up heat energy to the newly-formed water vapor. Motor Fan Fill Fill Cooled water Cool, dry air in Cool, dry air in Warm, moist air out Hot water in Cool water out Smaller evaporative cooling towers use fans to force air upward through the tower, employing inert “fill” material to provide large amounts of surface area for the liquid water and the air to contact each other. Some large evaporative cooling towers are self-drafting, the heat of the water providing enough convective force to the air that no fans are needed.","2.10. ELEMENTARY THERMODYNAMICS 169 The following photograph shows a pair of induced-draft evaporative cooling towers used at a beer brewery: This next photograph shows a forced-draft evaporative cooling tower used at a coal-fired electric power plant. Note the large air fans located around the circumference of the cooling tower, blowing cool air into the tower from outside. This fan placement eliminates problems arising from having the fan blades and motor located within the moist air stream:","170 CHAPTER 2. PHYSICS 2.11 Fluid mechanics A fluid is any substance having the ability to flow: to freely change shape and move under the influence of a motivating force. Fluid motion may be analyzed on a microscopic level, treating each fluid molecule as an individual projectile body. This approach is extraordinarily tedious on a practical level, but still useful as a model of fluid behavior. Some fluid properties are accurately predicted by this model, especially predictions dealing with potential and kinetic energies. However, the ability of a fluid’s molecules to independently move give it unique properties that solids do not possess. One of these properties is the ability to effortlessly transfer pressure, defined as force applied over area. 2.11.1 Pressure The common phases of matter are solid, liquid, and gas. Liquids and gases are fundamentally distinct from solids in their intrinsic inability to maintain a fixed shape. In other words, liquids and gases tend to fill whatever solid containers they are held in. Similarly, both liquids and gases both have the ability to flow, which is why they are collectively called fluid