s. Due to their lack of definite shape, fluids tend to disperse any force applied to them. This stands in marked contrast to solids, which tend to transfer force only in the applied direction. Take for example the force transferred by a nail, from a hammer to a piece of wood: Wood Hammer Nail Force Force exerted on nail exerted on wood Stationary surface The impact of the hammer’s blow is directed straight through the solid nail into the wood below – nothing surprising here.","2.11. FLUID MECHANICS 171 Now consider what a fluid would do when subjected to the same hammer blow: Hammer Force Piston exerted on piston Cylinder Force exerted on cylinder walls Fluid Stationary surface Given the freedom of a fluid’s molecules to move about, the impact of the hammer blow becomes directed everywhere against the inside surface of the container (the cylinder). This is true for all fluids: liquids and gases alike. The only difference between the behavior of a liquid versus a gas in the same scenario is that the gas will compress (i.e. the piston will move down as the hammer struck it), whereas the liquid will not compress (i.e. the piston will remain in its resting position). Gases yield under pressure, liquids do not. It is very useful to quantify force applied to a fluid in terms of force per unit area, since the force applied to a fluid becomes evenly dispersed in all directions to the surface containing it. This is the definition of pressure60 (P): the amount of force (F) distributed across a given area (A). P = F A In the metric system, the standard unit of pressure is the pascal (Pa), defined as one Newton (N) of force per square meter (m2) of area. In the British system of measurement, the standard unit of pressure is the PSI: pounds (lb) of force per square inch (in2) of area. Pressure is often expressed in units of kilopascals (kPa) when metric units are used because one pascal is a rather small61 pressure for most engineering applications. 60The concept of pressure is also applicable to solid materials: applying either a compressive or tensile force to a solid object of given cross-sectional area generates a pressure within that object, also referred to as stress. 61To give some perspective on this, 1 pascal of pressure is equal to (only) 0.000145 pounds per square inch!","172 CHAPTER 2. PHYSICS The even distribution of force throughout a fluid has some very practical applications. One application of this principle is the hydraulic lift, which functions somewhat like a fluid lever: Fluid Large piston Small piston Applied force Resulting force Applied force Resulting force Lever Ground Hydraulic lift Lever and fulcrum Fulcrum Force applied to the small piston creates a pressure throughout the fluid. That pressure exerts a greater force on the large piston than what is exerted on the small piston, by a factor equal to the ratio of piston areas. Since area for a circular piston is proportional to the square of the radius (A = πr2), even modest ratios of piston diameter yield large ratios of area and therefore of force. If the large piston has five times the area of the small piston (i.e. the large piston’s diameter is 2.236 times greater than the small piston’s diameter), force will be multiplied five-fold. Just as with the lever, however, there must be a trade-off so as to not violate the Conservation of Energy. The trade-off for increased force is decreased distance, whether in the lever system or in the hydraulic lift system. If the large piston generates a force five times greater than what is applied to the small piston, it must move only one-fifth as far as the small piston’s motion. In this way, energy in equals energy out (remember that work, which is equivalent to energy, is calculated by multiplying force by parallel distance traveled).","2.11. FLUID MECHANICS 173 For those familiar with electricity, what you see here in either the lever system or the hydraulic lift is analogous to a transformer : we can step AC voltage up, but only by reducing AC current. Being a passive device, a transformer cannot boost power. Therefore, power out can never be greater than power in, and given a perfectly efficient transformer, power out will always be precisely equal to power in: Power = (Voltage in)(Current in) = (Voltage out)(Current out) Work = (Force in)(Distance in) = (Force out)(Distance out) Fluid may be used to transfer power just as electricity is used to transfer power. Such systems are called hydraulic if the fluid is a liquid (usually oil), and pneumatic if the fluid is a gas (usually air). In either case, a machine (pump or compressor) is used to generate a continuous fluid pressure, pipes are used to transfer the pressurized fluid to the point of use, and then the fluid is allowed to exert a force against a piston or a set of pistons to do mechanical work: Pump Reservoir Pipe Cylinder Piston Hydraulic power system Compressor Cylinder Piston Pipe Pneumatic power system To learn more about fluid power systems, refer to section 10.2 beginning on page 694.","174 CHAPTER 2. PHYSICS An interesting use of fluid we see in the field of instrumentation is as a signaling medium, to transfer information between places rather than to transfer power between places. This is analogous to using electricity to transmit voice signals in telephone systems, or digital data between computers along copper wire. Here, fluid pressure represents some other quantity, and the principle of force being distributed equally throughout the fluid is exploited to transmit that representation to some distant location, through piping or tubing: Closed bulb filled with fluid Pipe Pressure gauge This illustration shows a simple temperature-measuring system called a filled bulb, where an enclosed bulb filled with fluid is exposed to a temperature that we wish to measure. A rise in temperature makes the fluid expand and thereby increases pressure sensed at the gauge. The purpose of the fluid here is two-fold: first to sense temperature, and second to relay this temperature measurement a long distance away to the gauge. The principle of even pressure distribution allows the fluid to act as a signal medium to convey the information (bulb temperature) to a distant location.","2.11. FLUID MECHANICS 175 2.11.2 Pascal’s Principle and hydrostatic pressure We learned earlier that fluids tend to evenly distribute any applied force. This fundamental principle is the basis of fluid power and fluid signaling systems, where pressure is assumed to be transferred equally to all points in a confined fluid. In the example of a hydraulic lift given earlier, we assume that the pressure throughout the fluid pathway is equal: Fluid Large piston Small piston Applied force Resulting force (150 lbs) Hydraulic lift Pressure = Pressure = Pressure = Pressure = 50 PSI 50 PSI 50 PSI 50 PSI (1350 lbs) (A = 3 in2) (A = 27 in2) If additional force is applied to the small piston (say, 160 lbs instead of 150 lbs), the fluid pressure throughout the system will increase, not just the fluid pressure in the vicinity of the piston. The effect of this additional force will be immediately62 “felt” at all points of the system. The phenomenon of pressure changes being evenly distributed throughout an enclosed fluid is called Pascal’s principle. Pascal’s principle is really nothing more than the direct consequence of fluids’ ability to flow. The only way an additional applied pressure would not be transmitted to all points within a confined fluid volume is if the fluid molecules were somehow not free to move. Since they are mobile, any compression applied to one region of that fluid will propagate to all other regions within that fluid volume. As fluid molecules are subjected to greater pressure, they naturally try to migrate to regions of lower pressure where they “bump up” against other fluid molecules, distributing that increased pressure in doing so. 62There is actually a speed of propagation to this increase in pressure, and it is the speed of sound within that particular fluid. This makes sense, since sound waves are nothing more than rapidly-changing regions of pressure within a material.","176 CHAPTER 2. PHYSICS Pascal’s principle tells us any change in applied pressure to a confined fluid will be distributed evenly throughout, but it does not say pressure will be the same throughout all points. If forces other than those applied to pistons exert pressure on the fluid, we may indeed experience gradients of pressure throughout a confined fluid volume. In cases where we are dealing with tall columns of dense fluid, there is another force we must consider: the weight of the fluid itself. Suppose we took a cubic foot of water which weighs approximately 62.4 pounds, and poured it into a very tall vertical tube with a cross-sectional area of 1 square inch: Pressure gauge Cross-sectional Water column weight = 62.4 lbs 62.4 PSI tube area = 1 in2 144 ft (1728 inches) Naturally, we would expect the pressure measured at the bottom of this tall tube to be 62.4 pounds per square inch63, since the entire column of water (weighing 62.4 pounds) has its weight supported by one square inch of area. 63Interestingly, the amount of pressure generated by the weight of a fluid depends only on the height of that fluid column, not its cross-sectional area. Suppose we had a column of water the same height (144 feet) but in a tube having an area twice as large: 2 square inches instead of 1 square inch. Twice the area means twice the volume of water held in the tube, and therefore twice the weight (124.8 lbs). However, since this greater weight is distributed over a proportionately greater area at the bottom of the tube, the pressure there remains the same as before: 124.8 pounds ÷ 2 square inches = 62.4 pounds per square inch.","2.11. FLUID MECHANICS 177 If we placed another pressure gauge mid-way up the tube, though, how much pressure would it register? At first you might be inclined to say 62.4 PSI as well, because you learned earlier in this lesson that fluids naturally distribute force throughout their bulk. However, in this case the pressure is not the same mid-way up the column as it is at the bottom: Cross-sectional Pressure gauge Water column weight = 62.4 lbs 62.4 PSI tube area = 1 in2 31.2 PSI (Half-way up) Pressure gauge The reason for this apparent discrepancy is that the source of pressure in this fluid system comes from the weight of the water column itself. Half-way up the column, the water only experiences half the total weight (31.2 pounds), and so the pressure is half of what it is at the very bottom. We did not consider this effect before, because we assumed the force exerted by the piston in the hydraulic lift was so large it “swamped” the weight of the fluid itself. Here, with our very tall column of water (144 feet tall!), the effect of gravity upon the water’s mass is quite substantial. Indeed, without a piston to exert an external force on the water, weight is the only source of force we have to consider when calculating pressure. This fact does not invalidate Pascal’s principle. Any change in pressure applied to the fluid column will still be distributed equally throughout. For example, if we were to place a piston at the top of this fluid column and apply a force to the fluid, pressure at all points in that fluid column would increase by the same amount64. This is not the same as saying all pressures will be equal throughout the column, however. 64Suppose a 1 square inch piston were set on the top of this tall fluid column, and a downward force of 20 lbs were applied to it. This would apply an additional 20 PSI pressure to the fluid molecules at all points within the column. The pressure at the bottom would be 82.4 PSI, and the pressure at the middle would be 51.2 PSI.","178 CHAPTER 2. PHYSICS An interesting fact about pressure generated by a column of fluid is that the width or shape of the containing vessel is irrelevant: the height of the fluid column is the only dimension we need to consider. Examine the following tube shapes, all connected at the bottom: 3 feet Since the force of fluid weight is generated only along the axis of gravitational attraction (straight down), that is the only axis of measurement important in determining “hydrostatic” fluid pressure. The fixed relationship between the vertical height of a water column and pressure is such that sometimes water column height is used as a unit of measurement for pressure. That is, instead of saying “30 PSI,” we could just as correctly quantify that same pressure as 830.4 inches of water (”W.C. or ”H2O), the conversion factor being approximately 27.68 inches of vertical water column per PSI. As one might guess, the density of the fluid in a vertical column has a significant impact on the hydrostatic pressure that column generates. A liquid twice as dense as water, for example, will produce twice the pressure for a given column height. For example, a column of this liquid (twice as dense as water) 14 inches high will produce a pressure at the bottom equal to 28 inches of water (28 ”W.C.), or just over 1 PSI. An extreme example is liquid mercury, which is over 13.5 times as dense as water. Due to its exceptional density and ready availability, the height of a mercury column is also used as a standard unit of pressure measurement. For instance, 25 PSI could be expressed as 50.9 inches of mercury (”Hg), the conversion factor being approximately 2.036 inches of vertical mercury column per PSI. The mathematical relationship between vertical liquid height and hydrostatic pressure is quite simple, and may be expressed by either of the following formulae: P = ρgh P = γh Where, P = Hydrostatic pressure in units of weight per square area unit: pascals (N/m2) or lb/ft2 ρ = Mass density of liquid in kilograms per cubic meter (metric) or slugs per cubic foot (British) g = Acceleration of gravity (9.81 meters per second squared or 32.2 feet per second squared) γ = Weight density of liquid in newtons per cubic meter (metric) or pounds per cubic foot (British) h = Vertical height of liquid column","2.11. FLUID MECHANICS 179 Dimensional analysis – where we account for all units of measurement in a formula – validates the mathematical relationship between pressure, density, and height. Taking the second formula as an example: P = γh \u0014 lb ft2 \u0015 = \u0014 lb ft3 \u0015 \u0014ft 1 \u0015 As you can see, the unit of “feet” in the height term cancels out one of the “feet” units in the denominator of the density term, leaving an answer for pressure in units of pounds per square foot. If one wished to set up the problem so the answer presented in a more common pressure unit such as pounds per square inch, both the liquid density and height would have to be expressed in appropriate units (pounds per cubic inch and inches, respectively). Applying this to a realistic problem, consider the case of a tank filled with 8 feet (vertical) of castor oil, having a weight density of 60.5 pounds per cubic foot: P = ??? Castor oil 8 ft γ = 60.5 lb/ft3 This is how we would set up the formula to calculate for hydrostatic pressure at the bottom of the tank: P = γh P = \u0012 60.5 lb ft3 \u0013 (8 ft) P = 484 lb ft2 If we wished to convert this result into a more common unit such as PSI (pounds per square inch), we could do so using an appropriate fraction of conversion units: P = \u0012 484 lb ft2 \u0013 \u0012 1 ft2 144 in2 \u0013 P = 3.36 lb in2 = 3.36 PSI","180 CHAPTER 2. PHYSICS 2.11.3 Fluid density expressions The density of any substance is defined as the ratio of its mass or weight to the volume occupied by that mass or weight. Common expressions of density include pounds per cubic foot (British units) and kilograms per cubic meter (metric units). When the substance in question is a liquid, a common form of expression for density is a ratio of the liquid’s density to the density of pure water at standard temperature65. This ratio is known as specific gravity. For example, the specific gravity of glycerin may be determined by dividing the density of glycerin by the density of water: Specific gravity of any liquid = Dliquid Dwater Specific gravity of glycerin = Dglycerin Dwater = 78.6 lb/ft3 62.4 lb/ft3 = 1.26 The density of gases may also be expressed in ratio form, except the standard of comparison is ambient air instead of water. Chlorine gas, for example, has a specific gravity of 2.47 (each volumetric unit of chlorine having 2.47 times the mass of the same volume of air under identical temperature and pressure conditions). Specific gravity values for gases are sometimes called relative gas densities to avoid confusion with “specific gravity” values for liquids. As with all ratios, specific gravity is a unitless quantity. In our example with glycerine, we see how the identical units of pounds per cubic foot cancel out of both numerator and denominator, to leave a quotient with no unit at all. An alternative to expressing fluid density as a ratio of mass (or weight) to volume, or to compare it against the density of a standard fluid such as pure water or air, is to express it as the ratio of volume to mass. This is most commonly applied to vapors such as steam, and it is called specific volume. The relationship between specific volume and density is one of mathematical reciprocation: the reciprocal of density (e.g. pounds per cubic foot) is specific volume (e.g. cubic feet per pound). For example, consulting a table of saturated steam properties, we see that saturated steam at a pressure of 60 PSIA has a specific volume of 7.175 cubic feet per pound. Translating this into units of pounds per cubic feet, we reciprocate the value 7.175 to arrive at 0.1394 pounds per cubic foot. Industry-specific units of measurement also exist for expressing the relative density of a fluid. These units of measurement all begin with the word “degree” much the same as for units of temperature measurement, for example: • Degrees API (used in the petroleum industries) • Degrees Baum´e (used in a variety of industries including paper manufacture and alcohol production) • Degrees Twaddell (used in the textile industry for tanning solutions and the like) 65Usually, this standard temperature is 4 degrees Celsius, the point of maximum density for water. However, sometimes the specific gravity of a liquid will be expressed in relation to the density of water at some other temperature. In some cases specific gravity is expressed for a liquid at one temperature compared to water at another temperature, usually in the form of a superscript such as 20/4 (liquid at 20 degrees Celsius compared to water at 4 degrees Celsius).","2.11. FLUID MECHANICS 181 The mathematical relationships between each of these “degree” units of density versus specific gravity66 is as follows: Degrees API = 141.5 Specific gravity − 131.5 Degrees Twaddell = 200 × (Specific gravity − 1) Two different formulae exist for the calculation of degrees Baum´e, depending on whether the liquid in question is heavier or lighter than water. For lighter-than-water liquids: Degrees Baum´e (light) = 140 Specific gravity − 130 Note that pure water would measure 10o Baum´e on the light scale. As liquid density decreases, the light Baum´e value increases. For heavier-than-water liquids: Degrees Baum´e (heavy) = 145 − 145 Specific gravity Note that pure water would measure 0o Baum´e on the heavy scale. As liquid density increases, the heavy Baum´e value increases. Just to make things confusing, there are different standards for the heavy Baum´e scale. Instead of the constant value 145 shown in the above equation (used throughout the United States of America), an older Dutch standard used the same formula with a constant value of 144. The Gerlach heavy Baum´e scale uses a constant value of 146.78: Degrees Baum´e (heavy, old Dutch) = 144 − 144 Specific gravity Degrees Baum´e (heavy, Gerlach scale) = 146.78 − 146.78 Specific gravity There exists a seemingly endless array of “degree” scales used to express liquid density, scattered throughout the pages of history. For the measurement of sugar concentrations in the food industries, the unit of degrees Balling was invented. This scale was later revised to become the unit of degrees Brix, which is directly proportional to the percent concentration of sugar in the liquid. Another density scale used for expressing sugar concentration is degrees Plato. The density of tanning liquor may be measured in degrees Bark. Milk density may be measured in degrees Soxhlet. Vegetable oil density (and in older times, the density of oil extracted from sperm whales) may be measured in degrees Oleo. 66For each of these calculations, specific gravity is defined as the ratio of the liquid’s density at 60 degrees Fahrenheit to the density of pure water, also at 60 degrees Fahrenheit.","182 CHAPTER 2. PHYSICS 2.11.4 Manometers Expressing fluid pressure in terms of a vertical liquid column makes perfect sense when we use a very simple kind of motion-balance pressure instrument called a manometer. A manometer is nothing more than a piece of clear (glass or plastic) tubing filled with a liquid of known density, situated next to a scale for measuring distance. The most basic form of manometer is the U-tube manometer, shown here: (vented) Applied pressure (vented) U-tube manometer (vented) h Height difference The basis for all manometers is the mathematical relationship between a liquid’s density (ρ in mass units or γ in weight units) and vertical height. The diameter of the manometer tubes is irrelevant: P = ρgh P = γh Pressure is read on the scale as the difference in height (h) between the two liquid columns. One nice feature of a manometer is it really cannot become “uncalibrated” so long as the fluid is pure and the assembly is maintained in an upright position. If the fluid used is water, the manometer may be filled and emptied at will, and even rolled up for storage if the tubes are made of flexible plastic.","2.11. FLUID MECHANICS 183 We may create even more sensitive manometers by purposely inclining one or more of the tubes, so that the liquid must travel a farther distance along the tube length to achieve the same vertical shift in height. This has the effect of “amplifying” the liquid’s motion to make it easier to resolve small pressures: Inclined manometer hx θ This way, a greater motion of liquid (x) is required to generate the same hydrostatic pressure (vertical liquid displacement, h) than in an upright manometer, making the inclined manometer more sensitive. As the similar triangle in the illustration shows, x and h are related trigonometrically by the sine function: sin θ = h x The difference in fluid column positions measured diagonally along the scale (x) must always be greater than the vertical height difference between the two columns (h) by a factor of 1 sin θ , which will always be greater than one for angles less than 90o. The smaller the angle θ, the greater the ratio between x and h, leading to more sensitivity.","184 CHAPTER 2. PHYSICS If even more sensitivity is desired, we may construct something called a micromanometer, consisting of a gas bubble trapped in a clear horizontal tube between two large vertical manometer chambers: bubble Scale A simple micromanometer Gas Pressure applied to the top of either vertical chamber will cause the vertical liquid columns to shift just the same as any U-tube manometer. However, the bubble trapped in the clear horizontal tube will move much farther than the vertical displacement of either liquid column, owing to the huge difference in cross-sectional area between the vertical chambers and the horizontal tube. This amplification of motion is analogous to the amplification of motion in a hydraulic piston system (where the smaller piston moves farther than the larger piston), and makes the micromanometer exceptionally sensitive to small pressures. The movement of the gas bubble within the clear horizontal viewing tube (x) relates to applied pressure by the following formula: x = γhAlarge 2Asmall Using water as the working liquid in a standard U-tube manometer, 1 PSI of applied gas pressure results in approximately 27.7 inches of vertical liquid column displacement (i.e. 27.7 inches of height difference between the two water columns). This relatively large range of motion limits the usefulness of water manometers to modest pressures only. If we wished to use a water manometer to measure the pressure of compressed air in an industrial pneumatic supply system at approximately 100 PSI, the manometer would have to be in excess of 230 feet tall! Clearly, a water manometer would not be the proper instrument to use for such an application. However, water is not the only viable liquid for use in manometers. We could take the exact same clear U-tube and fill it partially full of liquid mercury instead, which is substantially denser than water. In a mercury manometer, 1 PSI of applied gas pressure results in very slightly more than 2 inches of liquid column displacement. A mercury manometer applied to the task of measuring air pressure in an industrial pneumatic system would only have to be 17 feet tall – still quite large and cumbersome67 for a measuring instrument, but not impossible to construct or to use. 67A colleague of mine told me once of working in an industrial facility with a very old steam boiler, where boiler","2.11. FLUID MECHANICS 185 A common form of manometer seen in industrial instrument calibration shops is the well type, consisting of a single vertical tube and a relatively large reservoir (called the “well”) acting as the second column: Applied pressure \"Well\" manometer Well Scale Height h Due to the well’s much larger cross-sectional area, liquid motion inside of it is negligible compared to the motion of liquid inside the clear viewing tube. For all practical purposes68, the liquid level inside the “well” is constant, and so the liquid inside the tube moves the full distance equivalent to the applied pressure. Thus, the well manometer provides an easier means of reading pressure: no longer does one have to measure the difference of height between two liquid columns, only the height of a single column. steam pressure was actually indicated by tall mercury manometers reaching from floor to ceiling. Operations personnel had to climb a ladder to accurately read pressure indicated by these manometers! 68To give some perspective on just how little the liquid level changes in the well, consider a well-type manometer with a 1/4 inch (inside) diameter viewing tube and a 4-inch diameter circular well. The ratio of diameters for these two liquid columns is 16:1, which means their ratio of areas is 256:1. Thus, for every inch of liquid motion in the viewing tube, the liquid inside the well moves only 1 256 of an inch. Unless the viewing tube is quite tall, the amount of error incurred by interpreting the tube’s liquid height directly as pressure will be minimal – quite likely less than what the human eye is able to discern on a ruler scale anyway. If the utmost accuracy is desired in a well manometer, however, we may compensate for the trifling motion of liquid in the well by building a custom ruler for the vertical tube – one with a 255 256 reduced scale (so that 255256 of an inch of liquid motion in the tube reads as exactly 1 inch of liquid column) in the case of the 1/4 inch tube and 4 inch well dimensions.","186 CHAPTER 2. PHYSICS 2.11.5 Systems of pressure measurement Pressure measurement is often a relative thing. When we say there is 35 PSI of air pressure in an inflated car tire, what we mean is that the pressure inside the tire is 35 pounds per square inch greater than the surrounding, ambient air pressure. It is a fact that we live and breathe in a pressurized environment. Just as a vertical column of liquid generates a hydrostatic pressure, so does a vertical column of gas. If the column of gas is very tall, the pressure generated by it will be substantial. Such is the case with Earth’s atmosphere, the pressure at sea level caused by the weight of the atmosphere being approximately 14.7 PSI. You and I do not perceive this constant air pressure around us because the pressure inside our bodies is equal to the pressure outside our bodies. Thus our eardrums, which serve as differential pressure-sensing diaphragms, detect no difference of pressure between the inside and outside of our bodies. The only time the Earth’s air pressure becomes perceptible to us is if we rapidly ascend or descend, where the pressure inside our bodies does not have time to equalize with the pressure outside, and we feel the force of that differential pressure on our eardrums. If we wish to speak of a fluid pressure in terms of how it compares to a perfect vacuum (absolute zero pressure), we specify it in terms of absolute units. For example, when I said earlier that the atmospheric pressure at sea level was 14.7 PSI, what I really meant is it is 14.7 PSIA (pounds per square inch absolute), meaning 14.7 pounds per square inch greater than a perfect vacuum. When I said earlier that the air pressure inside an inflated car tire was 35 PSI, what I really meant is it was 35 PSIG (pounds per square inch gauge), meaning 35 pounds per square inch greater than ambient air pressure. The qualifier “gauge” implies the pressure indicated by a pressure-measuring gauge, which in most cases works by comparing the sample fluid’s pressure to that of the surrounding atmosphere. When units of pressure measurement are specified without a “G” or “A” suffix, “gauge” pressure is usually69 assumed. 69With few exceptions!","2.11. FLUID MECHANICS 187 Gauge and absolute pressure values for some common fluid pressures are shown in this table: Gauge pressure Fluid example Absolute pressure 90 PSIG Bicycle tire air pressure 104.7 PSIA 35 PSIG Automobile tire air pressure 49.7 PSIA 0 PSIG Atmospheric pressure 14.7 PSIA at sea level −9.8 PSIG Engine manifold vacuum 4.9 PSIA (9.8 PSI vacuum) under idle conditions −14.7 PSIG Perfect vacuum 0 PSIA (14.7 PSI vacuum) (no fluid molecules present) Note that the only difference between each of the corresponding gauge and absolute pressures is an offset of 14.7 PSI, with absolute pressure being the larger (more positive) value. This offset of 14.7 PSI between absolute and gauge pressures can be confusing if we must convert between different pressure units. Suppose we wished to express the tire pressure of 35 PSIG in units of inches of water column (”W.C.). If we stay in the gauge-pressure scale, all we have to do is multiply by 27.68: 35 PSI 1 × 27.68 ”W.C. 1 PSI = 968.8 ”W.C. Note how the fractions have been arranged to facilitate cancellation of units. The “PSI” unit in the numerator of the first fraction cancels with the “PSI” unit in the denominator of the second fraction, leaving inches of water column (”W.C.) as the only unit standing. Multiplying the first fraction (35 PSI over 1) by the second fraction (27.68 ”W.C. over 1 PSI) is “legal” to do since the second fraction has a physical value of unity (1): being that 27.68 inches of water column is the same physical pressure as 1 PSI, the second fraction is really the number “1” in disguise. As we know, multiplying any quantity by unity does not change its value, so the result of 968.8 ”W.C. we get has the exact same physical meaning as the original figure of 35 PSI. This technique of unit conversion is sometimes known as unity fractions, and it is discussed in more general terms in another section of this book (refer to section 2.4 beginning on page 60). If, however, we wished to express the car’s tire pressure in terms of inches of water column absolute (in reference to a perfect vacuum), we would have to include the 14.7 PSI offset in our calculation, and do the conversion in two steps: 35 PSIG + 14.7 PSI = 49.7 PSIA 49.7 PSIA 1 × 27.68 ”W.C.A 1 PSIA = 1375.7 ”W.C.A The ratio between inches of water column and pounds per square inch is still the same (27.68:1) in the absolute scale as it is in the gauge scale. The only difference is that we included the 14.7 PSI offset in the very beginning to express the tire’s pressure on the absolute scale rather than on the gauge scale. From then on, all conversions were performed in absolute units. This two-step conversion process is not unlike converting between different units of temperature (degrees Celsius versus degrees Fahrenheit), and for the exact same reason. To convert from oF to","188 CHAPTER 2. PHYSICS oC, we must first subtract an offset of 32 degrees, then multiply by 5 9 . The reason an offset is involved in this temperature conversion is because the two temperature scales do not share the same “zero” point: 0 oC is not the same temperature as 0 oF. Likewise, 0 PSIG is not the same pressure as 0 PSIA, and so an offset is always necessary to convert between gauge and absolute pressure units. As seen with the unit of pounds per square inch (PSI), the distinction between gauge and absolute pressure is typically shown by a lettered suffix “G” or “A” following the unit, respectively. Following this convention, we may encounter other units of pressure measurement qualified as either gauge or absolute by these letters: kPaA (kilopascals absolute), inches HgG (inches of mercury gauge), inches W.C.A (inches of water column absolute), etc. There are some pressure units that are always in absolute terms, and as such require no letter “A” to specify. One is the unit of atmospheres, 1 atmosphere being 14.7 PSIA. There is no such thing as “atmospheres gauge” pressure. For example, if we were given a pressure as being 4.5 atmospheres and we wanted to convert that into pounds per square inch gauge (PSIG), the conversion would be a two-step process: 4.5 atm 1 × 14.7 PSIA 1 atm = 66.15 PSIA 66.15 PSIA − 14.7 PSI = 51.45 PSIG Another unit of pressure measurement that is always absolute is the torr, equal to 1 millimeter of mercury column absolute (mmHgA). 0 torr is absolute zero, equal to 0 atmospheres, 0 PSIA, or −14.7 PSIG. Atmospheric pressure at sea level is 760 torr, equal to 1 atmosphere, 14.7 PSIA, or 0 PSIG. If we wished to convert the car tire’s pressure of 35 PSIG into torr, we would once again have to offset the initial value to get everything into absolute terms. 35 PSIG + 14.7 PSI = 49.7 PSIA 49.7 PSIA 1 × 760 torr 14.7 PSIA = 2569.5 torr One last unit of pressure measurement deserves special comment, for it may be used to express either gauge or absolute pressure, yet it is not customary to append a “G” or an “A” to the unit. This unit is the bar, exactly equal to 100 kPa, and approximately equal70 to 14.5 PSI. Some technical references append a lower-case letter “g” or “a” to the word “bar” to show either gauge pressure (barg) or absolute pressure (bara), but this notation seems no longer favored. Modern usage typically omits the “g” or “a” suffix in favor of context: the word “gauge” or “absolute” may be included in the expression to clarify the meaning of “bar.” Sadly, many references fail to explicitly declare either “gauge” or “absolute” when using units of bar, leaving the reader to interpret the intended context. Despite this ambiguity, the bar is frequently used in European literature as a unit of pressure measurement. 70The origin of this unit for pressure is the atmospheric pressure at sea level: 1 atmosphere, or 14.7 PSIA. The word “bar” is short for barometric, in reference to Earth’s ambient atmospheric pressure.","2.11. FLUID MECHANICS 189 2.11.6 Negative pressure If a chamber is completely evacuated of any and all fluid molecules such that it contains nothing but empty space, we say that it contains a perfect vacuum. With no fluid molecules inside the chamber whatsoever, there will be no pressure exerted on the chamber walls by any fluid. This is the defining condition of zero absolute pressure (e.g. 0 PSIA, 0 torr, 0 atmospheres, etc.). Referencing atmospheric air pressure71 outside of this vessel, we could say that the “gauge” pressure of a perfect vacuum is −14.7 PSIG. A commonly-taught principle is that a perfect vacuum is the lowest pressure possible in any physical system. However, this is not strictly true. It is, in fact, possible to generate pressures below 0 PSIA – pressures that are actually less than that of a perfect vacuum. The key to understanding this is to consider non-gaseous systems, where the pressure in question exists within a solid or a liquid substance. Let us begin our exploration of this concept by considering the case of weight applied to a solid metal bar: Metal bar Applied force Applied force Recall that pressure is defined as force exerted over area. This metal bar certainly has a cross\u0002sectional area, and if a compressive force is applied to the bar then the molecules of metal inside the bar will experience a pressure attempting to force them closer together. Supposing the bar in question measured 1.25 inches wide and thick, its cross-sectional area would be (1.25 in)2, or 1.5625 in2. Applying a force of 80 pounds along the bar’s length would set up an internal pressure within the bar of 51.2 pounds per square inch, or 51.2 PSI: 80 lb 80 lb 1.25 in 1.25 in (51.2 PSI) 71At sea level, where the absolute pressure is 14.7 PSIA. Atmospheric pressure will be different at different elevations above (or below) sea level.","190 CHAPTER 2. PHYSICS Now suppose we reverse the direction of the applied force to the bar, applying tension to the bar rather than compression. If the force is still 80 pounds and the cross-sectional area is still 1.5625 square inches, then the internal pressure inside the bar must be −51.2 PSI: 80 lb 80 lb 1.25 in 1.25 in (-51.2 PSI) The negative pressure value describes the tensile force experienced by the molecules of metal inside the bar: a degree of force per unit area attempting to pull those molecules apart from each other rather than push them closer together as was the case with a compressive force. If you believe that the lowest possible pressure is a perfect vacuum (0 PSIA, or −14.7 PSIG), then this figure of −51.2 PSI seems impossible. However, it is indeed possible because we are dealing with a solid rather than with a gas. Gas molecules exert pressure on a surface by striking that surface and exerting a force by the momentum of their impact. Since gas molecules can only strike (i.e. push) against a surface, and cannot pull against a surface, one cannot generate a negative absolute pressure using a gas. In solids, however, the molecules comprising the sample exhibit cohesion, allowing us to set up a tension within that material impossible in a gaseous sample where there is no cohesion between the molecules. Thus, negative pressures are possible within samples of solid material even though they are impossible within gases. Negative pressures are also possible within liquid samples, provided there are no bubbles of gas or vapor anywhere within the sample. Like solids, the molecules within a liquid also exhibit cohesion (i.e. they tend to “stick” together rather than drift apart from each other). If a piston-and\u0002cylinder arrangement is completely filled with liquid, and a tension applied to the movable piston, the molecules within that liquid will experience tension as well. Thus, it is possible to generate negative pressures (below 0 PSIA) within liquids that are impossible with gases. Even vertical columns of liquid may generate negative pressure. The famous British scientists Hooke and Boyle demonstrated a negative pressure of −0.2 MPa (−29 PSI) using a column of liquid mercury. Trees naturally generate huge negative pressures in order to draw water to their full height, up from the ground. Two scientists, H.H. Dixon and J. Joly, presented a scientific paper entitled On the Ascent of Sap in 1895 proposing liquid tension as the mechanism by which trees could draw water up tremendous heights. If even the smallest bubble of gas exists within a liquid sample, however, negative pressures become impossible. Since gases can only exert positive pressures, and Pascal’s Principle tells us that pressure will be equally distributed throughout a fluid sample, the low-limit of 0 PSIA for gases establishes a low pressure limit for the entire liquid/gas sample. In other words, the presence of any gas within an otherwise liquid sample prevents the entire sample from experiencing tension. One limitation to the generation of negative pressures within liquids is that disturbances and/or impurities within the liquid may cause that liquid to spontaneously boil (changing phase from liquid to vapor), at which point a sustained negative pressure becomes impossible.","2.11. FLUID MECHANICS 191 2.11.7 Buoyancy When a solid body is immersed in a fluid, it displaces an equal volume of that fluid. This displacement of fluid generates an upward force on the object called the buoyant force. The magnitude of this force is equal to the weight of the fluid displaced by the solid body, and it is always directed exactly opposite the line of gravitational attraction. This is known as Archimedes’ Principle. Buoyant force is what makes ships float. A ship sinks into the water just enough so the weight of the water displaced is equal to the total weight of the ship and all it holds (cargo, crew, food, fuel, etc.): Ship Water Amount of water displaced by the ship If we could somehow measure the weight of that water displaced, we would find it exactly equals the dry weight of the ship: Scale tons tons Scale Expressed mathematically, Archimedes’ Principle states that the buoyant force is the product of the liquid volume and liquid density: Fbuoyant = γV Where, Fb = Buoyant force exerted on object, opposite in direction from gravity γ = Weight density of liquid V = Volume of liquid displaced by the submerged object","192 CHAPTER 2. PHYSICS We may use dimensional analysis to confirm correct cancellation of British units in the Archimedes’ Principle formula: Fbuoyant = γV [lb] = [lb] [ft3] [ft3] Notice how the units of measurement for weight density (pounds per cubic foot) combine with the unit of measurement for volume (cubic feet) to cancel the unit of cubic feet and leave us with force measured in pounds. Archimedes’ Principle also explains why hot-air balloons and helium aircraft float. By filling a large enclosure with a gas that is less dense than the surrounding air, that enclosure experiences an upward (buoyant) force equal to the difference between the weight of the air displaced and the weight of the gas enclosed. If this buoyant force equals the weight of the craft and all it holds (cargo, crew, food, fuel, etc.), it will exhibit an apparent weight of zero, which means it will float. If the buoyant force exceeds the weight of the craft, the resultant force will cause an upward acceleration according to Newton’s Second Law of motion (F = ma). Submarines also make use of Archimedes’ Principle, adjusting their buoyancy by adjusting the amount of water held by ballast tanks on the hull. Positive buoyancy is achieved by “blowing” water out of the ballast tanks with high-pressure compressed air, so the submarine weighs less (but still occupies the same hull volume and therefore displaces the same amount of water). Negative buoyancy is achieved by “flooding” the ballast tanks so the submarine weighs more. Neutral buoyancy is when the buoyant force exactly equals the weight of the submarine and the remaining water stored in the ballast tanks, so the submarine is able to “hover” in the water with no vertical acceleration or deceleration. An interesting application of Archimedes’ Principle is the quantitative determination of an object’s density by submersion in a liquid. For instance, copper is 8.96 times as dense as water, with a mass of 8.96 grams per cubic centimeter (8.96 g/cm3) as opposed to water at 1.00 gram per cubic centimeter (1.00 g/cm3). If we had a sample of pure, solid copper exactly 1 cubic centimeter in volume, it would have a mass of 8.96 grams. Completely submerged in pure water, this same sample of solid copper would appear to have a mass of only 7.96 grams, because it would experience a buoyant force equivalent to the mass of water it displaces (1 cubic centimeter = 1 gram of water). Thus, we see that the difference between the dry mass (mass measured in air) and the wet mass (mass measured when completely submerged in water) is the mass of the water displaced. Dividing the sample’s dry mass by this mass difference (dry − wet mass) yields the ratio between the sample’s mass and the mass of an equivalent volume of water, which is the very definition of specific gravity. The same calculation yields a quantity for specific gravity if weights instead of masses are used, since weight is nothing more than mass multiplied by the acceleration of gravity (Fweight = mg), and the constant g cancels out of both numerator and denominator: Specific Gravity = mdry mdry − mwet = mdryg mdryg − mwetg = Dry weight Dry weight − Wet weight","2.11. FLUID MECHANICS 193 Another application of Archimedes’ Principle is the use of a hydrometer for measuring liquid density. If a narrow cylinder of precisely known volume and weight (most of the weight concentrated at one end) is immersed in liquid, that cylinder will sink to a level dependent on the liquid’s density. In other words, it will sink to a level sufficient to displace its own weight in fluid. Calibrated marks made along the cylinder’s length may then serve to register liquid density in any unit desired. A simple style of hydrometer used to measure the density of lead-acid battery electrolyte is shown in this illustration: Squeeze bulb Read density here To use this hydrometer, you must squeeze the rubber bulb at the top and dip the open end of the tube into the liquid to be sampled. Relaxing the rubber bulb will draw a sample of liquid up into the tube where it immerses the float. When enough liquid has been drawn into the tube to suspend the float so that it neither rests on the bottom of the tapered glass tube or “tops out” near the bulb, the liquid’s density may be read at the air/liquid interface.","194 CHAPTER 2. PHYSICS A denser electrolyte liquid results in the float rising to a higher level inside the hydrometer tube: Dense liquid Light liquid Like all floating objects, the hydrometer float naturally seeks a condition of neutral buoyancy where the weight of the displaced liquid exactly equals the dry weight of the float. If the liquid happens to be very dense, the float will not have to sink very far in order to achieve neutral buoyancy; the less dense the liquid, the deeper the float must sink in order to achieve neutral buoyancy. This means the float’s graduated density scale will read less density toward the top and greater density toward the bottom.","2.11. FLUID MECHANICS 195 The following photograph shows a set of antique hydrometers used to measure the density of beer. The middle hydrometer bears a label showing its calibration to be in degrees Baum´e (heavy): Liquid density measurement is useful in the alcoholic beverage industry to infer alcohol content. Since alcohol is less dense than water, a sample containing a greater concentration of alcohol (a greater proof rating) will be less dense than a “weaker” sample, all other factors being equal.","196 CHAPTER 2. PHYSICS A less sophisticated version of hydrometer uses multiple balls of differing density. A common application for such a hydrometer is measuring the concentration of “antifreeze” coolant for automobile engines, comprised of a mixture of ethylene glycol and water. Ethylene glycol is a denser compound than water, and so a “stronger” mixture of antifreeze will have a greater bulk density than a “weaker” density of antifreeze. This style of hydrometer yields a crude measurement of ethylene glycol concentration based on the number of balls that float: \"Eyedropper\" \"Squeeze bulb\" Colored balls A greater number of floating balls represents a “stronger” concentration of glycol in the coolant. “Weak” glycol concentrations represent a greater percentage of water in the coolant, with a correspondingly higher freezing temperature. Similar hydrometers are used to measure the concentration of sulfuric acid in lead-acid battery electrolyte, comprised of acid and water. The more fully charged a lead-acid battery is, the higher the concentration of sulfuric acid in the electrolyte fluid. The more discharged a lead-acid battery becomes, the less sulfuric acid (and the more water) is present in the electrolyte. Since sulfuric acid is a denser compound than water, measuring electrolyte density with a hydrometer yields a crude measurement of battery charge state.","2.11. FLUID MECHANICS 197 2.11.8 Gas Laws The Ideal Gas Law relates pressure, volume, molecular quantity, and temperature of an ideal gas together in one concise mathematical expression: P V = nRT Where, P = Absolute pressure (atmospheres) V = Volume (liters) n = Gas quantity (moles) R = Universal72 gas constant (0.0821 L · atm / mol · K) T = Absolute temperature (K) For example, the Ideal Gas Law predicts five moles of helium gas (20 grams worth) at a pressure of 1.4 atmospheres and a temperature of 310 Kelvin will occupy 90.9 liters of volume. An alternative form of the Ideal Gas Law uses the number of actual gas molecules (N) instead of the number of moles of molecules (n): P V = N kT Where, P = Absolute pressure (Pascals) V = Volume (cubic meters) N = Gas quantity (molecules) k = Boltzmann’s constant (1.38 × 10−23 J / K) T = Absolute temperature (K) Interestingly, the Ideal Gas Law holds true for any gas. The theory behind this assumption is that gases are mostly empty space: there is far more volume of empty space separating individual gas molecules in a sample than there is space occupied by the gas molecules themselves. This means variations in the sizes of individual gas molecules within any sample is negligible, and therefore the type of gas molecules contained within the sample is irrelevant. Thus, we may apply either form of the Ideal Gas Law to situations regardless of the type of gas involved. This is also why the Ideal Gas Law does not apply to liquids or to phase changes (e.g. liquids boiling into gas): only in the gaseous phase will you find individual molecules separated by relatively large distances. To modify the previous example, where 5 moles of helium gas occupied 90.9 liters at 1.4 atmospheres and 310 Kelvin, it is also true that 5 moles of nitrogen gas will occupy the same volume (90.9 liters) at 1.4 atmospheres and 310 Kelvin. The only difference will be the mass of each gas sample. 5 moles of helium gas (4He) will have a mass of 20 grams, whereas 5 moles of nitrogen gas (14N2) will have a mass of 140 grams. Although no gas in real life is ideal, the Ideal Gas Law is a close approximation for conditions of modest gas density, and no phase changes (gas turning into liquid or vice-versa). You will find this 72It should be noted that many different values exist for R, depending on the units of measurement. For liters of volume, atmospheres of pressure, moles of substance, and Kelvin for temperature, R = 0.0821. If one prefers to work with different units of measurement for volume, pressure, molecular quantity, and/or temperature, different values of R are available.","198 CHAPTER 2. PHYSICS Law appearing again and again in calculations of gas volume and gas flow rates, where engineers and technicians must know the relationship between gas volume, pressure, and temperature. Since the molecular quantity of an enclosed gas is constant, and the universal gas constant must be constant, the Ideal Gas Law may be written as a proportionality instead of an equation: P V ∝ T Several “gas laws” are derived from this proportionality. They are as follows: P V = Constant Boyle’s Law (assuming constant temperature T) V ∝ T Charles’s Law (assuming constant pressure P) P ∝ T Gay-Lussac’s Law (assuming constant volume V ) You will see these laws referenced in explanations where the specified quantity is constant (or very nearly constant). For non-ideal conditions, the “Real” Gas Law formula incorporates a corrected term for the compressibility of the gas: P V = ZnRT Where, P = Absolute pressure (atmospheres) V = Volume (liters) Z = Gas compressibility factor (unitless) n = Gas quantity (moles) R = Universal gas constant (0.0821 L · atm / mol · K) T = Absolute temperature (K) The compressibility factor for an ideal gas is unity (Z = 1), making the Ideal Gas Law a limiting case of the Real Gas Law. Real gases have compressibility factors less than unity (< 1). What this means is real gases tend to compress more than the Ideal Gas Law would predict (i.e. occupies less volume for a given amount of pressure than predicted, and/or exerts less pressure for a given volume than predicted).","2.11. FLUID MECHANICS 199 2.11.9 Fluid viscosity Viscosity is a measure of a fluid’s resistance to shear. It may be visualized as a sort of internal friction, where individual fluid molecules experience either cohesion or collision while flowing past one another. The more “viscous” a fluid is, the “thicker” it is when stirred. Clean water is an example of a low-viscosity liquid, while liquid honey at room temperature is an example of a high-viscosity liquid. There are two different ways to quantify the viscosity of a fluid: absolute viscosity and kinematic viscosity. Absolute viscosity (symbolized by the Greek symbol “eta” η, or sometimes by the Greek symbol “mu” µ), also known as dynamic viscosity, is a direct relation between stress placed on a fluid and its rate of deformation (or shear). The textbook definition of absolute viscosity is based on a model of two flat plates moving past each other with a film of fluid separating them. The relationship between the shear stress applied to this fluid film (force divided by area) and the velocity/film thickness ratio is viscosity: v Force F plate Velocity plate Fluid (stationary) L η = F L Av Where, η = Absolute viscosity (pascal-seconds), also symbolized as µ F = Force (newtons) L = Film thickness (meters) – typically much less than 1 meter for any realistic demonstration! A = Plate area (square meters) v = Relative velocity (meters per second) Another common unit of measurement for absolute viscosity is the poise, with 1 poise being equal to 0.1 pascal-seconds. Both units are too large for common use, and so absolute viscosity is often expressed in centipoise. Water has an absolute viscosity of very nearly 1.000 centipoise.","200 CHAPTER 2. PHYSICS Kinematic viscosity (symbolized by the Greek letter “nu” ν) includes an assessment of the fluid’s density in addition to all the above factors. It is calculated as the quotient of absolute viscosity and mass density: ν = η ρ Where, ν = Kinematic viscosity (stokes) η = Absolute viscosity (poise) ρ = Mass density (grams per cubic centimeter) As with the unit of poise, the unit of stokes is too large for convenient use, so kinematic viscosities are often expressed in units of centistokes. Water has a kinematic viscosity of very nearly 1.000 centistokes. The mechanism of viscosity in liquids is inter-molecular cohesion. Since this cohesive force is overcome with increasing temperature, most liquids tend to become “thinner” (less viscous) as they heat up. The mechanism of viscosity in gases, however, is inter-molecular collisions. Since these collisions increase in frequency and intensity with increasing temperature, gases tend to become “thicker” (more viscous) as they heat up. As a ratio of stress to strain (applied force to yielding velocity), viscosity is often constant for a given fluid at a given temperature. Interesting exceptions exist, though. Fluids whose viscosities change with applied stress, and/or over time with all other factors constant, are referred to as non\u0002Newtonian fluids. A simple example of a non-Newtonian fluid is cornstarch mixed with water, which “solidifies” under increasing stress and then returns to a liquid state when the stress is removed.","2.11. FLUID MECHANICS 201 2.11.10 Reynolds number Viscous flow is a condition where friction forces dominate the behavior of a moving fluid, typically in cases where viscosity (internal fluid friction) is great. Inviscid flow, by contrast, is a condition where friction within a moving fluid is negligible and the fluid moves freely. The Reynolds number of a fluid is a dimensionless quantity expressing the ratio between a moving fluid’s momentum and its viscosity, and is a helpful gauge in predicting how a fluid stream will move. A couple of formulae for calculating Reynolds number of a flow are shown here: Re = Dvρ µ Where, Re = Reynolds number (unitless) D = Diameter of pipe, (meters) v = Average velocity of fluid (meters per second) ρ = Mass density of fluid (kilograms per cubic meter) µ = Absolute viscosity of fluid (pascal-seconds) Re = (3160)GfQ Dµ Where, Re = Reynolds number (unitless) Gf = Specific gravity of liquid (unitless) Q = Flow rate (gallons per minute) D = Diameter of pipe (inches) µ = Absolute viscosity of fluid (centipoise) 3160 = Conversion factor for British units","202 CHAPTER 2. PHYSICS The first formula, with all metric units, is the textbook “definition” for Reynolds number. If you take the time to dimensionally analyze this formula, you will find that all units do indeed cancel to leave the Reynolds number unitless: Re = Dvρ µ Re = [m] \u0002m s \u0003 h kg m3 i [Pa · s] Recalling that the definition of a “pascal” is one Newton of force per square meter: Re = h kg m·s i h N·s m2 i Re = \u0014 kg m · s \u0015 · \u0014 m2 N · s \u0015 Re = \u0014 kg · m N · s 2 \u0015 Recalling that the definition of a “newton” is one kilogram times meters per second squared (from Newton’s Second Law equation F = ma): Re = \u0014 kg · m · s 2 kg · m · s 2 \u0015 Re = unitless The second formula given for calculating Reynolds number includes a conversion constant of 3160, which bears the unwieldy unit of “inches-centipoise-minutes per gallon” in order that the units of all variables (flow in gallons per minute, pipe diameter in inches, and viscosity in centipoise) may cancel. Note that specific gravity (Gf ) is unitless and therefore does not appear in this dimensional analysis: Re = (3160)GfQ Dµ Re = h in·cp·min gal i h gal mini [in · cp] Re = unitless You will often find this formula, and the conversion constant of 3160, shown without units at all. Its sole purpose is to make the calculation of Reynolds number easy when working with British units customary in the United States.","2.11. FLUID MECHANICS 203 The Reynolds number of a fluid stream may be used to qualitatively predict whether the flow regime will be laminar or turbulent. Low Reynolds number values predict laminar (viscous) flow, where fluid molecules move in straight “stream-line” paths, and fluid velocity near the center of the pipe is substantially greater than near the pipe walls: pipe wall pipe wall Fluid flow Velocity \"profile\" Laminar flow (low Re) High Reynolds number values predict turbulent (inviscid) flow, where individual molecule motion is chaotic on a microscopic scale, and fluid velocities across the face of the flow profile are similar: pipe wall pipe wall Fluid flow Velocity \"profile\" Turbulent flow (high Re) It should be emphasized that this turbulence is microscopic in nature, and occurs even when the fluid flows through a piping system free of obstructions, rough surfaces, and/or sudden directional changes. At high Reynolds number values, turbulence simply happens. Other forms of turbulence, such as eddies and swirl are possible at high Reynolds numbers, but are caused by disturbances in the flow stream such as pipe elbows, tees, control valves, thermowells, and other irregular surfaces. The “micro-turbulence” naturally occurring at high Reynolds numbers will actually randomize such macroscopic (large-scale) motions if the fluid subsequently passes through a long enough length of straight pipe. Turbulent flow is actually the desired condition for many industrial processes. When different fluids must be mixed together, for example, laminar flow is a bad thing: only turbulent flow will guarantee thorough mixing. The same is true for convective heat exchange: in order for two fluids to effectively exchange heat energy within a heat exchanger, the flow must be turbulent so that molecules from all portions of the flow stream will come into contact with the exchanger walls. Many types of flowmeters require a condition called fully-developed turbulent flow, where the flow profile is relatively flat and the only turbulence is that existing on a microscopic scale. Large-scale disturbances in the flow profile such as eddies and swirl tend to negatively affect the measurement performance of many flowmeter designs. This is why such flowmeters usually require long lengths of “straight-run” piping both upstream and downstream: to give micro-turbulence the opportunity to randomize any large-scale motions and homogenize the velocity profile.","204 CHAPTER 2. PHYSICS A generally accepted rule-of-thumb is that Reynolds number values less than 2000 will probably be laminar, while values in excess of 10000 will probably be turbulent. There is no definite threshold value for all fluids and piping configurations, though. To illustrate, I will share with you some examples of Reynolds number thresholds for laminar versus turbulent flows given by various technical sources: Chapter 2.8: Laminar Flowmeters of the Instrument Engineers’ Handbook, Process Measurement and Analysis, Third Edition (pg. 105 – authors: R. Siev, J.B. Arant, B.G. Lipt´ak) define Re < 2000 as “laminar” flow, Re > 10000 as “fully developed turbulent” flow, and any Reynolds number values between 2000 and 10000 as “transitional” flow. Chapter 2: Fluid Properties – Part II of the ISA Industrial Measurement Series – Flow (pg. 11) define “laminar” flow as Re < 2000, “turbulent” flow as Re > 4000, and any Reynolds values in between 2000 and 4000 as “transitional” flow. The Laminar Flow in a Pipe section in the Standard Handbook of Engineering Calculations (pg. 1- 202) defines “laminar” flow as Re < 2100, and “turbulent” flow as Re > 3000. In a later section of that same book (Piping and Fluid Flow – page 3-384), “laminar” flow is defined as Re < 1200 and “turbulent” flow as Re > 2500. Douglas Giancoli, in his physics textbook Physics (third edition, pg. 11), defines “laminar” flow as Re < 2000 and “turbulent” flow as Re > 2000. Finally, a source on the Internet (http://flow.netfirms.com/reynolds/theory.htm) attempts to define the threshold separating laminar from turbulent flow to an unprecedented degree of precision: Re < 2320 is supposedly the defining point of “laminar” flow, while Re > 2320 is supposedly marks the onset of “turbulent” flow. Clearly, Reynolds number alone is insufficient for consistent prediction of laminar or turbulent flow, otherwise we would find far greater consistency in the reported Reynolds number values for each regime. Pipe roughness, swirl, and other factors influence flow regime, making Reynolds number an approximate indicator only. It should be noted that laminar flow may be sustained at Reynolds numbers significantly in excess of 10000 under very special circumstances. For example, in certain coiled capillary tubes, laminar flow may be sustained all the way up to Re = 15000, due to a phenomenon known as the Dean effect!","2.11. FLUID MECHANICS 205 2.11.11 Law of Continuity Any fluid moving through a pipe obeys the Law of Continuity, which states that the product of average velocity (v), pipe cross-sectional area (A), and fluid density (ρ) for a given flow stream must remain constant: ρ1A1v1 = ρ2A2v2 = · · · ρnAnvn ρ1A1v1 ρ2A2v2 ρ3A3v3 Fluid continuity is an expression of a more fundamental law of physics: the Conservation of Mass. If we assign appropriate units of measurement to the variables in the continuity equation, we see that the units cancel in such a way that only units of mass per unit time remain: ρAv = \u0014 kg m3 \u0015 \u0014m2 1 \u0015 hm s i = \u0014 kg s \u0015 This means we may define the product ρAv as an expression of mass flow rate, or W: W = ρAv In order for the product ρAv to differ between any two points in a pipe, mass would have to mysteriously appear and disappear. So long as the flow is continuous (not pulsing), and the pipe does not leak, it is impossible to have different rates of mass flow at different points along the flow path without violating the Law of Mass Conservation. The continuity principle for fluid through a pipe is analogous to the principle of current being the same everywhere in a series-connected electric circuit, and for equivalently the same reason73 . 73The conservation law necessitating equal current at all points in a series electric circuit is the Law of Charge Conservation, which states that electric charges cannot be created or destroyed.","206 CHAPTER 2. PHYSICS We refer to a flowing fluid as incompressible if its density does not substantially change with modest changes in pressure74. For this limiting case, ρ is constant and the continuity equation simplifies to the following form: A1v1 = A2v2 Examining this equation in light of dimensional analysis, we see that the product Av is also an expression of flow rate: Av = \u0014 m2 1 \u0015 hm s i = \u0014 m3 s \u0015 Cubic meters per second is an expression of volumetric flow rate, often symbolized by the variable Q: Q = Av The practical implication of this principle is that fluid velocity is inversely proportional to the cross-sectional area of a pipe. That is, fluid slows down when the pipe’s diameter expands, and vice-versa. We readily see this principle manifest in the natural world: rivers run slowest where they are deep and wide, and run fastest where they are shallow and narrow. More specifically, we may say that the average velocity of a fluid through a pipe varies inversely with the square of the diameter, since cross-sectional area is proportional to the square of the pipe diameter. For example, if fluid flows at a velocity of 2 feet per second through a 12-inch pipe, and that pipe extends to a narrower section only 6 inches (half the diameter of the wide section), the velocity at the narrower section will be four times as great (8 feet per second), since the area of that skinnier section is one-quarter the area of the wider section. 74Although not grammatically correct, this is a common use of the word in discussions of fluid dynamics. By definition, something that is “incompressible” cannot be compressed, but that is not how we are using the term here. We commonly use the term “incompressible” to refer to either a moving liquid (in which case the actual compressibility of the liquid is inconsequential) or a gas/vapor that does not happen to undergo substantial compression or expansion as it flows through a pipe. In other words, an “incompressible” flow is a moving fluid whose ρ does not substantially change, whether by actual impossibility or by circumstance.","2.11. FLUID MECHANICS 207 For example, consider a pipe with an inside diameter of 8 inches (2/3 of a foot), passing a liquid flow of 5 cubic feet per minute. The average velocity (v) of this fluid may be calculated as follows: Q = Av v = Q A Solving for A in units of square feet: A = πr2 A = π \u0012 1 3 ft\u00132 = π 9 ft2 Now, solving for average velocity v: v = Q A = 5 ft3 min π 9 ft2 v = \u0012 5 ft3 min \u0013 \u0012 9 π ft2 \u0013 v = 45 ft π min = 14.32 ft min Thus, the average fluid velocity inside an 8-inch pipe passing a volumetric flow rate of 5 cubic feet per minute is 14.32 feet per minute. 2.11.12 Viscous flow The pressure dropped by a slow-moving, viscous fluid through a pipe is described by the Hagen\u0002Poiseuille equation. This equation applies only for conditions of low Reynolds number; i.e. when viscous forces are the dominant restraint to fluid motion through the pipe, and turbulence is nonexistent: Q = k \u0012 ∆P D4 µL \u0013 Where, Q = Flow rate (gallons per minute) k = Unit conversion factor = 7.86 ×105 ∆P = Pressure drop (inches of water column) D = Pipe diameter (inches) µ = Liquid viscosity (centipoise) – this is a temperature-dependent variable! L = Length of pipe section (inches)","208 CHAPTER 2. PHYSICS 2.11.13 Bernoulli’s equation Bernoulli’s equation is an expression of the Law of Energy Conservation for an inviscid (frictionless) fluid stream, named after Daniel Bernoulli75. It states that the sum total energy at any point in a passive fluid stream (i.e. no pumps or other energy-imparting machines in the flow path, nor any energy-dissipating elements) must be constant. Two versions of the equation are shown here: z1ρg + v 2 1ρ 2 + P1 = z2ρg + v 2 2ρ 2 + P2 z1 + v 2 1 2g + P1 γ = z2 + v 2 2 2g + P2 γ Where, z = Height of fluid (from a common reference point, usually ground level) ρ = Mass density of fluid γ = Weight density of fluid (γ = ρg) g = Acceleration of gravity v = Velocity of fluid P = Pressure of fluid Each of the three terms in Bernoulli’s equation is an expression of a different kind of energy, commonly referred to as head: zρg Elevation head v 2ρ 2 Velocity head P Pressure head Elevation and Pressure heads are potential forms of energy, while Velocity head is a kinetic form of energy. Note how the elevation and velocity head terms so closely resemble the formulae for potential and kinetic energy of solid objects: Ep = mgh Potential energy formula Ek = 1 2 mv2 Kinetic energy formula The only real differences between the solid-object and fluid formulae for energies is the use of mass density (ρ) for fluids instead of mass (m) for solids, and the arbitrary use of the variable z for height instead of h. In essence, the elevation and velocity head terms within Bernoulli’s equation come from the assumption of individual fluid molecules behaving as miniscule solid masses. 75According to Ven Te Chow in Open Channel Hydraulics, who quotes from Hunter Rouse and Simon Ince’s work History of Hydraulics, Bernoulli’s equation was first formulated by the great mathematician Leonhard Euler and made popular by Julius Weisbach, not by Daniel Bernoulli himself.","2.11. FLUID MECHANICS 209 It is very important to maintain consistent units of measurement when using Bernoulli’s equation! Each of the three energy terms (elevation, velocity, and pressure) must possess the exact same units if they are to add appropriately76. Here is an example of dimensional analysis applied to the first version of Bernoulli’s equation (using British units): zρg + v 2ρ 2 + P [ft] \u0014 slug ft3 \u0015 \u0014 ft s 2 \u0015 + \u0014 ft s \u00152 \u0014 slug ft3 \u0015 + \u0014 lb ft2 \u0015 = \u0014 slug ft · s 2 \u0015 As you can see, both the first and second terms of the equation (elevation and velocity heads) bear the same unit of slugs per foot-second squared after all the “feet” are canceled. The third term (pressure head) does not appear as though its units agree with the other two terms, until you realize that the unit definition of a “pound” is a slug of mass multiplied by the acceleration of gravity in feet per second squared, following Newton’s Second Law of motion (F = ma): [lb] = [slug] \u0014 ft s 2 \u0015 Once we make this substitution into the pressure head term, the units are revealed to be the same as the other two terms, slugs per foot-second squared: \u0014 lb ft2 \u0015 =   slug h ft s 2 i ft2   = \u0014 slug ft · s 2 \u0015 In order for our British units to be consistent here, we must use feet for elevation, slugs per cubic foot for mass density, feet per second squared for acceleration, feet per second for velocity, and pounds per square foot for pressure. If one wished to use the more common pressure unit of PSI (pounds per square inch) with Bernoulli’s equation instead of PSF (pounds per square foot), all the other units would have to change accordingly: elevation in inches, mass density in slugs per cubic inch, acceleration in inches per second squared, and velocity in inches per second. Just for fun, we can try dimensional analysis on the second version of Bernoulli’s equation, this time using metric units: z + v 2 2g + P γ [m] + \"\u0002m s \u00032 \u0002m s 2 \u0003 # +   h N m2 i h N m3 i   = [m] Here, we see that all three terms end up being cast in simple units of meters. That is, the fluid’s elevation, velocity, and pressure heads are all expressed as simple elevations. In order for our metric 76Surely you’ve heard the expression, “Apples and Oranges don’t add up.” Well, pounds per square inch and pounds per square foot don’t add up either! A general mathematical rule in physics is that any quantities added to or subtracted from each other must bear the exact same units. This rule does not hold for multiplication or division, which is why we see units canceling in those operations. With addition and subtraction, no unit cancellation occurs.","210 CHAPTER 2. PHYSICS units to be consistent here, we must use meters for elevation, meters per second for velocity, meters per second squared for acceleration, pascals (newtons per square meter ) for pressure, and newtons per cubic meter for weight density. Applying Bernoulli’s equation to real-life applications can be a bit daunting, as there are so many different units of measurement to contend with, and so many calculations which must be precise in order to arrive at a correct final answer. The following example serves to illustrate how Bernoulli’s equation may be applied to the solution of pressure at a point in a water piping system, assuming no frictional losses anywhere in the system: Pipe diameter = 10 inches Pipe diameter = 6 inches Pump Valve Elevation difference = 3 feet P2 = ??? P1 = 46 PSI v1 = 11 ft/s We know without a doubt that Bernoulli’s equation will be what we need to evaluate in order to solve for the unknown pressure P2, but where do we begin? A good place to start is by writing the equation we know we will need, then identifying all known values and all unknown values: z1ρg + v 2 1ρ 2 + P1 = z2ρg + v 2 2ρ 2 + P2","2.11. FLUID MECHANICS 211 Here is a list of known values, given to us already: Known quantity Comments z1 0 ft (arbitrarily assigned as 0 height) z2 3 ft (if z1 is 0 feet, then z2 is 3 ft above it) v1 11 ft/s P1 46 PSI (need to convert into PSF so all units match) g 32.2. ft/s2 The conversion for P1 from units of PSI into units of PSF is quite simple: multiply 46 PSI by 144 to get 6624 PSF. Here is a list of values unknown to us at this time: Unknown quantity Comments ρ (needs to be in units of slugs/ft3) v2 (needs to be in units of ft/s just like v1) P2 (the quantity we are ultimately solving for) Now all we must do is solve for ρ and v2, and we will be ready to use Bernoulli’s equation to solve for P2. The important of identifying all the known and unknown quantities before beginning any calculations cannot be overstated. Doing so allows us to develop a plan for solving the problem. Without a plan, one has no idea of where or how to proceed, which is a condition many students repeatedly find themselves in when solving physics-type problems. We know that ρ is an expression of mass density for the fluid, and we were told the fluid in this example is water. Water has a maximum density of 62.4 pounds per cubic foot, but this figure is not usable in our chosen form of Bernoulli’s equation because it is weight density (γ) and not mass density (ρ). The relationship between weight density γ and mass density ρ is the exact same relationship between weight (FW ) and mass (m) in a gravitational field (g). Newton’s Second Law equation relating force to mass and acceleration (F = ma) works well to relate weight to mass and gravitational acceleration: F = ma FW = mg Dividing both sides of this equation by volumetric units (V ) (e.g. cubic feet) gives us our relationship between γ and ρ: FW V = m V g γ = ρg","212 CHAPTER 2. PHYSICS Water has a weight density of 62.4 pounds per cubic foot in Earth gravity (32.2 feet per second squared), so: ρ = γ g ρ = 62.4 lb/ft3 32.2 ft/s2 = 1.94 slugs/ft3 Now we may calculate the total value for the left-hand side of Bernoulli’s equation, representing the sum total of potential and kinetic heads for the fluid within the 10-inch pipe: z1ρg + v 2 1ρ 2 + P1 = Total head at 10-inch pipe Head Calculation at 10 inch pipe Value z1ρg (0 ft) (1.94 slugs/ft3) (32.2 ft/s2) 0 lb/ft2 v 2 1ρ/2 (11 ft/s)2 (1.94 slugs/ft3) / 2 117.4 lb/ft2 P1 (46 lb/in2) (144 in2/1 ft2) 6624 lb/ft2 Total 0 lb/ft2 + 117.4 lb/ft2 + 6624 lb/ft2 6741.4 lb/ft2 Note the absolutely consistent use of units: all units of distance are feet. All units of mass as slugs. All units of time are seconds. Failure to maintain consistency of units will result in (often severely) incorrect results!77 77It is entirely possible to perform all our calculations using inches and/or minutes as the primary units instead of feet and seconds. The only caveat is that all units throughout all terms of Bernoulli’s equation must be consistent. This means we would also have to express mass density in units of slugs per cubic inch, the acceleration of gravity in inches per second squared (or inches per minute squared), and velocity in units of inches per second (or inches per minute). The only real benefit of doing this is that pressure would remain in the more customary units of pounds per square inch. My personal preference is to do all calculations using units of feet and seconds, then convert pressures in units of PSF to units of PSI at the very end.","2.11. FLUID MECHANICS 213 There is one more unknown quantity to solve for before we may calculate values at the 6-inch pipe, and that unknown quantity is v2. We know that the Continuity equation gives us a mathematical relationship between volumetric flow (Q), pipe area (A), and velocity (v): Q = A1v1 = A2v2 Looking at this equation, the only variable we know the value of at this point is v1, and we need to find v2. However, if we could find the values of A1 and A2, and/or Q, we would have the information we need to solve for v2, which in turn would give us the information we would need to solve for P2 in Bernoulli’s equation. One way to approach this problem is to express the areas and velocities as ratios, eliminating Q entirely so all we need to find are A1 and A2: A1 A2 = v2 v1 The area of a circular pipe is given by the basic equation A = πr2. Since the problem gives us each pipe’s diameter (10 inches and 6 inches), we know the radii (5 inches and 3 inches, respectively) which we may then plug into our ratio equation: π(5 in)2 π(3 in)2 = v2 v1 25 9 = v2 v1 Knowing v1 has a value of 11 feet per second, the solution for v2 is now quite simple: v2 = 11 ft/s \u0012 25 9 \u0013 v2 = (11 ft/s)(2.778) = 30.56 ft/s","214 CHAPTER 2. PHYSICS Finally, we have all the pieces necessary to solve for P2 in the right-hand side of Bernoulli’s equation: z2ρg + v 2 2ρ 2 + P2 = Total head at 6-inch pipe Head Calculation at 6 inch pipe Value z2ρg (3 ft) (1.94 slugs/ft3) (32.2 ft/s2) 187.4 lb/ft2 v 2 2ρ/2 (30.56 ft/s)2 (1.94 slugs/ft3) / 2 905.6 lb/ft2 P2 (unknown) Total 187.4 lb/ft2 + 905.6 lb/ft2 + P2 1093 lb/ft2 + P2 Knowing that the total head calculated at the first location was 6741.4 lb/ft2, and the Conservation of Energy requires total heads at both locations be equal (assuming no energy lost to fluid friction along the way), P2 must be equal to: 6741.4 lb/ft2 = 1093 lb/ft2 + P2 P2 = 6741.4 lb/ft2 − 1093 lb/ft2 = 5648.3 lb/ft2 Converting pounds per square foot into the more customary unit of pounds per square inch (PSI): P2 = (5648.3 lb/ft2) \u0012 1 ft2 144 in2 \u0013 P2 = 39.2 lb/in2","2.11. FLUID MECHANICS 215 Before discussing the larger meaning of our solution, it would be good to review the problem\u0002solving plan we followed to calculate P2: v1 2 ρ 2 + + = + 2 v2 2 ρ P1 + P2 Goal z1ρg z2ρg Convert to units of PSF Q = A1v1 = A2v2 A = πr 2 ρ = γ/g (Given) (Given) (Given) (Given) (Given) r = D/2 (Given) (Given) First, we identified Bernoulli’s equation as being the central equation necessary for solving P2. Then, we identified all the known variables within Bernoulli’s equation given to us in the problem, and also if there were any unit-conversion operations necessary. Next, we identified any unknown variables necessary to solve for P2 in Bernoulli’s equation. For each of those unknown variables, we found or developed equations to solve for them, based on variables known to us. The graphic shown above illustrates our plan of solution, with arrows showing the dependent relationships where equations supplied values for unknown quantities in other equations. This is not just a problem-solving technique unique to Bernoulli’s equation; it is a general strategy applicable to any type of problem where multiple equations must be used to solve for some quantity. The study of physics is general is filled with problems like this!","216 CHAPTER 2. PHYSICS Note how our calculated value for P2 at the second gauge is so much lower than the pressure at the first gauge: 39.2 PSI compared to 46 PSI. This represents nearly a 7 PSI decrease in pressure! Note also how little vertical distance separates the two gauges: only 3 feet. Clearly, the change in elevation between those two points in insufficient to account for the large loss in pressure78. Given a 3 foot difference in elevation, one would expect a pressure reduction of about 1.3 PSI for a static column of water, but what we’re seeing in this piping system is a pressure drop of nearly 7 PSI. The difference is due to an exchange of energy from potential to kinetic form, as the fluid enters a much narrower pipe (6 inches instead of 10) and must increase velocity. Furthermore, if we were to increase the flow rate discharged from the pump, resulting in even more velocity through the narrow pipe, pressure at P2 might even drop lower than atmospheric. In other words, Bernoulli’s equation tells us we can actually produce a vacuum by accelerating a fluid through a constriction. This principle is widely used in industry with devices known as eductors or ejectors79: tapered tubes through which fluid flows at high velocity to produce a vacuum at the throat. Flow Flow Flow Vacuum produced here Venturi producing a vacuum (an \"eductor\" or \"ejector\") This, in fact, is how a carburetor works in an older automobile engine to vaporize liquid gasoline fuel into a stream of air drawn into the engine: the engine’s intake air passes through a venturi tube, where vacuum at the throat of the venturi produces enough negative pressure to draw liquid gasoline into the stream to produce a fine mist. 78A simple approximation for pressure loss due to elevation gain is approximately 1 PSI for every 2 vertical feet of water (1 PSI for every 27.68 inches to be more exact). 79Technically, an eductor uses a liquid such as water to generate the vacuum, while an ejector uses a gas or a vapor such as steam.","2.11. FLUID MECHANICS 217 Ejectors use a high-velocity gas or vapor (e.g. superheated steam) to produce significant vacuums. Eductors use process liquid flow, such as the eductor shown in this next photograph where wastewater flow creates a vacuum to draw gaseous chlorine into the stream for biological disinfection: Here, the eductor helps fulfill an important safety function. By creating a vacuum to draw toxic chlorine gas from the supply tank into the water stream, the chlorine gas piping may be continuously maintained at a slightly negative pressure throughout. If ever a leak were to develop in the chlorine system, this vacuum would cause ambient air to enter the chlorine pipe rather than toxic chlorine gas to exit the pipe, making a leak far less dangerous than if the chlorine gas piping were maintained in a pressurized state.","218 CHAPTER 2. PHYSICS 2.11.14 Torricelli’s equation The velocity of a liquid stream exiting from a nozzle, pressured solely by a vertical column of that same liquid, is equal to the free-fall velocity of a solid mass dropped from the same height as the top of the liquid column. In both cases, potential energy (in the form of vertical height) converts to kinetic energy (motion): v v Mass Liquid (same velocities) This was discovered by Evangelista Torricelli almost 100 years prior to Bernoulli’s more comprehensive formulation. The velocity may be determined by solving for v after setting the potential and kinetic energy formulae equal to each other (since all potential energy at the upper height must translate into kinetic energy at the bottom, assuming no frictional losses): mgh = 1 2 mv2 gh = 1 2 v 2 2gh = v 2 v = p 2gh Note how mass (m) simply disappears from the equation, neatly canceling on both sides. This means the nozzle velocity depends only on height, not the mass density of the liquid. It also means the velocity of the falling object depends only on height, not the mass of the object.","2.11. FLUID MECHANICS 219 2.11.15 Flow through a venturi tube If an incompressible fluid moves through a venturi tube (i.e. a tube purposefully built to be narrow in the middle), the continuity principle tells us the fluid velocity must increase through the narrow portion. This increase in velocity causes kinetic energy to increase at that point. If the tube is level, there will be negligible difference in elevation (z) between different points of the tube’s centerline, which means elevation head remains constant. According to the Law of Energy Conservation, some other form of energy must decrease to account for the increase in kinetic energy. This other form is the pressure head, which decreases at the throat of the venturi: Flow Flow Pressure Pressure Pressure Flow (greatest) (least) (less than upstream) Ideally, the pressure downstream of the narrow throat should be the same as the pressure upstream, assuming equal pipe diameters upstream and down. However, in practice the downstream pressure gauge will show slightly less pressure than the upstream gauge due to some inevitable energy loss as the fluid passed through the venturi. Some of this loss is due to fluid friction against the walls of the tube, and some is due to viscous losses within the fluid driven by turbulent fluid motion at the high-velocity throat passage. The difference between upstream and downstream pressure is called permanent pressure loss, while the difference in pressure between the narrow throat and downstream is called pressure recovery.","220 CHAPTER 2. PHYSICS If we install vertical sight-tubes called piezometers80 along a horizontal venturi tube, the differences in pressure will be shown by the heights of liquid columns within the tubes. Here, we assume an ideal (inviscid) liquid with no permanent pressure loss: Flow CL Ground level Piezometer Piezometer Piezometer The height of liquid in each piezometer tube represents the amount of potential energy81 in the fluid at that point along the venturi tube. 80A piezometer tube is nothing more than a manometer (minus the well or the other half of the U-tube). 81For a moving fluid, potential energy is the sum of fluid height and static pressure.","2.11. FLUID MECHANICS 221 We may gain more insight into the nature of energy in this moving fluid stream if we add three more piezometers, each one equipped with its own Pitot tube facing upstream to “catch” the velocity of the fluid. Rather than represent potential energy by liquid height as the straight-tube piezometers do, the Pitot tube piezometers represent the total energy (potential plus kinetic) of the fluid. As such, the liquid heights in these new piezometers are all equal to each other, showing that total energy is indeed conserved at every point in the system: z + v 2 2g + P γ = (constant) Flow CL z1z2z3 P1/γ P2/γ P3/γ v1 2 /2g v3 2 /2g v2 2 /2g energy line Here, each of the “heads” represented82 in Bernoulli’s equation are shown in relation to the different piezometer heights. The difference in liquid column height between each Pitot tube piezometer (potential + kinetic energy) and its corresponding straight-tube piezometer (potential energy alone) reflects the amount of kinetic energy possessed by the fluid stream at that point in the venturi tube. 82The form of Bernoulli’s equation with each term expressed in units of distance (e.g. z = [feet] ; v 2 2g = [feet] ; Pγ = [feet]) was chosen so that the piezometers’ liquid heights would directly correspond.","222 CHAPTER 2. PHYSICS In a real venturi tube, there is some energy permanently lost in the moving fluid due to friction. Consequently the piezometer measurements in a real venturi tube would look something like this: Flow CL z1z2z3 P1/γ P2/γ P3/γ v1 2 /2g v3 2 /2g v2 2 /2g energy line The “energy line” is seen to slope downhill from inlet to outlet on the venturi tube, showing a degradation in total energy content from beginning to end.","2.11. FLUID MECHANICS 223 References Caupin, F. and Herbert, C., Cavitation in Water: A Review, C.R. Physique 7, pages 1000-1017, 2006. Chow, Ven Te., Open-Channel Hydraulics, McGraw-Hill Book Company, Inc., New York, NY, 1959. Considine, Douglas C., Energy Technology Handbook, McGraw-Hill Book Company, New York, NY, 1977. Control Valve Handbook, Third Edition, Fisher Controls International, Inc., Marshalltown, IA, 1999. Coy, John J.; Townsend, Dennis P.; and Zaretsky, Erwin V., Gearing, NASA Reference Publication 1152, AVSCOM Technical Report 84-C-15, National Aeronautics and Space Administration, Scientific and Technical Information Branch, Cleveland, OH, 1985. Faydor, L. Litvin; Egelja, A.; Tan, J.; Chen, D.Y-D.; and Heath, G., Handbook on Face Gear Drives With a Spur Involute Pinion, University of Illinois at Chicago report E-12127, NASA report NASA CR-2000-209909, U.S. Army Research Laboratory report ARL-CR-447, National Aeronautics and Space Administration, Washington D.C., March 2000. Faydor, L. Litvin; Fuentes, Alfonso; Vecchiato, Daniele; and Gonzalez-Perez, Ignacio, New Design and Improvement of Planetary Gear Trains, University of Illinois at Chicago report E-14576, NASA report NASA CR-2004-213101, U.S. Army Research Laboratory report ARL-CR-0540, National Aeronautics and Space Administration, Washington D.C., July 2004. Giancoli, Douglas C., Physics for Scientists & Engineers, Third Edition, Prentice Hall, Upper Saddle River, NJ, 2000. Hicks, Tyler G., Standard Handbook of Engineering Calculations, McGraw-Hill, Inc., New York, NY, 1972. Lipt´ak, B´ela G. et al., Instrument Engineers’ Handbook – Process Measurement and Analysis Volume I, Fourth Edition, CRC Press, New York, NY, 2003. Miller, Richard W., Flow Measurement Engineering Handbook, Second Edition, McGraw-Hill Publishing Company, New York, NY, 1989. Pauling, Linus, General Chemistry, Dover Publications, Inc., Mineola, NY, 1988. Rouse, Hunter, Characteristics of Laminar and Turbulent Flow (video), Iowa Institute of Hydraulic Research, University of Iowa. Shapiro, Ascher H., Pressure Fields and Fluid Acceleration (video), Massachusetts Institute of Technology, Educational Services Incorporated, 1962. Thompson, Ambler and Taylor, Barry N., Guide for the Use of the International System of Units (SI), special publication 811 (second printing), National Institute of Standards and Technology,","224 CHAPTER 2. PHYSICS Gaithersburg, MD, 2008. Vennard, John K., Elementary Fluid Mechanics, 3rd Edition, John Wiley & Sons, Inc., New York, NY, 1954. Wall, G¨oran, Exergetics, Bucaramanga, January 2009. Weast, Robert C.; Astel, Melvin J.; and Beyer, William H., CRC Handbook of Chemistry and Physics, 64th Edition, CRC Press, Inc., Boca Raton, FL, 1984.","Chapter 3 Chemistry Everything there is to know about chemistry – excerpted from “Everything you need to know about school” in the September 16, 2008 edition of the Seattle periodical The Stranger : Stuff is made up of different arrangements of atoms; atoms are made up of nucleus surrounded by buzzing electrons. The outer shell always wants to be filled with eight electrons. So, any arrangement that gets you there – sodium with chloride, oxygen with two hydrogens, carbon with four chlorides – will work. This is why the periodic table has eight columns and helium (with eight outer electrons of its own) doesn’t explode. Some arrangements adding up to eight shared electrons are happier than others. Chemical reactions rearrange from less stable to more stable arrangements on their own, giving off energy in the process. To make a less stable arrangement, you have to put in energy as payment. Chemistry is simply accounting: You must not gain or lose atoms at any point. Ignore the nuclear physicists at this point. As suggested by this quote, chemistry is the study of matter (stuff) on an atomic scale. It is relevant to industrial instrumentation because so many industrial processes rely on specific chemical reactions to achieve desired outcomes, and we must use instruments to monitor and regulate these chemical reactions. Chemistry can be a confounding subject of study, principally because it seems to defy any simple rule. Many of the “rules” learned by chemistry students, such as the rule of eight electrons referenced in the humorous quote, are not general and in fact only apply to certain elements in the Periodic Table. It should be noted that helium is actually an exception to this rule (an atom of helium only has two electrons, not eight – but at least the quote was correct in saying helium doesn’t explode!). It should also be noted that only a small portion of the Periodic Table has eight columns – most of the table in fact has eighteen columns. Perhaps the most accurate portion of the quote is where it tells us atoms are never lost or gained in a chemical reaction: every atom entering a reaction must somewhere exit that reaction. This simple rule goes by the clumsy name of stoichiometry and it is inviolable for all practical purposes. Chemistry, therefore, is the shuffling of atoms between different arrangements which we call molecules. 225","226 CHAPTER 3. CHEMISTRY Chemistry is the study of matter: in particular how and why atoms join with one another to form molecules, and the processes by which molecules may be formed and re-formed. Any process where atoms either join with one another to form molecules, or break apart to become individual atoms, is called a chemical reaction. Applications of chemistry abound, from the formation of rocks and minerals in the Earth to industrial processes to the processes of organic life itself. Chemistry plays a particularly important role in industrial instrumentation in the form of devices called analyzers which exist to measure concentrations of certain chemicals. Analytical instrumentation is essential for industrial processes such as wastewater treatment, combustion, and fermentation to proceed safely and efficiently. Analyzers are also essential for quantitatively tracking pollutants emitted by industrial processes. Like so many other areas of physical science, the patterns and limits we see in chemical reactions are dominated by two fundamental laws of physics: the Conservation of Mass and the Conservation of Energy. The particles of matter comprising atoms have the ability to store energy in potential form, and their tendency is to “seek” states having the lowest available energy1 . The arrangement of electrons around the nucleus of an atom is largely dictated by the tendency of electrons to “prefer” stable energy states, and so is the formation of molecules (atoms bonded together): electrons seeking energy states least liable to disturbance. The rest, as they say, is mere detail. We exploit this property of energy storage in the fuels we use. Atoms bound together to form molecules are in a lower energy state than when they exist as separate atoms. Therefore, an investment of energy is required to force molecules apart (into separate atoms), and energy is returned (released) when atoms join together to form molecules. The combustion of a fuel, for example, is nothing more than a process of the atoms in relatively unstable (high-energy) fuel molecules joining with oxygen atoms in air to form stable (low-energy) molecules such as water (H2O) and carbon dioxide (CO2). Natural gas, for example, is a relatively stable combination of hydrogen (H) and carbon (C) atoms, mostly in the form of molecules with a 4:1 hydrogen-to-carbon ratio (CH4). However, when placed in the vicinity of free oxygen (O) atoms, and given enough energy (a spark) to cause the hydrogen and carbon atoms to separate from each other, the hydrogen atoms strongly bond with oxygen atoms to form water molecules (H2O), while the carbon atoms also strongly bond with oxygen atoms to form carbon dioxide molecules (CO2). These strong bonds formed between hydrogen, carbon, and oxygen in the water and carbon dioxide molecules are the result of electrons within those atoms seeking lower energy states than they possessed while forming molecules of natural gas (CH4). In other words, the electrons binding hydrogen and carbon atoms together to form natural gas are at higher energy states than the electrons binding hydrogen and carbon atoms to oxygen atoms to form water and carbon dioxide, respectively. As those electrons attain lower energy states, they difference of energy must go somewhere (since energy cannot be created or destroyed), and so the chemical reaction releases that energy in the forms of heat and light. This is what you see and feel in the presence of a natural gas flame: the heat and light emitted by hydrogen and carbon atoms joining with oxygen atoms. 1This generally means to seek the lowest gross potential energy, but there are important exceptions where chemical reactions actually proceed in the opposite direction (with atoms seeking higher energy states and absorbing energy from the surrounding environment to achieve those higher states). A more general and consistent understanding of matter and energy interactions involves a more complex concept called entropy, and a related concept known as Gibbs Free Energy.","227 The Law of Mass Conservation plays an important role in chemistry as well. When atoms join to form molecules, their masses add. That is, the mass of a molecule is precisely equal2 to the mass of its constituent atoms. Furthermore, the total mass is unaffected when atoms separate and then re-join to form different molecules. In our natural gas combustion example, the mass of the CH4 molecules plus the mass of the oxygen atoms they combust with precisely equals the sum total mass of the water and carbon dioxide molecules produced by the combustion. Another way of saying this is that all mass entering a chemical reaction must equal the mass exiting that same reaction. Chemical engineers apply this principle when they calculate mass balance in a chemical process: accounting for all mass entering and exiting the process based on the safe assumption that no mass will be gained or lost. Too many other practical applications of chemistry exist to summarize in these pages, but this chapter aims to give you a foundation to understand basic chemistry concepts necessary to comprehend the function of certain instruments (notably analyzers) and processes. 2This statement is not perfectly honest. When atoms join to form molecules, the subsequent release of energy is translated into an incredibly small loss of mass for the molecule, as described by Albert Einstein’s famous mass-energy equation E = mc2. However, this mass discrepancy is so small (typically less than one part per billion of the original mass!), we may safely ignore it for the purposes of understanding chemical reactions in industrial processes. This is what the humorous quote at the start of this chapter meant when it said “ignore the nuclear physicists at this point”.","228 CHAPTER 3. CHEMISTRY 3.1 Terms and Definitions • Atom: the smallest unit of matter that may be isolated by chemical means. • Particle: a part of an atom, separable from the other portions only by levels of energy far in excess of chemical reactions. • Proton: a type of “elementary” particle, found in the nucleus of an atom, possessing a positive electrical charge. • Neutron: a type of “elementary” particle, found in the nucleus of an atom, possessing no electrical charge, and having nearly the same amount of mass as a proton. • Electron: a type of “elementary” particle, found in regions surrounding the nucleus of an atom, possessing a negative electrical charge, and having just a small fraction of the mass of a proton or neutron. • Element: a substance composed of atoms all sharing the same number of protons in their nuclei (e.g. hydrogen, helium, nitrogen, iron, cesium, fluorine). • Atomic number : the number of protons in the nucleus of an atom – this quantity defines the chemical identity of an atom. • Atomic mass or Atomic weight: the total number of elementary particles in the nucleus of an atom (protons + neutrons) – this quantity defines the vast majority of an atom’s mass, since the only other elementary particle (electrons) are so light-weight by comparison to protons and neutrons. • Ion: an atom or molecule that is not electrically balanced (i.e. equal numbers of protons and electrons). → Cation: a positively-charged ion, called a “cation” because it is attracted toward the negative electrode (cathode) immersed in a fluid solution. → Anion: a negatively-charged ion, called an “anion” because it is attracted toward the positive electrode (anode) immersed in a fluid solution. • Isotope: a variation on the theme of an element – atoms sharing the same number of protons in their nuclei, but having different numbers of neutrons, are called “isotopes” (e.g. uranium-235 versus uranium-238). • Molecule: the smallest unit of matter composed of two or more atoms joined by electron interaction in a fixed ratio (e.g. water: H2O). The smallest unit of a compound. • Compound: a substance composed of identical molecules (e.g. pure water). • Isomer : a variation on the theme of a compound – molecules sharing the same numbers and types of atoms, but having different structural forms, are called “isomers”. For example, the sugars glucose and fructose are isomers, both having the same formula C6H12O6 but having different molecular structures. An isomer is to a molecule as an isotope is to an atomic nucleus.","3.1. TERMS AND DEFINITIONS 229 • Mixture: a substance composed of different atoms or molecules not electronically bonded to each other. • Solution: an homogeneous mixture at the molecular level (different atoms/molecules thoroughly mixed together). A solution may be a gas, a liquid, or a solid (e.g. air, saltwater, steel). → Solvent: the majority element or compound in a solution. Chemists usually consider water to be the universal solvent. → Solute: the minority element or compound in a solution (may be more than one). → Precipitate: (noun) solute that has “fallen out of solution” due to the solution being saturated with that element or compound; (verb) the process of solute separating from the rest of the solution. (e.g. If you mix too much salt with water, some of the salt will precipitate out of the water to form a solid pile at the bottom.) → Supernatant: the solution remaining above the precipitate. • Suspension: an heterogeneous mixture where separation occurs due to gravity (e.g. mud). • Colloid or Colloidal suspension: an heterogeneous mixture where separation either does not occur or occurs at a negligible pace under the influence of gravity (e.g. milk). → Aerosol: A colloid formed of a solid or liquid substance dispersed in a gas medium. → Foam: A colloid formed of a gas dispersed in either a liquid or a solid medium. → Emulsion: A colloid formed of a liquid dispersed in either a liquid or a solid medium. → Sol: A colloid formed of a solid dispersed in either a liquid or a solid medium.","230 CHAPTER 3. CHEMISTRY 3.2 Atomic theory and chemical symbols The three “elementary” particles of matter comprising all atoms are electrons, protons, and neutrons. Combinations of these three particle types in various whole-number quantities constitute every type of atom. These fundamental particles are absolutely miniscule in comparison to the macroscopic existence of human beings. Just to illustrate, the mass of a single proton is approximately 1.67×10−27 kilograms: written without scientific notation, it would be 0.00000000000000000000000000167 kg. An electron is even smaller: weighing in at 9.11 × 10−31 kg (about 1800 times less mass than a proton!). Being far smaller in size than a wavelength of visible light3 , we cannot see these particles even with the most powerful optical microscope. Protons and neutrons are very tightly bound together in the nucleus (center) of an atom. This bond is so secure that only extraordinary forces are able to pry an atom’s nucleus apart. Suffice it to say, one cannot disturb the stability of an atomic nucleus by rubbing, cutting, grinding, heating, smashing, or any other macroscopic physical process. The force binding protons and neutrons together in the nucleus is known as the strong nuclear force. Electrons “orbit” the nucleus of atoms, and are held in proximity to those nuclei by electrostatic attraction (the so-called electromagnetic force), which is many orders of magnitude weaker than the strong nuclear force. Thus, electrons can be dislodged from or added to atoms through the action of macroscopic forces such as rubbing, cutting, grinding, heating, etc. It is the changeable configurations of electrons that accounts for different atoms joining together to form molecules. The chemical identity of any atom is a simple and direct function of how many protons that atom has in its nucleus. Each nitrogen atom, for example, has seven (7) protons in its nucleus. This quantity is called the atomic number of an atom. In order for an atom to have a net neutral electric charge, there must be as many electrons orbiting the nucleus as there are protons in the nucleus, since protons are positively charged and electrons are negatively charged (equal and opposite electric charges, each). Therefore, a neutral atom of nitrogen will have seven electrons orbiting around the nucleus, electrically balancing the seven protons within the nucleus. The number of neutrons within the nucleus of an atom does not affect the atom’s chemical identity, but it may affect its nuclear properties (e.g. whether or not it is radioactive; to what degree it captures certain forms of radiation, etc.). For example, most nitrogen atoms have seven neutrons along with seven protons in their nuclei, giving a total nuclear particle count of fourteen – the atomic mass of the atom, sometimes called the atomic weight. However, it is possible for a nitrogen atom to have eight neutrons (an atomic mass of fifteen) and still be “nitrogen,” with all the same chemical properties. 3 In order for a wave of light to be influenced at all by an object, that object must be at least the size of the wave’s length. To use an analogy with water waves, it would be comparing the interaction of a water wave on a beach against a large rock (a disturbance in the wave pattern) versus the non-disturbance of that same wave as it encounters a small buoy.","3.2. ATOMIC THEORY AND CHEMICAL SYMBOLS 231 A tremendously simplified model of a common nitrogen atom is shown here, with 7 protons and 7 neutrons in the nucleus, and 7 electrons in “orbit” around the nucleus: P P N N N P P N N N N P P e P e e e e e e The atomic number of this atom (the number of protons in the nucleus) is seven, which is what defines it as nitrogen. The atomic mass of this atom (the sum of protons and neutrons in the nucleus) is fourteen. The chemical symbol for this atom is shown here: 7N 14 Atomic number Atomic mass (or weight) (number of protons) (number of protons + neutrons) The atomic number is redundant to the letter “N” for nitrogen, since only the element nitrogen can have an atomic number of seven. The atomic mass is only relevant when we need to distinguish one isotope of nitrogen from another (variations of elements having the same number of protons but different numbers of neutrons), and this is seldom because the chemical properties of isotopes are identical – only their masses differ. For these reasons, you will usually find no left-hand subscripts or superscripts placed near chemical symbols of elements in chemical expressions.","232 CHAPTER 3. CHEMISTRY By contrast, subscripts and superscripts placed to the right of a chemical symbol have very important meanings in chemistry. A right-hand subscript refers to the number of atoms bound together to form a molecule. A right-hand superscript refers to the electrical charge possessed by an atom (or by a molecule) by virtue of the number of electrons not matching the number of protons: An N2 molecule may be represented simplistically as follows, the two nitrogen atoms joined by a mutual sharing of three of its highest-energy (valence) electrons, shown in this illustration as those electrons residing in the largest-diameter “orbits”. Incidentally, this “triple bond” characterizing the nitrogen molecule is very strong (the more electrons participating in the joining of two atoms, the stronger the bond, all other factors being equal): P P N N N P P N N N N P P e P e e e e e e P P N N N P P N N N N P P e P e e e e e e An N2 molecule (Two atoms of Nitrogen bound together by the sharing of electrons) N2 Number of atoms bound together in a molecule Chemical symbol An N3− ion is an atom of nitrogen having three more electrons than it normally would when electrically balanced: P P N N N P P N N N N P P e P e e e e e e e e e An N 3- ion N 3- Ionic charge (- means extra electrons, + means missing electrons) Chemical symbol (Possesses three more electrons than an electrically-balanced atom of Nitrogen would)","3.2. ATOMIC THEORY AND CHEMICAL SYMBOLS 233 A chemical formula is a written description of a molecule’s constituent atoms. Ethanol (ethyl alcohol), for example, is a conglomerate of two carbon atoms, six hydrogen atoms, and one oxygen atom. One way to express this structure is to write the following formula for ethanol, the right-hand subscripts showing the relative quantities of atoms in each ethanol molecule: C2H6O This is called a molecular formula, because it shows the proportions of atom types comprising each molecule. A more common way to write the formula for ethanol, though, is this: C2H5OH Here, an attempt is made to show the physical structure of the ethanol molecule, where one of the hydrogen atoms is located further away from the others. This is called a structural formula. If more detail of the bonds between atoms in a molecule is needed, a semi-graphic representation called a displayed formula (also known as an expanded structural formula) may be used in lieu of a structural formula: C C HH H H H O H Displayed formula for ethanol (C2H5OH) Each letter in a displayed formula represents a single atom within that molecule, and each line segment in a displayed formula represents a bond between two.","234 CHAPTER 3. CHEMISTRY In organic chemistry – the study of molecules principally centered around carbon atoms – a special type of notation is used to show the structural detail of the molecule with fewer lines and letters than a displayed formula. This notation is called a line drawing, where each line segment represents a single electron bond4 to a carbon atom, each vertex and line-end represents the location of a carbon atom, and any hydrogen atoms directly bound to a carbon atom are simply omitted for simplicity. Compare and contrast these displayed formulae and line drawings for a few different organic compounds: C H H H C H H Displayed formula Line drawing C C C C C C H H H H H H Benzene (C6H6) C C C C CH H H γ-valerolactone O O H H H H H O O Propane (C3H8 HC ) H H An important principle in organic chemistry is that carbon atoms prefer to form exactly four bonds with surrounding atoms5 . This fact is exploited in line-drawing notation where any bonds not explicitly shown at a vertex are assumed to be single-bonds with hydrogen atoms, enough of them to bring the total number of bonds with that carbon atom to four. Since a great many organic compounds are principally comprised of carbon and hydrogen, the line-drawing symbols for these molecules tend to be more lines than letters. 4One line represents a single bond, which is one electron shared per bound atom. Two parallel lines represent a double bond, where each carbon atom shares two of its valence electrons with the neighboring atom. Three parallel lines represent a triple bond, where each atom shares three of its outer electrons with the neighboring atom. 5 Incidentally, nitrogen atoms preferentially form exactly three bonds, and oxygen atoms exactly two bonds. The reason for this pattern is the particular patterns of electrons orbiting each of these atoms, and their respective energy levels. For more information on this, see section 3.4 beginning on page 241.","3.2. ATOMIC THEORY AND CHEMICAL SYMBOLS 235 Chemical engineers often perform mass and energy balance calculations for processes where mixtures of similar compounds exist. Wastewater treatment is one example, where an array of organic compounds must all be treated through oxidation (chemical reaction with oxygen). In such cases, it is common for chemical engineers to write formulae expressing the average ratios of elements, so that they may calculate the quantity of reactant(s) needed to complete the desired chemical reaction with compounds in the mixture. Primary sludge clarified from municipal wastewater, for example, may be represented by the compositional formula C22H39O10N. This does not suggest the existence of some monstrous molecule consisting of twenty-two carbon atoms, thirty-nine hydrogen atoms, ten oxygen atoms, and a lone nitrogen atom somewhere in a sample of sludge, but rather that the combined average carbon, hydrogen, oxygen, and nitrogen quantities in that sludge exist in a variety of molecular forms in these approximate proportions. This aggregate formula expression helps the engineer quantify the gross chemical characteristics of the sludge, and from that determine how much oxygen will be necessary to completely oxidize it. Sometimes, compositional formulae are written with non-integer subscripts. An example of this would be the compositional formula C4.8H8.4O2.2, which also happens to be an average composition for municipal wastewater sludge (ignoring nitrogen content). The same formula could just as well have been written C48H84O22, or even C24H42O11, because these subscript values all express the exact same proportions.","236 CHAPTER 3. CHEMISTRY 3.3 Periodic table of the elements All substances are comprised of various elements in various combinations and proportions. Elements may thus be thought of as the building-blocks of matter. A Periodic Table of the Elements is a table listing the known elements in order of their atomic numbers. Potassium K 19 39.0983 4s1 Calcium Ca 20 4s2 Na Sodium 11 3s1 Magnesium Mg 12 3s2 H 1 Hydrogen 1s1 Li Lithium 6.941 3 2s1 Beryllium Be 4 2s2 Sc 21 Scandium 3d14s2 Ti 22 Titanium 3d24s2 V 23 Vanadium 50.9415 3d34s2 Cr 24 Chromium 3d54s1 Mn 25 Manganese 3d54s2 Fe 26 Iron 55.847 3d64s2 Co 27 Cobalt 3d74s2 Ni 28 Nickel 3d84s2 Cu 29 Copper 63.546 3d104s1 Zn 30 Zinc 3d104s2 Ga 31 Gallium 4p1 B 5 Boron 10.81 2p1 C 6 Carbon 12.011 2p2 N 7 Nitrogen 14.0067 2p3 O 8 Oxygen 15.9994 2p4 F 9 Fluorine 18.9984 2p5 He 2 Helium 4.00260 1s2 Ne 10 Neon 20.179 2p6 Ar 18 Argon 39.948 3p6 Kr 36 Krypton 83.80 4p6 Xe 54 Xenon 131.30 5p6 Rn 86 Radon (222) 6p6 K Potassium 19 39.0983 4s1 Symbol Atomic number Name Atomic mass Electron configuration Al 13 Aluminum 26.9815 3p1 Si 14 Silicon 28.0855 3p2 P 15 Phosphorus 30.9738 3p3 S 16 Sulfur 32.06 3p4 Cl 17 Chlorine 35.453 3p5 Periodic Table of the Elements Germanium 4p2 Ge 32 As Arsenic 33 4p3 Se Selenium 34 78.96 4p4 Br Bromine 35 79.904 4p5 I Iodine 53 126.905 5p5 Rubidium 37 85.4678 5s1 Sr Strontium 38 87.62 5s2 Yttrium Y 39 4d15s2 Zr 40 Zirconium 91.224 4d25s2 Nb 41 Niobium 92.90638 4d45s1 Mo 42 Molybdenum 95.94 4d55s1 Tc 43 Technetium (98) 4d55s2 Ru 44 Ruthenium 101.07 4d75s1 Rh 45 Rhodium 4d85s1 Pd 46 Palladium 106.42 4d105s0 Ag 47 Silver 107.8682 4d105s1 Cd 48 Cadmium 112.411 4d105s2 In 49 Indium 114.82 5p1 Sn 50 Tin 118.710 5p2 Sb 51 Antimony 121.75 5p3 Te 52 Tellurium 127.60 5p4 Po 84 Polonium (209) 6p4 At Astatine 85 (210) 6p5 Metals Metalloids Nonmetals Rb Cs 55 Cesium 132.90543 6s1 Ba 56 Barium 137.327 6s2 57 - 71 Lanthanide series Hf 72 Hafnium 178.49 5d26s2 Ta Tantalum 73 180.9479 5d36s2 W 74 Tungsten 183.85 5d46s2 Re 75 Rhenium 186.207 5d56s2 Os 76 Osmium 190.2 5d66s2 Ir 77 192.22 Iridium 5d76s2 Pt 78 Platinum 195.08 5d96s1 Au Gold 79 196.96654 5d106s1 Hg 80 Mercury 200.59 5d106s2 Tl 81 Thallium 204.3833 6p1 Pb Lead 82 207.2 6p2 Bi Bismuth 83 208.98037 6p3 Lanthanide series Fr 87 Francium (223) 7s1 Ra 88 Radium (226) 7s2 89 - 103 Actinide series Actinide series 104Unq Unnilquadium (261) 6d27s2 Unp 105 Unnilpentium (262) 6d37s2 Unh 106 Unnilhexium (263) 6d47s2 Uns 107 Unnilseptium (262) 108 109 1.00794 9.012182 22.989768 24.3050 40.078 44.955910 47.88 51.9961 54.93805 58.93320 58.69 65.39 69.723 72.61 74.92159 88.90585 102.90550 (averaged according to occurence on earth) La 57 Lanthanum 138.9055 5d16s2 Ce 58 Cerium 140.115 4f15d16s2 Pr 59 Praseodymium 140.90765 4f36s2 Nd 60 Neodymium 144.24 4f46s2 Pm 61 Promethium (145) 4f56s2 Sm 62 Samarium 150.36 4f66s2 Eu 63 Europium 151.965 4f76s2 Gd 64 Gadolinium 157.25 4f75d16s2 Tb 65 158.92534 Terbium 4f96s2 Dy 66 Dysprosium 162.50 4f106s2 Ho 67 Holmium 164.93032 4f116s2 Er 68 Erbium 167.26 4f126s2 Tm 69 Thulium 168.93421 4f136s2 Yb 70 Ytterbium 173.04 4f146s2 Lu 71 Lutetium 174.967 4f145d16s2 Ac Actinium 89 (227) 6d17s2 Th 90 Thorium 232.0381 6d27s2 Pa 91 Protactinium 231.03588 5f26d17s2 U 92 Uranium 238.0289 5f36d17s2 Np 93 Neptunium (237) 5f46d17s2 Pu 94 Plutonium (244) 5f66d07s2 Am 95 Americium (243) 5f76d07s2 Cm 96 Curium (247) 5f76d17s2 Bk 97 Berkelium (247) 5f96d07s2 Cf 98 Californium (251) 5f106d07s2 Es 99 Einsteinium (252) 5f116d07s2 Fm 100 Fermium (257) 5f126d07s2 Md 101 Mendelevium (258) 5f136d07s2 No 102 Nobelium (259) 6d07s2 Lr 103 Lawrencium (260) 6d17s2 Multiple attributes appear for each element in the table. Two of these attributes – atomic number and atomic mass – are directly related to the number of particles in the nucleus of each atom. We will examine the table’s entry for the element potassium (K) to explore these concepts. Potassium has an atomic number (number of protons in the nucleus of each potassium atom) of 19. This number defines the element. If we were somehow to add or subtract protons from the nucleus of a potassium atom6 , it would cease being potassium and transmutate into a different element. Note how every element in the table has its own unique atomic number, and how each of these numbers is whole (no fractions or decimals). The atomic mass or atomic weight shown for potassium is 39.0983. This quantity is the sum of protons and neutrons found in the nucleus of each potassium atom. Like the atomic number (19), we would logically expect the atomic mass to be a whole number as well, since protons and neutrons 6The amount of energy required to rearrange particles in the nucleus for even just a single atom is tremendous, lying well outside the energy ranges of chemical reactions. Such energy levels are the exclusive domain of nuclear reactions and high-energy radiation (subatomic particles traveling at high velocity). The extremely large energy “investment” required to alter an atom’s nucleus is why atomic identities are so stable. This is precisely why alchemists of antiquity utterly failed to turn lead into gold: no materials, processes, or techniques they had at their disposal were capable of the targeted energy necessary to dislodge three protons from a nucleus of lead (82Pb) to that it would turn into a nucleus of gold (79Au). That, and the fact the alchemists had no clue about atomic structure to begin with, made their endeavor fruitless.","3.3. PERIODIC TABLE OF THE ELEMENTS 237 only come in whole quantities. The primary reason we see a non-whole number for potassium’s atomic mass is that this table reflects the average atomic mass of potassium atoms as found in nature. Some potassium atoms have atomic masses greater than 39, and some have atomic masses less than 39. We know that the number of protons in every potassium atom is fixed (which is what gives potassium its elemental identity), which means the only quantity that may cause the atomic mass to vary is the number of neutrons in the nucleus. The most common form of potassium (39K) atom possesses 19 protons and 20 neutrons in its nucleus, giving it an atomic mass of 39 (19 + 20). The next most common form of potassium found on Earth is (41K), possessing 19 protons and 22 neutrons. We refer to atoms of the same element with differing atomic masses as isotopes. From a chemical perspective, isotopes are identical. That is to say, they engage in the exact same chemical reactions in the exact same manner. To use potassium as an example, an atom of 39K will join with a chlorine atom (Cl) to form the compound potassium chloride (KCl) just as readily as an atom of 41K will join with a chlorine atom to form the same compound. The three isotopes of hydrogen (1H, 2H, and 3H: hydrogen, deuterium, and tritium, respectively) are all chemically identical: all are highly flammable, combining with oxygen to create water (H2O). However, deuterium (2H) has twice the density of normal hydrogen (1H), while tritium (3H) has three times the density of normal hydrogen and is highly radioactive! Isotopes only differ in their mass and in their nuclear properties (such as radioactivity: the tendency for a nucleus to spontaneously decay, usually resulting in a loss or gain of protons that subsequently alters the identity of the decayed atom). The Periodic Table is called “periodic” because its configuration reveals a repeating pattern of chemical behaviors approximately following atomic number. Horizontal rows in the table are called periods, while vertical columns are called groups. Elements in the same group (vertical column) share similar chemical reactivities – that is, they tend to engage in the same types of chemical reactions – despite having different masses and physical properties such as melting point, boiling point, etc. This periodicity is a function of how electrons are arranged around the nucleus of each atom, a subject we will explore in more detail later in this chapter. As mentioned previously, chemistry is the study of how atoms bond together to form molecules, and this bonding takes place through the interaction of the electrons surrounding the atoms’ nuclei. It makes perfect sense, then, that the configuration of those electrons determine the chemical (bonding) properties of atoms.","238 CHAPTER 3. CHEMISTRY Some periodic tables show the first ionization energy value for each element – the amount of energy required to force the first electron of an electrically balanced atom to separate from that atom – in addition to other attributes such as atomic number and atomic mass. If we note the ionization energies of the elements, reading each element in turn from left-to-right, starting with period 1 (hydrogen and helium) and progressing to subsequent periods, we see an interesting pattern: Element Period First ionization energy (measured in “electron-volts”) Hydrogen (H) 1 13.5984 Helium (He) 1 24.5874 Lithium (Li) 2 5.3917 Beryllium (Be) 2 9.3227 Boron (B) 2 8.2980 Carbon (C) 2 11.2603 Nitrogen (N) 2 14.5341 Oxygen (O) 2 13.6181 Fluorine (F) 2 17.4228 Neon (Ne) 2 21.5645 Sodium (Na) 3 5.1391 Magnesium (Mg) 3 7.6462 Aluminum (Al) 3 5.9858 Silicon (Si) 3 8.1517 Phosphorus (P) 3 10.4867 Sulfur (S) 3 10.3600 Chlorine (Cl) 3 12.9676 Argon (Ar) 3 15.7596 Potassium (K) 4 4.3407 First ionization energy represents the relative stability of the last electron balancing the electrical charge of an atom. We see from this table that 24.5874 electron-volts of energy is needed to remove one electron from an electrically-balanced atom of helium (changing He into He1+), while only 13.5984 electron-volts of energy is required to do the same to an atom of hydrogen. This tells us the electron configuration of helium is at a lower energy (and therefore more stable) than that of hydrogen.","3.3. PERIODIC TABLE OF THE ELEMENTS 239 The ionization energies increase with increasing atomic number (with an occasional down-step) until the last column of the period is reached, and then there is a comparatively enormous down-step in energy at the first column of a new period. This pattern is clearly evident when the first ionization energies are plotted against atomic number: 1 5 10 15 20 25 30 35 0 Atomic number Ionization energy (eV) 25 5 10 15 20 Period 1 Period 2 Period 3 Period 4 This periodicity suggests that as atoms grow in atomic number, the additional electrons do not simply pile on in random fashion or in a plain and simple progression from inner orbits to outer orbits. Rather, they “fill in” a structured energy pattern, with major changes in structure at the start of each new period. More details of this structured pattern will be explored later in this chapter. The low ionization energy values for all the “Group 1” elements (far left-hand column) suggest they are relatively easy to positively ionize, and indeed we find this to be the case through experimentation. Hydrogen, lithium, sodium, potassium, and the rest all readily become positively\u0002charged ions upon interaction with other atoms, since their low ionization energy values means they may easily lose an electron. The high ionization energy values for all the “Group 18” elements (far right-hand column) suggest they possess a very stable electron structure, which is also verified by experiment. These are the noble elements, possessing very little reactive potential7 . Looking at the “Group 17” column, just to the left of the noble elements, we notice that they are all just one electron shy of the stable electron structure enjoyed by the noble atoms when in their electrically-balanced states. This suggests it might be easy to add one more electron to atoms of these elements, which (once again!) is a principle validated by experiment. Fluorine, chlorine, bromine, iodine, and even astatine8 all readily ionize negatively, readily accepting an extra electron from surrounding atoms. As one might expect from this tendency, these elements readily bond through electrostatic attraction with the “Group 1” elements (hydrogen, lithium, sodium, potassium, etc.), each “Group 17” atom accepting an extra electron from each “Group 1” atom which readily provides it. Ordinary table salt (sodium chloride, or NaCl) is an example of a compound formed by this sort of bond. 7 It used to be believed that these elements were completely inert: incapable of forming molecular bonds with other atoms. However, this is not precisely true, as some compounds are now known to integrate noble elements. 8All isotopes of astatine (At) are radioactive with very short half-lives, making this element difficult to isolate and study.","240 CHAPTER 3. CHEMISTRY Thus, Group 1 and Group 17 elements are both highly reactive in a chemical sense, but in different ways. Group 1 elements easily form bonds with Group 17 elements, but Group 1 elements do not generally bond (solely) with other Group 1 elements, and likewise Group 17 elements do not generally bond (solely) with other Group 17 elements. It is the structure of the electrons surrounding each atom’s nucleus that determines how those atoms will bond with other atoms.","3.4. ELECTRONIC STRUCTURE 241 3.4 Electronic structure Earlier in this chapter you were shown a model of a nitrogen atom with a dense nucleus (comprised of protons and neutrons) surrounded by electrons whirling around like satellites around a planet. While there are some useful features of this model, it is largely in error. A more realistic view of atomic structure begins with the realization that electrons do not exist as discrete particles, but rather as wave packets. In a sense, they orbit the nucleus within certain areas of probability, as described by the principles of quantum mechanics. One way to envision this is to think of an electron’s placement around the nucleus in the same way you might picture a city shrouded by a layer of fog. The electron does not have a discrete location (even though there is a discrete number of them found in every atom), but rather may be found anywhere within a certain region to varying degrees of probability. Things get even stranger the more electrons there are in an atom. No two electrons may share the same quantum states in the same atom – a principle called the Pauli Exclusion Principle. This means the electrons surrounding a nucleus must exist in distinct patterns. Just a few of these patterns are shown here as orbitals (regions of high probability where up to two electrons may be found surrounding a nucleus):9 Electrons situate themselves around the nucleus of any atom according to one basic rule: the minimization of potential energy. That is, the electrons seek the lowest-energy positions available around the nucleus. Given the electrostatic attraction between negative electrons and the positive nucleus of an atom, there is potential energy stored in the “elevation” between an orbiting electron and the nucleus, just as there is gravitational potential energy in any object orbiting a planet. Electrons lose energy as they situate themselves closer to the nucleus, and it requires an external input of energy to move an electron farther away from its parent nucleus. In a sense, most of chemistry may be explained by this principle of minimized potential energy. Electrons “want” to “fall” as close as they can to the positively-charged nucleus. However, there is limited “seating” around the nucleus. As described by Pauli’s Exclusion Principle, electrons cannot simply pile on top of each other in their quest for minimum energy, but rather must occupy certain regions of space allowed by their unique quantum states. An analogy10 for visualizing this is to picture an atom as if it were an amphitheater, with the stage being the nucleus and the concentric array of seats being places where electrons may reside. All spectators (electrons) desire to be as close to the stage (nucleus) in an amphitheater (atom) as possible, but since everyone cannot occupy the best seat, people are forced to choose seats at 9These orbitals just happen to be the 1s, 2p, 3d, and 4f orbitals, as viewed from left to right. In each case, the nucleus lies at the geometric center of each shape. In a real atom, all orbitals share the same center, which means any atom having more than two electrons (that’s all elements except for hydrogen and helium!) will have multiple orbitals around one nucleus. This four-set of orbital visualizations shows what some orbitals would look like if viewed in isolation. 10Please understand that like all analogies, this one merely illustrates a complex concept in terms that are easier to recognize. Analogies do not explain why things work, but merely liken an abstract phenomenon to something more accessible to common experience.","242 CHAPTER 3. CHEMISTRY different positions around the stage. As a result, the inner seats fill first, with most empty seats being furthest away from the stage. The concept of energy fits neatly into this analogy as well: just as electrons give up energy to “fall into” lower-energy regions around the nucleus, people must give up money to purchase seats closest to the action on stage. The energy levels available for orbiting electrons are divided into categories of shells and subshells. A “shell” (or, principal quantum number, n) describes the main energy level of an electron. In our amphitheater analogy, this is equivalent to a tier or seating level. A “subshell” (or, subsidiary quantum number, l) further divides the energy levels within each electron shell, and assigns different shapes to the electrons’ probability “clouds.” In the amphitheater analogy, a subshell would be a row of seats within a particular tier. To make the analogy accurate, we would have to imagine each row of seats in a tier having a different shape (not all arcs or straight lines), with varying degrees of viewing comfort afforded by each shape. The first row in each tier faces uniformly toward the stage, allowing easy viewing. Successive rows (subshells) in each tier (shell) contain more seats, but are bent in such a way that the stage is not as easy to view, making these rows less desirable to occupy. Electron subshells always have an even-numbered electron capacity, analogous to theater rows containing even-numbered quantities of seats, because atomic electrons tend to gather in pairs called orbitals. Chemists identify electron shells both by number (the value of the quantum number n) and/or by capital letters: the first shell by the letter K, the second by L, the third by M, and the fourth by N. Higher-order shells exist for atoms requiring11 many electrons (high atomic number), and the lettering pattern is alphabetic (fifth shell is O, sixth is P, etc.). Each successive shell has a greater number of subshells available, like successive amphitheater tiers having more rows: the low-level tiers closest to the stage having the fewest rows, and the high-level tiers furthest from the stage having the most rows. A numbering and lettering system is also used by chemists to identify subshells within each shell (the l quantum number value starting with zero, and lower-case letters beginning with “s”): the first subshell (l = 0) in any shell represented by the letter s, the second (l = 1) by p, the third (l = 2) by d, the fourth (l = 3) by f, and all others by successive lower-case letters of the alphabet12. Each subshell of each shell has an even-numbered capacity for electrons, since the electrons in each subshell are organized in “orbital” regions, each orbital handling a maximum of two13 electrons. The number of orbitals per shell is equal to twice the l value plus one. An “s” subshell has one orbital holding up to two electrons. A “p” subshell has three orbitals holding up to six electrons total. A “d” subshell has five orbitals holding up to ten electrons total. An “f” subshell has seven orbitals holding up to 14 electrons total. A “g” subshell has nine orbitals holding up to 18 electrons total. The number of subshells in any shell is the same as that shell’s n value. Thus, the first (K) shell has only one subshell, “s”. The second (L) shell has two subshells, an “s” and a “p”. The third (M) shell has three subshells available, an “s”, a “p”, and a “d”; and so on. 11Truth be told, higher-order shells exist even in simple atoms like hydrogen, but are simply not occupied by that atom’s electron(s) unless they are “excited” into a higher energy state by an external input of energy. 12The letters s, p, d, and f refer to the words sharp, principal, diffuse, and fundamental, used to describe the appearance of spectral lines in the early days of atomic spectroscopy research. Higher-order subshells are labeled alphabetically after f : g, h, and i. 13The two electrons of any orbital have opposite spin values.","3.4. ELECTRONIC STRUCTURE 243 This table shows the first few shells, their subshells, and electron capacities of each: Shell Subshell Subshell electron capacity (n value) (l value) = 2(2l + 1) n = 1 ; K l = 0 ; s 2 × (2 × 0 + 1) = 2 n = 2 ; L l = 0 ; s 2 × (2 × 0 + 1) = 2 l = 1 ; p 2 × (2 × 1 + 1) = 6 n = 3 ; M l = 0 ; s 2 × (2 × 0 + 1) = 2 l = 1 ; p 2 × (2 × 1 + 1) = 6 l = 2 ; d 2 × (2 × 2 + 1) = 10 n = 4 ; N l = 0 ; s 2 × (2 × 0 + 1) = 2 l = 1 ; p 2 × (2 × 1 + 1) = 6 l = 2 ; d 2 × (2 × 2 + 1) = 10 l = 3 ; f 2 × (2 × 3 + 1) = 14 Reviewing our amphitheater analogy, atomic shells are like seating tiers (levels), subshells are like rows of seats within each tier, and subshell electron capacity is like the number of seats in each row. This simple illustration shows an atom with three shells (K, L, and M) with the respective subshells (s, p, and d) represented by differently-shaded rings within each shell, having different numbers of places for electrons within each one: Nucleus K L M s s s p p d This illustration is vastly over-simplified, failing to show the diverse shapes of each subshell, serving only to show how each successive shell grows in subshells and electron capacities.","244 CHAPTER 3. CHEMISTRY The complete electron configuration for an atom may be expressed using spectroscopic notation, showing the shell numbers, subshell letters, and number of electrons residing within each subshell as a superscript. For example, the element helium (with an atomic number of 2) would be expressed as 1s2, with just two electrons in the “s” subshell of the first shell. The following table shows the electron structures of the first nineteen elements in the periodic table, from the element hydrogen (atomic number14 = 1) to potassium (atomic number = 19): Element Atomic number Electron configuration Hydrogen 1 1s1 Helium 2 1s2 Lithium 3 1s22s1 Beryllium 4 1s22s2 Boron 5 1s22s22p1 Carbon 6 1s22s22p2 Nitrogen 7 1s22s22p3 Oxygen 8 1s22s22p4 Fluorine 9 1s22s22p5 Neon 10 1s22s22p6 Sodium 11 1s22s22p63s1 Magnesium 12 1s22s22p63s2 Aluminum 13 1s22s22p63s23p1 Silicon 14 1s22s22p63s23p2 Phosphorus 15 1s22s22p63s23p3 Sulfur 16 1s22s22p63s23p4 Chlorine 17 1s22s22p63s23p5 Argon 18 1s22s22p63s23p6 Potassium 19 1s22s22p63s23p64s1 In order to avoid having to write unwieldy spectroscopic descriptions of each element’s electron structure, it is customary to write the notation only for subshells that are unfilled. For example, instead of writing the electron structure of the element aluminum15 as 1s22s22p63s23p1 , we might just as well write a condensed version showing only the last subshell (3p1), since all the previous subshells are completely full. Another way to abbreviate the spectroscopic notation for elements is to condense all the shells below the newest (unfilled) shell as the corresponding noble element, in brackets. To use the example of aluminum again, we could write its spectroscopic notation as [Ne]3s23p1since its shell 1 and shell 2 configurations are completely described by the electron configuration of Neon. 14The atomic number is the quantity of protons found in an atom’s nucleus, and may only be a whole number. Since any electrically balanced atom will have the same number of electrons as protons, we may look at the atomic number of an element as being the number of electrons in each atom of that element. 15Building on the amphitheater analogy for one atom of the element aluminum, we could say that there are two electrons occupying the “s” seating row on the first level, plus two electrons occupying the “s” seating row on the second level, plus six electrons occupying the “p” seating row on the second level, plus two electrons occupying the “s” seating row on the third level, plus one electron occupying the “p” seating row on the third level.","3.4. ELECTRONIC STRUCTURE 245 Re-writing our electron shell table for the first nineteen elements using this condensed notation: Element Atomic number Electron configuration Hydrogen 1 1s1 Helium 2 1s2 Lithium 3 [He]2s1 Beryllium 4 [He]2s2 Boron 5 [He]2s22p1 Carbon 6 [He]2s22p2 Nitrogen 7 [He]2s22p3 Oxygen 8 [He]2s22p4 Fluorine 9 [He]2s22p5 Neon 10 [He]2s22p6 Sodium 11 [Ne]3s1 Magnesium 12 [Ne]3s2 Aluminum 13 [Ne]3s23p1 Silicon 14 [Ne]3s23p2 Phosphorus 15 [Ne]3s23p3 Sulfur 16 [Ne]3s23p4 Chlorine 17 [Ne]3s23p5 Argon 18 [Ne]3s23p6 Potassium 19 [Ar]4s1 If we progress from element to element in increasing atomic number, we see that no new shell begins to form until after we reach the noble element for that period16 at the far right-hand column. With the beginning of each new period at the far-left end of the Table, we see the beginning of the next higher-order electron shell. The shell(s) below are represented by whichever noble element shares that same configuration17, indicating a “noble core” of electrons residing in extremely stable (low-energy) regions around the nucleus. 16Recall the definition of a “period” in the Periodic Table being a horizontal row, with each vertical column being called a “group”. 17Building on the amphitheater analogy once again for one atom of the element aluminum, we could say that all seats within levels 1 and 2 are occupied (just like an atom of neon), plus two electrons occupying the “s” seating row on the third level, plus one electron occupying the “p” seating row on the third level.","246 CHAPTER 3. CHEMISTRY The beginning of the next higher-order shell is what accounts for the periodic cycle of ionization energies we see in elements of progressing atomic number. The first electron to take residence in a new shell is very easy to remove, unlike the electrons residing in the “noble” configuration shell(s) below: 1 5 10 15 20 25 30 35 0 Atomic number Ionization energy (eV) 25 5 10 15 20 Period 1 Period 2 Period 3 Period 4 Helium Neon Argon Krypton Noble elements found at the end of each period have the most stable (i.e. difficult-to-ionize) electron configurations. Not only is the “noble core” notation convenient for tersely describing the electron structure of an element, but it also reveals an important concept in chemistry: the idea of valence. Electrons residing in lower-order shells are, by definition, at lower energy states than electrons residing in higher-order shells and are therefore much more difficult to dislodge. Therefore, the electrons in unfilled shells, being easier to dislodge, play a far greater role in chemical bonds than electrons residing in filled shells below. These “outer” electrons are called valence electrons, and their number determines how readily an atom will chemically interact with another atom. This is why elements found in the same group (having similar outer-electron configurations) bear similar chemical characteristics: the electrons lying below in the “noble core” configurations have little effect on how the atom will bond with other atoms. A lithium atom, with its outer-most electron configuration being 2s1, reacts in much the same way as an atom of sodium having an outer-most configuration of 3s1, and much the same as a potassium atom having an outer-most configuration of 4s1, all because those outer-shell electrons are the most available for interaction with electrons of other atoms.","3.4. ELECTRONIC STRUCTURE 247 If we examine the electron structures of atoms with successively greater atomic numbers (more protons in the nucleus, therefore more electrons in orbit to balance the electrical charge), we notice that the shells and subshells fill up in an interesting pattern. One might think that all the lower\u0002order shells get completely filled before any electrons go into a higher-order shell – just as we might expect people to fill every seat in all the lower tiers of an amphitheater before filling seats in any of the higher tiers – but this is not always the case. Instead, the energy levels of subshells within shells is split, such that certain subshells within a higher shell will have a lower energy value than certain subshells within a lower shell. Referring back to our amphitheater analogy, where seating tiers represented shells and seat rows of various shape represented subshells, it is as though people choose to fill the more comfortable rows in higher-level tiers before sitting in the less-comfortable rows in lowest available tiers, the desire for comfort trumping the desire for proximity to the stage. A rule commonly taught in introductory chemistry courses called the Madelung rule (also referred to as Aufbau order, after the German verb aufbauen meaning “to build up”) is that subshells fill with increasing atomic number in such an order that the subshell with the lowest n + l value, in the lowest shell, gets filled before any others. The following graphic illustrates this ordering: Energy level 1s 2s 2p 3s 3p 4s 4p 3d 5s 4d 5p 6s 4f 5d 6p 7s 5f 6d 7p 8s Madelung filling order: 1s → 2s → 2p → 3s → 3p → 4s → 3d → 4p → 5s → 4d → 5p → 6s → 4f → 5d → 6p → 7s → 5f → 6d → 7p → 8s → (etc.) It should be noted that exceptions exist for this rule. We see one of those exceptions with the element chromium (24Cr). Strictly following the Madelung rule in progressing from vanadium (atomic number = 23, valence electron structure 3d34s2) to chromium (atomic number = 24), we would expect the next electron to take residence in the “3d” subshell making chromium’s valence structure be 3d44s2, but instead we find two more electrons residing in chromium’s 3d subshell with one less in the 4s subshell (3d54s1). The sequence resumes its expected progression with the next element, manganese (atomic number = 25, valence electron structure 3d54s2). The general principle","248 CHAPTER 3. CHEMISTRY of energy minimization still holds true . . . it’s just that the relative energies of succeeding subshells do not follow a simple rule structure. In other words, the Aufbau order is an over-simplified view of reality. To use the amphitheater analogy again, it’s as if someone gave up one of the nice chairs in tier 4 to sit next to a friend who just occupied one of the less comfortable chairs in tier 3. The practical importance of electron configurations in chemistry is the potential energy possessed by electrons as they reside in different shells and subshells. This is extremely important in the formation and breaking of chemical bonds, which occur due to the interaction of electrons between two or more atoms. A chemical bond occurs between atoms when the outer-most (valence) electrons of those atoms mutually arrange themselves in energy states that are collectively lower than they would be individually. The ability for different atoms to join in chemical bonds completely depends upon the default energy states of electrons in each atom, as well as the next available energy states in the other atoms. Atoms will form stable bonds only if the union allows electrons to assume stable (low-energy) levels. This is why different elements are very selective regarding which elements they will chemically bond with to form compounds: not all combinations of atoms result in favorable potential energy levels. The amount of energy required to break a chemical bond (i.e. separate the atoms from each other) is the same amount of energy required to restore the atoms’ electrons to their previous (default) states before they joined. This is the same amount of energy released by the atoms as they come together to form the bond. Thus, we see the foundation of the general principle in chemistry that forming chemical bonds releases energy, while breaking chemical bonds requires an input of energy from an external source. We also see in this fact an expression of the Conservation of Energy: the amount of energy “invested” in breaking bonds is precisely the same as the amount of energy “returned” when those same bonds re-form. In summary, the whole of chemistry is a consequence of electrons not being able to assume arbitrary positions around the nucleus of an atom. Instead, they seek the lowest possible energy levels within a framework allowing them to retain unique quantum states. Atoms with mutually agreeable electron structures readily bond together to form molecules, and they release energy in the process of joining. Molecules may be broken up into their constituent atoms, if sufficient energy is applied to overcome the bond. Atoms with incompatible electron structures do not form stable bonds with each other.","3.5. SPECTROSCOPY 249 3.5 Spectroscopy Much of our knowledge about atomic structure comes from experimental data relating the interaction between light and atoms of the different elements. Light may be modeled as an electromagnetic wave, consisting of an oscillating electric field and an oscillating magnetic field. Like any wave, the relationship between propagation velocity, wavelength, and frequency is described by the following equation: v = λf Where, v = Velocity of propagation (e.g. meters per second) λ = Wavelength (e.g. meters) f = Frequency of wave (e.g. Hz, or 1/seconds) When applied to light waves, this equation is typically written as c = λf, where c is the speed of light in a vacuum (≈ 3 × 108 meters per second): one of the fundamental constants of physics. Light that is visible to the human eye has wavelengths approximately between 400 nm (400 nanometers) at the violet end of the spectrum and 700 nm at the red end of the spectrum. Given the speed of light, this equates to a frequency range for visible light between 7.5 × 1014 Hz and 4.286 × 1014 Hz.","250 CHAPTER 3. CHEMISTRY A computer-generated image of the visible light spectrum (plus the ultraviolet and infrared regions outside of the visible range, shown in grey) appears here. A real spectrum may be generated by taking “white” light and passing it through either a prism or a diffraction grating so that the different wavelengths separate from each other: Just as buoyant objects are moved up and down by waves of water, electrically-charged objects may be moved about by waves of electrical fields such as light. In the case of electrons, their positions around the nucleus of an atom may be altered if struck by light of the necessary wavelength. One of the major breakthrough discoveries of modern physics was the realization that a ray of light could be modeled as a stream of particles – each of these “photon” particles possessing a definite amount of energy – in addition to being modeled as a continuous wave possessing a definite frequency. The combined work of physicists Max Planck in 1900 and Albert Einstein in 1905 resulted in the following equation relating a photon’s energy to its frequency: E = hf Where, E = Energy carried by a single “photon” of light (joules) h = Planck’s constant (6.626 × 10−34 joule-seconds) f = Frequency of light wave (Hz, or 1/seconds) We may re-write this equation to express a photon’s energy in terms of its wavelength (λ) rather than its frequency (f), knowing the equation relating those two variables for waves of light (c = λf): E = hc λ Physicists knew that light carried energy, but now they understood that the energy carried by a beam of light was finely divided into fixed (“quantized”) amounts corresponding to the wavelength of each particle-wave (photon). That is to say, a beam of monochromatic (single-color, or single\u0002wavelength) light consists of photons having exactly the same energies, and total beam power is simply a matter of how many of those photons per second pass by. Varying the intensity of a monochromatic light beam without changing its wavelength (color) only changes the number of photons per second, not the amount of energy carried by each photon.","3.5. SPECTROSCOPY 251 If the amount of energy carried by a photon happens to match the energy required to make an atomic electron “jump” from one energy level to another within the atom, the photon will be consumed in the work of that task when it strikes the atom. Conversely, when that “excited” electron returns to its original (lower) energy level in the atom, it releases a photon of the same frequency as the original photon that excited the electron: Nucleus K L M s s s p p d Photon strikes an atom . . . Nucleus K L M s s s p p d Electron jumps to a higher energy level . . . Nucleus K L M s s s p p d Electron falls back to its original energy level and emits another photon . . . Since the energy levels available for an electron to “jump” within an atom are limited to certain fixed values by virtue of the atom’s shell and subshell structure, this means only certain specific frequencies or wavelengths of light will be able to make an electron of a particular atom move to new shells and/or subshells18. A startling consequence of this quantum theory of light was that the ability of a light beam to dislodge electrons from an atom depended on the color (wavelength or frequency) of the photons, and not the intensity (total power) of the light beam. A light beam consisting of photons with insufficient individual energy (i.e. frequency too low; wavelength too long; color too far shifted toward red if visible) is incapable of boosting electrons from a lower energy level to a higher energy level, no matter how intense that beam may be. This is analogous to shooting an armored target with slow-moving bullets: so long as the velocity (kinetic energy) of each bullet is insufficient to penetrate the armor, it does not matter how many of those low-energy bullets are fired at the target, or how frequently they are fired. However, just a single bullet with sufficient kinetic energy will be sufficient to penetrate the armor. 18This is the reason silicon-based photovoltaic solar cells are so inefficient, converting only a fraction of the incident light into electricity. The energy levels required to create an electron-hole pair at the P-N junction correspond to a narrow portion of the natural light spectrum. This means most of the photons striking a solar cell do not transfer their energy into electrical power because their individual energy levels are insufficient to create an electron-hole pair in the cell’s P-N junction. For photovoltaic cells to improve in efficiency, some way must be found to harness a broader spectrum of photon frequencies (light colors) than silicon P-N junctions can do, at least on their own.","252 CHAPTER 3. CHEMISTRY The discovery of photons having discrete energy values was a major shift in scientific thought, setting physics down a new path of understanding matter and energy in quantum terms. It was this new quantum theory of matter and energy that led to the modern understanding of atomic electron structure, with all its shells, subshells, and orbitals. Later mathematical contributions to quantum theory from physicists such as Louis de Broglie, Werner Heisenberg, and especially Erwin Schr¨odinger provided tools to calculate the probability distributions of electrons within atoms. The oddly-shaped orbital electron “clouds” discussed earlier in this chapter are in fact solutions to Schr¨odinger’s wave equation for electrons at different energy levels: This is why the notation used in the previous section to describe electron configurations (e.g. 1s22s22p1) is called spectroscopic notation: the discovery of shells, subshells, and orbitals owes itself to the analysis of light wavelengths associated with different types of atoms, studied with a device called a spectroscope constructed to analyze the wavelengths of light across the visible spectrum. Just as the telescope was the first tool scientists used to explore outer space, the spectroscope was one of the first tools used by scientists to explore the “inner space” of atomic structure.","3.5. SPECTROSCOPY 253 3.5.1 Emission spectroscopy If we take a sample of atoms, all of the same element and at a low density19 (e.g. a gas or vapor), and “excite” them with a source of energy such as an electric arc, we will notice those atoms emit colors of light that are characteristically unique to that element: High-voltage power supply with hydrogen gas Glass tube filled Only those colors specific to hydrogen emitted from arc This phenomenon is used to make colored discharge (“neon”) lights. While neon gas glows with a characteristic pink-orange color, other gases glow with their own signature colors. By filling glass tubes with the right gas(es), a wide variety of colors may be produced. These colors are unique to their respective gases because the unique electron configurations of each element creates a unique set of energy values between which atomic electrons of that element may “jump.” Since no two elements have the exact same electron configurations, no two elements will have the exact same set of available energy levels for their electrons to occupy. When excited electrons fall back into lower shell levels, the photons they emit will have distinct wavelengths. The result is an emission spectrum of light wavelengths, much like a “fingerprint” unique to that element. Indeed, just as fingerprints may be used to identify a person, the spectrum of light emitted by an “excited” sample of an element may be used to identify that element. For example, we see here the emission spectrum for hydrogen, shown immediately below the continuous spectrum of visible light for convenient reference20: Each of the colored “lines” in the emission spectrum for hydrogen represents the photon wavelength emitted when the excited electron loses energy and falls back into a lower-level position. The larger the energy difference between energy levels (i.e. the bigger the jump), the more energy the photon carries away, and consequently the shorter the wavelength (higher the frequency) of the photon. The violet color line, therefore, represents one of the larger “jumps” while the red color line represents one of the smaller. Hydrogen happens to emit four different wavelengths within the visible range (656 nm, 486 nm, 434 nm, and 410 nm), and many others outside the visible range. 19Solids and liquids tend to emit a broad spectrum of wavelengths when heated, in stark contrast to the distinct “lines” of color emitted by isolated atoms. 20To create these spectra, I used a computer program called Spectrum Explorer, or SPEX.","254 CHAPTER 3. CHEMISTRY This next illustration shows a simplified view of a hydrogen atom, with the lowest-level shell (n = 1, K) representing the ground state and higher-level shells representing “excited” energy states for its single electron: Nucleus n = 1 n = 2 n = 3 n = 4 n = 5 (ground state) Lyman series Balmer series n = 6 (emits visible light) (emits ultraviolet light) Hydrogen atom showing ground-state shell and higher-level (excited) shells Wavelengths of light emitted when an excited electron falls from any high-level shell down to the second shell of hydrogen (n = 2 ; L) are called the Balmer series of spectral lines. The four wavelengths previously mentioned are Balmer lines visible to the human eye: 410 nm resulting from an electron jumping from the sixth shell (n = 6 ; P) to the second shell, 434 nm resulting from a transition between the fifth and second shells, 486 nm from a transition between the fourth and second shells, and finally the 656 nm wavelength resulting from a transition between the third and second shells. Other Balmer-series wavelengths exist21 (electrons transitioning from even higher shells than the sixth, down to the second), but these wavelengths lie within the ultraviolet range and are therefore not visible to the human eye. Note the inverse relationship between jump distance and wavelength: the shortest “jump” (shell 3 to shell 2) yields the photon with the longest wavelength (656 nm). This is because the shortest jump represents the smallest energy change, which then 21Including wavelengths of 397 nm, 389 nm, and 384 nm.","3.5. SPECTROSCOPY 255 results in a photon of comparatively little energy, having a low frequency and therefore a long wavelength. You will note that the Balmer series of wavelengths do not involve an electron falling all the way back to the hydrogen atom’s “ground state” (the normal, or un-excited state of shell n = 1, the “K” shell). Electrons falling down to the first shell (n = 1; K) from any higher-level shells will also emit photons, but these photons will be of a far shorter wavelength (higher frequency, higher energy) than any in the Balmer series, owing to the larger energy gap between the first shell and all the others. This so-called Lyman series of light wavelengths lies within the region of wavelengths referred to as “far-ultraviolet,” well outside the range of human vision. This next graphic shows the emission spectra of several elements contrasted against a continuous spectrum covering both visible light and portions of the ultraviolet and infrared ranges: Note how complex the emission spectra are for some of the elements. Since we know each spectral line represents a unique change in energy (i.e. a unique “jump distance” from one energy level to another), the multitude of lines we see for each element shows us the range of “jumps” possible within certain atoms. Note also how spectral lines for most elements (including hydrogen) extend past the visible light range. Lines in the ultraviolet range comes from large electron transitions, as electrons fall from high-level shells to low-level shells and lose much energy. Lines in the infrared range originate from small electron transitions, as electrons transition between adjacent shells and lose little energy. Not only may the wavelengths of photons emitted from “excited” electrons returning to lower\u0002energy conditions be used to positively identify different elements, but we may also use those wavelengths as universal standards, since the fundamental properties of elements are not liable to change. For example, the SI (Syst`eme International) definition for the base unit of the meter is standardized as 1650763.73 wavelengths of light emitted by a krypton-86 (86Kr) atom as its electrons transition between the 2p10 and 5d5subshells22 . 22The wavelength of this light happens to lie within the visible range, at approximately 606 nm. Note the shell levels involved with this particular electron transition: between 2p10 and 5d5. Krypton in its ground (un-excited) state has a valence electron configuration of 4p6, which tells us the electron’s transition occurs between an inner shell of the Krypton atom and an excited shell (higher than the ground-state outer shell of the atom). The wavelength of this photon (606 nm) resulting from a shell 5 to shell 2 transition also suggests different energy levels for those shells of a Krypton atom compared to shells 5 and 2 of a hydrogen atom. Recall that the Balmer line corresponding to a transition from n = 5 to n = 2 of a hydrogen atom had a wavelength value of 434 nm, a higher energy than 606 nm and therefore a larger jump between those corresponding shells.","256 CHAPTER 3. CHEMISTRY 3.5.2 Absorption spectroscopy If we take a sample of atoms, all of the same element and at a low density (e.g. a gas or vapor), and pass a continuous (“white”) spectrum of light wavelengths through that sample, we will notice certain colors of light missing from the light exiting the sample: with hydrogen gas Glass tube filled Only those colors specific to hydrogen will be attenuated (filtered) from the light beam Light source Not only are these missing wavelengths characteristically unique to that element, but they are the exact same wavelengths of light found in the emission spectrum for that element! The same photon wavelengths produced by an atom when “excited” by an external energy source will be readily absorbed by that atom if exposed to them. Thus, the spectrum of light missing characteristic wavelengths after passing through a gas sample is called an absorption spectrum, and may be used to identify elements just as easily23 as an emission spectrum. The absorption spectrum of hydrogen gas is shown at the bottom of this three-spectrum graphic image, contrasted against the continuous spectrum of visible light (top) and the emission spectrum for hydrogen (middle): Note how the four colored lines in the emission spectrum characteristic of hydrogen appear as missing colors (black lines) in the absorption spectrum. It is almost as though one hydrogen spectrum were a photographic “negative” of the other: each of the colors present in the emission spectrum is distinctly absent24 in the absorption spectrum. Although the color patterns may be inverted, the positions of the lines within the spectrum are the same, and are uniquely representative of hydrogen. The effect is analogous to fingerprints made two different ways: one by pressing a pre-inked finger onto a clean sheet of paper; the other by pressing a clean finger onto pre-inked paper. In the first method, the result is a set of dark ink-marks where the fingerprint ridges touched the paper to apply ink and light areas where skin and paper never touched. In the second method, the result is a set 23In fact, it is often easier to obtain an absorption spectrum of a sample than to create an emission spectrum, due to the relative simplicity of the absorption spectrometer test fixture. We don’t have to energize a sample to incandescence to obtain an absorption spectrum – all we must do is pass white light through enough of it to absorb the characteristic colors. 24One student described this to me as a “shadow” image of the hydrogen gas. The missing colors in the absorption spectrum are the shadows of hydrogen gas molecules blocking certain frequencies of the incident light from reaching the viewer.","3.5. SPECTROSCOPY 257 of inverse ink-marks: light where the fingerprint ridges touched the paper to remove ink and dark where skin and paper never touched. The fingerprint patterns in both cases – if made using the same finger – will be identical in form, just inverted in color. Likewise, the patterns of emission and absorption spectroscopy will be the same for any given substance, just inverted in color: emission spectroscopy shows select wavelengths against an otherwise dark field, while absorption spectroscopy shows a nearly-full spectrum of color missing (the same) select wavelengths. Individual atoms are not the only forms of matter possessing uniquely identifying spectra – many molecules have spectral “signatures” of their own as well. The absorption spectra for molecular substances are substantially more complex than the absorption spectra of pure elements, owing to the many more different ways in which light energy may be absorbed by a molecule. In addition to electron shell and subshell “jumps” capable of absorbing a photon’s energy, the atoms within a molecule are also able to vibrate, rotate, and twist about each other like mechanical oscillators. Photons of light possessing just the right frequencies are able to “excite” certain molecules in a manner not unlike AC electrical waveforms resonating with tuned LC (inductor-capacitor) circuits. Just as tuned LC circuits absorb and store energy at certain frequencies, molecular oscillators absorb and store energy from photons. The multiplicity of energy-absorbing modes for certain molecules gives them wide bands of absorption in the light spectrum, not just thin “lines” as is the case with individual atoms. These bands are still unique to each molecule type, but they typically cover a far broader swath of wavelengths than is typical for atomic absorption spectra. The absorption of ultraviolet light by ozone gas (O3) high in Earth’s atmosphere is an example of absorption spectroscopy on a grand scale. These molecules serve as a protective “blanket” against ultraviolet light rays from the sun which have detrimental effects on life (e.g. sunburn, skin cancer). The ozone does not absorb light in the visible spectrum, and so its protective effects are not visually apparent, but the attenuation of ultraviolet light is definitely measurable. This attenuation also covers far more than just one or two specific wavelengths of ultraviolet light, which is good for life on Earth because otherwise ozone wouldn’t offer much protection. Many chemical substances of interest in process industries have well-known absorption signatures for ultraviolet and infrared light. This makes spectroscopy a powerful tool for the identification (and quantitative measurement) of chemical composition in process fluids, exhaust gases, and sometimes even in solid materials. For more detail on the practical application of spectroscopy to analytical measurement, refer to section 23.4 beginning on page 1809. An interesting application of optical absorption is the detection of gas leaks using an infrared camera. Many industrial gases are strong absorbers of infrared light, which means if a leaking pipe or vessel is viewed through a camera sensitized to infrared light and there is sufficient ambient infrared light for viewing, the leaking gas will appear on the camera’s image as a dark cloud. The gas plume appears on the camera’s display the way steam or smoke appears to the naked eye. Several paraffinic hydrocarbon compounds such as methane, ethane, propane, butane, pentane, and hexane are detectable with infrared cameras sensitized to light wavelengths of 3.3 to 5 micrometers (µm). Infrared cameras sensitized to longer wavelengths of light (10 µm to 11 µm) are useful for detecting leaks of gases such as sulfur hexafluoride, ammonia, chlorine dioxide, FREON-12, and ethylene to name a few.","258 CHAPTER 3. CHEMISTRY 3.6 Formulae for common chemical compounds Most of these formulae appear in molecular chemical form rather than structural form. For example, ethanol appears here as C2H6O rather than C2H5OH. Also, the entries for fructose and glucose are identical (C6H12O6) despite the two compounds having different structures. This means most of the formulae shown in this section merely represent the ratios of each element in a compound, making little or no attempt to convey the structure of the molecule. It should be noted that this list is definitely not exhaustive, but merely attempts to show formulae for some common compounds. • Acetone: C3H6O • Acetylene: C2H2 • Alcohol, methyl (methanol): CH4O • Alcohol, ethyl (ethanol): C2H6O • Alcohol, isopropyl (isopropanol): C3H8O • Alcohol, butyl (butanol): C4H10O • Alcohol, phenol: C6H6O • Aluminum oxide (alumina): Al2O3 • Ammonia: NH3 • Ammonium carbonate: (NH4)2CO3 • Ammonium chloride (sal ammoniac): NH4Cl • Ammonium nitrate: N2H4O3 • Aromatic hydrocarbons: Acetylene: C2H2 Ethylene: C2H4 Propylene: C3H6 Butylene: C4H8 Benzene: C6H6 Toluene: C7H8 Styrene: C8H8 Napthalene: C10H8 • Calcium carbonate (limestone, marble): CaCO3 • Calcium chloride: CaCl2 • Calcium hydroxide: Ca(OH)2","3.6. FORMULAE FOR COMMON CHEMICAL COMPOUNDS 259 • Calcium oxide (lime or quicklime): CaO • Calcium sulfate (gypsum): CaSO4 • Carbon monoxide: CO • Carbon dioxide: CO2 • Carbon tetrachloride: CCl4 • Carbonic acid: H2CO3 • Cellulose: (C6H10O5)n • Clay (or shale): H4Al2Si2O9 • Copper oxide (cuprite): Cu2O • Copper oxide (tenorite): CuO • Cyanic acid: HOCN • Dextrose (synonym for biological glucose): C6H12O6 • Ethyl mercaptan: C2H6S • Ethylene glycol: C2H6O2 • Ethylene oxide: C2H4O • Ferrous chloride: FeCl2 • Ferric chloride: FeCl3 • Formaldehyde: CH2O • Folic acid: C19H19N7O6 • Formaldehyde: CH2O • Formic acid: CH2O2 • Fructose (same molecular formula as glucose): C6H12O6 • Glycerol: C3H8O3 • Hydrazine: N2H4N • Hydrocyanic acid: HCN • Hydrofluoric acid: HF • Hydrochloric acid: HCl • Hydrogen peroxide: H2O2","260 CHAPTER 3. CHEMISTRY • Hydrogen sulfide: H2S • Iron oxide: Fe2O3 • Magnesium hydroxide (milk of magnesia): Mg(OH)2 • Nitric acid: HNO3 • Nitric oxide: NO • Nitrogen dioxide: NO2 • Nitrogen trioxide: NO2 • Nitroglycerine: C3H5N3O9 • Nitromethane: CH3NO2 • Nitrous oxide: N2O • Dinitrogen dioxide: N2O2 • Dinitrogen trioxide: N2O3 • Ozone: O3 • Paraffinic hydrocarbons: Methane: CH4 Ethane: C2H6 Propane: C3H8 Butane: C4H10 Pentane: C5H12 Hexane: C6H14 Heptane: C7H16 Octane: C8H18 Nonane: C9H20 Decane: C10H22 • Phosgene: COCl2 • Phosphoric acid: H3PO4 • Potassium chloride: KCl • Potassium cyanide: KCN • Potassium hydroxide: KOH • Potassium sulfate: K2SO4","3.6. FORMULAE FOR COMMON CHEMICAL COMPOUNDS 261 • Silane: SiH4 • Silica: SiO2 • Silicon carbide: SiC • Sodium chloride (table salt): NaCl • Sodium hydroxide: NaOH • Sodium fluoride: NaF • Strychnine: C21H22N2O2 • Sucrose: C12H22O11 • Sulfuric acid: H2SO4 • Sulfur dioxide: SO2 • Sulfur hexafluoride: SF6 • Testosterone: C19H28O2 • Turpentine: C10H16 (approx.) • Zinc sulfate: ZnSO4","262 CHAPTER 3. CHEMISTRY 3.7 Molecular quantities Sample sizes of chemical substances are often measured in moles. One mole of a substance is defined as a sample having 6.022 × 1023 (Avogadro’s number ) molecules25. This number is not arbitrary – it was chosen26 such that 1 mole of carbon-12 (6.022 × 1023 individual 12C atoms together in one sample) would have a mass of exactly 12 grams. In other words, Avogadro’s number is a proportionality between an element’s atomic mass (measured in amu or Daltons) and the mass of a sample (measured in grams). With Avogadro’s number defined as such, we may interpret any element’s atomic mass value as a conversion factor relating moles to grams. For example, if we look up the element potassium in a periodic table, we see that it has an average atomic mass of 39.0983 amu (39.0983 Daltons) as found in nature. This means 1 mole of naturally-occurring potassium atoms equals 39.0983 grams of mass. Likewise, 5 moles of potassium atoms will have a mass of 195.4915 grams. Note the use of the equivalence 1 mol potassium = 39.0983 g as a “unity fraction” in the following calculation, used to cancel the given unit of moles to yield an answer in the unit of grams: \u0012 5 mol potassium 1 \u0013 \u0012 39.0983 g 1 mol potassium\u0013 = 195.4915 g Molar quantities make it convenient to relate macroscopic samples of elements and compounds with each other. We know, for instance, that one mole of naturally occurring iron (Fe) atoms will have a mass of 55.8 grams, and that one mole of naturally occurring oxygen (O) atoms will have a mass of 16.0 grams, because the average atomic mass of naturally occurring iron is 55.8 amu, and the average atomic mass of naturally occurring oxygen is 16.0 amu. One mole of naturally occurring oxygen molecules (O2) will have a mass of 32.0 grams, since each molecule is a pair of oxygen atoms at 16 amu each, and “moles” counts the number of discrete entities which in the case of molecular oxygen is the number of O2 molecules rather than the number of O atoms. Applying the same reasoning, one mole of ozone (O3) molecules will have a mass of 48.0 grams. The same mathematical proportions apply to compounds as they do to elements, since compounds are nothing more than different elements bound together in whole-number ratios, and the Conservation of Mass tells us a molecule cannot have a mass greater or less than the sum total of the constituent elements’ masses. To illustrate this principle, we may calculate the mass of one mole of iron oxide (Fe2O3), the principal component of rust: 55.8×2 + 16.0×3 = 159.6 grams. Likewise, we may calculate the mass of five moles of pure glucose (C6H12O6): 5×(12.01×6 + 1.01×12 + 16.0×6) = 900.9 grams. The sum of the atomic masses of a molecule’s constituent atoms is called the molecular weight or formula weight for that molecule. In the case of iron oxide, the molecular 25Truth be told, a “mole” is 602,200,000,000,000,000,000,000 counts of literally any discrete entities. Moles do not represent mass, or volume, or length, or area, but rather a quantity of individual units. There is nothing wrong with measuring the amount of eggs in the world using the unit of the mole, or the number of grains of sand in moles, or the number of bits in a collection of digital data. Think of “mole” as nothing more than a really big dozen, or more precisely, a really big half -dozen! 26Another way to define one mole is that it is the number of individual nucleons (i.e. protons and/or neutrons) necessary to comprise one gram of mass. Since protons and neutrons comprise the vast majority of an atom’s mass, we may essentially ignore the mass of an atom’s electrons when tabulating its mass and pay attention only to the nucleus. This is why one mole of Hydrogen atoms, each atom having just one lone proton in its nucleus, will have a combined mass of one gram. By extension, one mole of Carbon-12 atoms, each atom with 6 protons and 6 neutrons, will have a combined mass of twelve grams.","3.7. MOLECULAR QUANTITIES 263 weight is 159.6 (typically rounded up to 160 grams per mole). In the case of glucose, the molecular weight is 180.18 (typically rounded down to 180 grams per mole). When referring to liquid solutions, the concentration of a solute is often expressed as a molarity, defined as the number of moles of solute per liter of solution. Molarity is usually symbolized by an italicized capital letter M. It is important to bear in mind that the volume used to calculate molarity is that of the total solution (solute plus solvent) and not the solvent alone. Suppose we had a solution of salt-water, comprised of 33.1 grams of table salt thoroughly mixed with pure water to make a total volume of 1.39 liters. In order to calculate the molarity of this solution, we first need to determine the equivalence between moles of salt and grams of salt. Since table salt is sodium chloride (NaCl), and we know the atomic masses of both sodium (23.0 amu) and chlorine (35.5 amu), we may easily calculate the mass of one mole of table salt: 1 mole of NaCl = 23.0 g + 35.5 g = 58.5 g Another way to state this is to say that table salt (sodium chloride, or NaCl) has a molecular weight of 58.5 amu (58.5 grams of mass per mole). We may use this equivalence as a unity fraction to help us convert the number of grams of table salt per unit volume of solution into a molarity (moles of table salt molecules per liter): \u0012 33.1 g 1.39 l \u0013 \u00121 mol NaCl58.5 g \u0013 = 0.407mol NaCl l = 0.407 M (NaCl) Another common expression for the concentration of a solute in either a liquid or a gas solution is related to the concept of percent, expressing the presence of the solute as a ratio of how many “parts” of solute exist per “parts” of solution. Earth’s atmosphere, for example, contains approximately 20.9% oxygen gas by volume. This means that for every 100 molecules found in a sample of air, approximately 21 of those are oxygen molecules. When the concentration of a solute is very small, however, percent becomes an awkward unit of measurement. In such cases it is common to see low concentrations of solute expressed as parts per million (ppm) or even parts per billion (ppb). The volumetric concentration of methane gas in Earth’s atmosphere is a good example where parts\u0002per-million is a more appropriate expression than percent: for every million molecules found in a sample of air, approximately 2 of them are methane molecules (i.e. methane has an atmospheric concentration of 2 ppm). As a percentage, this equates to only 0.0002%. We may use parts-per-unit concentration values as unity fractions just like molecular weights and just like molarity values, to relate total solution quantity to solute quantity. For example, if we need to calculate the total mass of hydrogen gas in a compressed air cylinder storing 47000 standard cubic feet of air, we could multiply the total volume of that air sample (47000 SCF) by the volumetric concentration of hydrogen naturally found in Earth’s atmosphere which is 0.5 ppm: \u0012 47000 SCF air 1 \u0013 \u00120.5 parts hydrogen 1000000 parts air \u0013 = 0.0235 SCF hydrogen Note how the units of “parts” and “air” cancel out to leave “SCF hydrogen”.","264 CHAPTER 3. CHEMISTRY An important caveat when using percent, ppm, or ppb is that we must clearly define the “parts” proportion as either being volume or mass. The concentration of hydrogen gas in the atmosphere (0.5 ppm) was specified as a volumetric concentration, and so it is appropriate to use this 0.5 ppm figure to calculate a proportion of the 47000 SCF total volume. If, however, we were given a ppm mass concentration for hydrogen, we could only use that figure in conjunction with a total mass quantity for the air sample. The following photograph illustrates this concept, showing the label on a calibration gas bottle containing a certified mixture of gases used to check the accuracy of air-safety monitoring instruments. Note the concentrations of each gas type within the mixture – some expressed in percent, others in ppm – and how the label states “MOLE %” in the upper-right corner using large bold print to let you know the concentration values refer to molar quantities (e.g. 18% oxygen means 18% of the molecules contained in this bottle are oxygen molecules), which for gases closely corresponds to volumetric quantity rather than mass:","3.8. STOICHIOMETRY 265 3.8 Stoichiometry Stoichiometry is the accounting of atoms before and after a chemical reaction. It is an expression of the Law of Mass Conservation, in that elements are neither created nor destroyed in a chemical reaction, and that mass is an intrinsic property of every element. Thus, the numbers, types of atoms, and total mass exiting a chemical reaction (i.e. the “products” of that reaction) must be the same as the numbers, types of atoms, and total mass entering that chemical reaction (i.e. the “reactants”). For example, in the combustion of natural gas in an oxygen-rich environment, the fuel (CH4) and oxidizer (O2) are the reactants, while water vapor (H2O) and carbon dioxide gas (CO2) are the products: (Reactants) → (Products) CH4 + 2O2 → CO2 + 2H2O Reactants Products Mass (per mole of CH4) Carbon = 1 × 1 Carbon = 1 × 1 12 grams Hydrogen = 1 × 4 Hydrogen = 2 × 2 4 grams Oxygen = 2 × 2 Oxygen = (1 × 2) + (2 × 1) 64 grams As you can see in this example, every single reactant atom (and its mass) entering the reaction is accounted for in the product molecules. The only exception to this rule is in nuclear reactions where elements transmutate into different elements, with gains or losses in nuclear particles. No such transmutation occurs in any mere chemical reaction, and so we may safely assume equal numbers and types of atoms before and after any chemical reaction. Chemical reactions strictly involve re\u0002organization of molecular bonds, with electrons as the constituent particles comprising those bonds. Nuclear reactions involve the re-organization of atomic nuclei (protons, neutrons, etc.), with far greater energy levels associated. Often in chemistry, we know both the reactant and product molecules, but we need to determine their relative numbers before and after a reaction. The task of writing a general chemical equation and then assigning multiplier values for each of the molecules is called balancing the equation.","266 CHAPTER 3. CHEMISTRY 3.8.1 Balancing chemical equations by trial-and-error Balancing a chemical equation is a task that may be done by trial-and-error. For example, let us consider the case of complete combustion for the hydrocarbon fuel ethane (C2H6) with oxygen (O2). If combustion is complete, the only products will be water vapor (H2O) and carbon dioxide (CO2). The unbalanced equation representing all reactants and products for this reaction is shown here, along with a table showing the numbers of atoms on each side of the equation: C2H6 + O2 → H2O + CO2 Reactants Products Carbon = 2 Carbon = 1 Hydrogen = 6 Hydrogen = 2 Oxygen = 2 Oxygen = 3 Clearly, this is not a balanced equation, since the numbers of atoms for each element are unequal between the two sides of the equation. A good place to start in balancing this equation is to look for an element represented by only one molecule on each side of the equation. Carbon is an example (present in the ethane but not in the oxygen molecule on the left-hand side, and in the carbon dioxide but not the water on the right-hand side) and hydrogen is another. Beginning with carbon, we see that each ethane molecule contains two carbon atoms while each carbon dioxide molecule contains just one carbon atom. Therefore, we may conclude that the ratio of carbon dioxide to ethane must be 2-to-1, no matter what the other ratios might be. So, we double the number of carbon dioxide molecules on the right-hand side and re-check our atomic quantities: C2H6 + O2 → H2O + 2CO2 Reactants Products Carbon = 2 Carbon = 2 Hydrogen = 6 Hydrogen = 2 Oxygen = 2 Oxygen = 5","3.8. STOICHIOMETRY 267 Next, we will balance the hydrogen atom numbers, since we know hydrogen is an element found in only one molecule on each side of the equation. Our hydrogen ratio is now 6:2 (left:right), so we know we need three times as many hydrogen-containing molecules on the right-hand side. Tripling the number of water molecules gives us: C2H6 + O2 → 3H2O + 2CO2 Reactants Products Carbon = 2 Carbon = 2 Hydrogen = 6 Hydrogen = 6 Oxygen = 2 Oxygen = 7 Unfortunately, the numbers of oxygen atoms on each side of the equation are unequal, and it is not immediately obvious how to make them equal. We need five more atoms of oxygen on the left-hand side, but we cannot add exactly five more because oxygen atoms only come to us in pairs (O2), limiting us to even-number increments. However, if we double all the other molecular quantities, it will make the disparity of oxygen atoms an even number instead of an odd number: 2C2H6 + O2 → 6H2O + 4CO2 Reactants Products Carbon = 4 Carbon = 4 Hydrogen = 12 Hydrogen = 12 Oxygen = 2 Oxygen = 14 Now it is a simple matter to balance the number of oxygen atoms, by adding six more oxygen molecules to the left-hand side of the equation: 2C2H6 + 7O2 → 6H2O + 4CO2 Reactants Products Carbon = 4 Carbon = 4 Hydrogen = 12 Hydrogen = 12 Oxygen = 14 Oxygen = 14 Now the equation is balanced: the quantities of each type of atom on both sides of the equation are equal.","268 CHAPTER 3. CHEMISTRY 3.8.2 Balancing chemical equations using algebra A more mathematically sophisticated approach to stoichiometry involves the use of simultaneous systems of linear equations. The fundamental problem chemists must solve when balancing reaction equations is to determine the ratios of reactant and product molecules. If we assign a variable to each molecular quantity, we may then write a mathematical equation for each element represented by the reaction, and use algebra to solve for the variable values. To illustrate, let us balance the equation describing the attack of aluminum metal’s protective “passivation” layer of oxide by acid rain. When aluminum metal is exposed to oxygen, the outer surface of the metal quickly forms a layer of aluminum oxide (Al2O3) which acts to impede further oxidation of the metal. This protective layer, however, may be attacked by the presence of sulfuric acid (H2SO4). This acid finds its way into rainwater by way of sulfur compounds emitted during the combustion of sulfur-laden fuels. The products of this reaction between sulfuric acid and aluminum oxide are a sulfate molecule (Al(SO4)3) and water (H2O), as illustrated in this unbalanced chemical equation: H2SO4 + Al2O3 → Al2(SO4) 3 + H2O This equation contains four different compounds (acid, aluminum oxide, sulfate, and water), which means we ultimately must solve for four different multiplier quantities. It also contains four different elements (H, S, O, and Al). Since the mathematical requirement for solving a system of linear equations is to have at least one equation per variable, it would first appear as though we could set up a 4 × 4 matrix (four equations of four variables). However, this will not work. If we tried to solve for four unknown quantities, we would ultimately be foiled by an infinite number of solutions. This makes sense upon further inspection, since any stoichiometric solution to this chemical reaction will have an infinite number of correct proportions to satisfy it27. What we need to do is arbitrarily set one of these molecular quantities to a constant value (such as 1), then solve for the quantities of the other three. The result will be ratios or proportions of all the other molecules to the fixed number we assigned to the one molecule type. 27Take the combustion of hydrogen and oxygen to form water, for example. We know we will need two H2 molecules for every one O2 molecule to produce two H2O molecules. However, four hydrogen molecules combined with two oxygen molecules will make four water molecules just as well! Similarly, six hydrogen molecules combined with three oxygen molecules also perfectly balance, making six water molecules. So long as we consider all three molecular quantities to be unknown, we will never be able to solve for just one correct answer, because there is no one correct set of absolute quantities, only one correct set of ratios or proportions.","3.8. STOICHIOMETRY 269 As an example, I will choose to set the number of acid molecules to 1, and use the variables x, y, and z to solve for the numbers of the other molecules (oxide, sulfate, and water, respectively): 1 x = y z H2SO4 Al2O3 → Al2(SO4)3 H2O Now, I will write four algebraic equations, each algebraic equation representing the stoichiometric balance of a single element in the chemical equation. Focusing on the element hydrogen as an example, there will be two hydrogen atoms for every one molecule of acid, 0x hydrogen atoms for every x molecules of aluminum oxide, 0y atoms of hydrogen for every y molecules of aluminum sulfate, and 2z atoms of hydrogen for every z molecules of water. The following table shows each of the four elements with their respective balance equations: Element Balance equation Hydrogen 2 + 0x = 0y + 2z Sulfur 1 + 0x = 3y + 0z Oxygen 4 + 3x = 12y + 1z Aluminum 0 + 2x = 2y + 0z Simplifying each equation by eliminating all zero values and “1” coefficients: Element Balance equation Hydrogen 2 = 2z Sulfur 1 = 3y Oxygen 4 + 3x = 12y + z Aluminum 2x = 2y We can see by examination of the first, second, and fourth equations that z must be equal to 1, y must be equal to 1 3 , and that x and y are equal to each other (therefore, x must be equal to 1 3 as well). Plugging these values into the variables of the third equation confirms this (4 + 1 = 4 + 1). Thus, our solution to this multi-variable system of equations is: x = 1 3 y = 1 3 z = 1 It makes little sense to speak of fractions of a molecule, which is what the values of x and y seem to suggest, but we must recall these values represent proportions only. In other words, we need only one-third as many oxide and sulfate molecules as acid and water molecules to balance this equation. If we multiply all these values by three (as well as the initial constant we chose for the number of acid molecules), the quantities will be whole numbers and the chemical reaction will still be balanced: x = 1 y = 1 z = 3 Thus, our final (balanced) equation showing the attack of aluminum metal’s passivation layer by acid rain is as follows: 3H2SO4 + Al2O3 → Al2(SO4) 3 + 3H2O","270 CHAPTER 3. CHEMISTRY Another example to illustrate this method of balancing chemical equations is the oxidation of wastewater (sewage) sludge. Here, the reactant is not a single type of molecule, but rather a complex mixture of carbohydrates, proteins, fats, and other organic compounds. A practical way of dealing with this problem is to represent the average quantities of carbon, hydrogen, and oxygen in the form of a compositional formula28 based on a gross analysis of the wastewater sludge: C4.8H8.4O2.2 We know that the products will be carbon dioxide and water, but the question is how much oxygen will be required to completely oxidize the mixture. The following (unbalanced) chemical equation shows the reactants and products: C4.8H8.4O2.2 + O2 → CO2 + H2O The non-integer subscripts greatly complicate trial-and-error stoichiometry, but they pose absolutely no obstacle at all to simultaneous equations. Assigning variables x, y, and z to the unknown molecular quantities: 1 x = y z C4.8H8.4O2.2 O2 → CO2 H2O Now, we may write three algebraic equations, each representing the stoichiometric balance of one element in the chemical equation. The following table shows each of the three elements with their respective balance equations: Element Balance equation Carbon 4.8 + 0x = 1y + 0z Hydrogen 8.4 + 0x = 0y + 2z Oxygen 2.2 + 2x = 2y + 1z Simplifying each equation by eliminating all zero values and “1” coefficients: Element Balance equation Carbon 4.8 = y Hydrogen 8.4 = 2z Oxygen 2.2 + 2x = 2y + z We may tell from the first and second equations that y = 4.8 and z = 4.2, which then leads to a solution of x = 5.8 once the values for y and z have been inserted into the third equation. The final result is this balanced compositional equation for the oxidation of wastewater sludge: C4.8H8.4O2.2 + 5.8O2 → 4.8CO2 + 4.2H2O My own personal experience with the use of simultaneous linear equations as a tool for stoichiometry is that it is much faster (especially when balancing complex reaction equations) than trial-and-error, and relatively easy to set up once the general principles are understood. 28Note that you cannot have a molecule comprised of 4.8 carbon atoms, 8.4 hydrogen atoms, and 2.2 oxygen atoms, since atoms exist in whole numbers only! This compositional formula merely shows us the relative proportions of each element in the complex mixture of molecules that make up sewage sludge.","3.8. STOICHIOMETRY 271 3.8.3 Stoichiometric ratios Regardless of the technique used to balance the equation for a chemical reaction, the most practical purpose of balancing the equation is to be able to relate the reactant and product quantities to each other. For instance, we may wish to know how much oxygen will be required to completely combust with a given quantity of fuel, so that we will be able to engineer a burner system capable of handling the necessary flow rates of fuel and oxygen. Balancing the chemical reaction is just the first part of the solution. Once we have a balanced equation, we need to consider the ratios of the substances to each other. For example, let us consider the balanced (stoichiometric) chemical equation for the combustion of ethane fuel with pure oxygen: 2C2H6 + 7O2 → 6H2O + 4CO2 From the balanced chemical equation we can see that for every 2 molecules of ethane, we will need 7 molecules of oxygen gas to completely combust, producing 6 molecules of water vapor and 4 molecules of carbon dioxide gas. The numerical multipliers preceding each molecule in the balanced equation tell us the molar ratios of those substances to each other. For oxygen to ethane the ratio is 7:2, for water to ethane the ratio is 6:2 (or 3:1), for carbon dioxide to water the ratio is 4:6 (2:3), etc. If for some reason we needed to calculate the number of moles of CO2 produced after burning 80 moles of ethane, we could easily calculate that by multiplying the 80 moles of ethane by the 2:4 (1:2) ethane-to-carbon dioxide ratio to arrive at a figure of 160 moles of CO2. If we wished, we could even solve this using the same method of unity fractions we commonly apply in unit-conversion problems, writing the carbon dioxide-to-ethane ratio as a fraction of two equivalent quantities: \u0012 80 mol ethane 1 \u0013 \u00124 molecules carbon dioxide 2 molecules ethane \u0013 = 160 mol carbon dioxide If any substances involved in the reaction happen to be gases at nearly the same pressure and temperature29, the molar ratios defined by the balanced equation will similarly define the volumetric ratios for those substances. For example, knowing our ideal oxygen-to-ethane molar ratio is 7:2 tells us that the volumetric flow rate of oxygen to ethane should also be (approximately) 7:2, assuming both the oxygen and ethane are gases flowing through their respective pipes at the same pressure and at the same temperature. Recall that the Ideal Gas Law (P V = nRT) is approximately true for any gas far from its critical phase-change values. So long as pressure (P) and temperature (T) are the same for both gases, each gas’s volume (V ) will be directly proportional to its molar quantity (n), since R is a constant. This means any molar ratio ( n1 n2 ) for two gases under identical pressure and temperature conditions will be equal to the corresponding volumetric ratio ( V1 V2 ) for those gases. 29These assumptions are critically important to equating volumetric ratios with molar ratios. First, the compared substances must both be gases: the volume of one mole of steam is huge compared to the volume of one mole of liquid water. Next, we cannot assume temperatures and pressures will be the same after a reaction as before. This is especially true for our example here, where ethane and oxygen are burning to produce water vapor and carbon dioxide: clearly, the products will be at a greater temperature than the reactants!","272 CHAPTER 3. CHEMISTRY It is important to understand that these molar ratios are not the same as the mass ratios for the reactants and products, simply because the different substances do not all have the same mass per mole. If we regard each of the multipliers in the balanced equation as a precise molar quantity (i.e. exactly 2 moles of ethane, 7 moles of oxygen, etc.) and calculate the mass of the reactants, we will find this value precisely equal to the total mass of the products because the Law of Mass Conservation holds true for this (and all other) chemical reactions: 2C2H6 = 2[(12)(2) + (1)(6)] = 60 grams 7O2 = 7[(16)(2)] = 224 grams 6H2O = 6[(1)(2) + 16] = 108 grams 4CO2 = 4[12 + (16)(2)] = 176 grams Calculating mass based on 2 moles of ethane, we have a total reactant mass of 284 grams (60 grams ethane plus 224 grams oxygen), and a total product mass of 284 grams as well (108 grams water plus 176 grams carbon dioxide gas). We may write the mass ratios for this chemical reaction as such: (ethane) : (oxygen) : (water) : (carbon dioxide) 60 : 224 : 108 : 176 If for some reason we needed to calculate the mass of one of these substances in relation to the other for this reaction, we could easily do so using the appropriate mass ratios. For example, assume we were installing a pair of mass flowmeters to measure the mass flow rates of ethane and pure oxygen gas flowing into the combustion chamber of some industrial process. Supposing the ethane flowmeter had a calibrated range of 0 to 20 kg/min, what range should the oxygen’s mass flowmeter be calibrated to in order to match in perfect stoichiometric ratio (so that when one flowmeter is at the top of its range, the other flowmeter should be also)? The answer to this question is easy to calculate, knowing the required mass ratio of oxygen to ethane for this chemical reaction: \u0012 20 kg ethane 1 \u0013 \u0012224 g oxygen 60 g ethane \u0013 = 74.67 kg oxygen Therefore, the oxygen mass flowmeter should have a calibrated range of 0 to 74.67 kg/min. Note how the unit of mass used in the initial quantity (20 kilograms ethane) does not have to match the mass units used in our unity fraction (grams). We could have just as easily calculated the number of pounds per minute of oxygen given pounds per minute of ethane, since the mass ratio (like all ratios) is a unitless quantity30 . 30Looking at the unity-fraction problem, we see that “grams” (g) will cancel from top and bottom of the unity fraction, and “ethane” will cancel from the given quantity and from the bottom of the unity fraction. This leaves “kilograms” (kg) from the given quantity and “oxygen” from the top of the unity fraction as the only units remaining after cancellation, giving us the proper units for our answer: kilograms of oxygen.","3.9. ENERGY IN CHEMICAL REACTIONS 273 3.9 Energy in chemical reactions A chemical reaction resulting in a net release of energy is called exothermic. Conversely, a chemical reaction requiring a net input of energy to occur is called endothermic. The relationship between chemical reactions and energy exchange corresponds to the breaking or making of chemical bonds. Atoms bonded together represent a lower state of total energy than those same atoms existing separately, all other factors being equal. Thus, when separate atoms join together to form a molecule, they go from a high state of energy to a low state of energy, releasing the difference in energy in some form (heat, light, etc.). Conversely, an input of energy is required to break that chemical bond and force the atoms to separate. Chemical bonds are considered “strong” if a large input of energy is required to break them. “Weak” chemical bonds, by contrast, only require modest inputs of energy to disrupt. Thus, the strength of a bond is inversely proportional to the energy state of the molecule: atoms falling into very low energy states when joining together to form a molecule enjoy a strong bond because a large investment of energy is required to raise those atoms’ energy states high enough to sever their bond. An example of a strong bond is that which exists between two atoms of hydrogen (H) and one atom of oxygen (O) when forming water (H2O). When hydrogen and oxygen atoms bond together to form water, they release energy. This, by definition, is an exothermic reaction, but we know it better as combustion: hydrogen is flammable in the presence of oxygen. A reversal of this reaction occurs when water is subjected to an electrical current, breaking water molecules up into hydrogen and oxygen gas molecules. This process of forced separation requires a substantial input of energy to accomplish, which by definition makes it an endothermic reaction. Specifically, the use of electricity to cause a chemical reaction is called electrolysis. An even stronger bond is that formed between aluminum (Al) and oxygen (O) to make alumina (Al2O3), a ceramic powder at room temperature. The energy state of this molecule is so low that the aluminum-oxygen bonds resist dissolution even at extremely high temperatures, explaining the high melting point and relative non-reactivity of this substance.","274 CHAPTER 3. CHEMISTRY 3.9.1 Heats of reaction and activation energy The amount of energy exchanged (either absorbed or released) in a chemical reaction is often expressed as a numerical quantity to the right of the equation, labeled ∆H, usually defined at a reference temperature of 298 Kelvin (25 degrees Celsius). A negative ∆H value signifies an exothermic (heat-releasing) reaction, while a positive ∆H value signifies an endothermic (heat\u0002absorbing) reaction. The combustion of hydrogen and oxygen to form liquid water is an example of the former, and the electrolysis of water to yield hydrogen and oxygen gas is an example of the latter: H2 + O → H2O ∆H298 = −285.8 kJ mol−1(exothermic) H2O → H2 + O ∆H298 = +285.8 kJ mol−1(endothermic) This energy value, commonly referred to as the heat of reaction or enthalpy of reaction, is expressed per mole of the reactants and products shown. The “−1” exponent applied to “mole” is simply a fancy way of saying “per mole”31, as an alternative to using a fraction bar. While the mathematical sign of ∆H may seem confusing at first (“Why is it negative when energy is released?”), it makes sense from the perspective of energy states before and after the reaction. In an exothermic (heat-releasing) reaction, the products are left at a lower state of energy than the reactants began with, and a negative value of ∆H signifies this. The sign of ∆H, then, is an expression of the change in energy state from reactants (input) to products (output), not an expression of the energy liberated from the reaction. Even though the term ∆H is called the “heat of reaction” it really refers to the change in potential energy of the matter as a consequence of the chemical reaction. 31This notation is quite common in scientific and engineering literature, as a way to avoid having to typeset fractions in a text document. Instead of writing kJ mol which requires a fraction bar, we may write kJ mol−1 which is mathematically equivalent. Another common example of this notation is to express frequency in the unit of s−1 (per second) rather than the unit of Hertz (Hz). Perhaps the most compelling reason to use negative exponents in unit expressions, though, is sociological: scientific studies have shown the regular use of this unit notation makes you appear 37.5% smarter than you actually are. Questioning statistical results of scientific studies, on the other hand, reduces your apparent intelligence by over 63%! Now, aren’t you glad you took the time to read this footnote?","3.9. ENERGY IN CHEMICAL REACTIONS 275 The fact that hydrogen and oxygen as separate gases possess potential energy does not mean they are guaranteed to spontaneously combust when brought together. By analogy, just because rocks sitting on a hillside possess potential energy (by virtue of being elevated above the hill’s base) does not means all rocks in the world spontaneously roll downhill. Some rocks need a push to get started because they are caught on a ledge or resting in a depression on the hillside. Likewise, many exothermic reactions require an initial investment of energy before they can proceed. In the case of hydrogen and oxygen, what is generally needed is a spark to initiate the reaction. This initial requirement of input energy is called the activation energy of the reaction. Activation energy may be shown in graphical form. For an exothermic reaction, it appears as a “hill” that must be climbed before the total energy can fall to a lower (than original) level: Potential energy Time Before reaction After reaction Exothermic reaction Activation energy Energy released by reaction (-∆H) Example: H2 + O → H2O ∆H = -285.8 kJ/mol H2 + O H2O","276 CHAPTER 3. CHEMISTRY For an endothermic reaction, activation energy is much greater, a part of which never returns but is stored in the reaction products as potential energy: Potential energy Time Before reaction After reaction Endothermic reaction Activation energy by reaction (+∆H) Example: H2O → H2 + O ∆H = +285.8 kJ/mol H2O H2 + O Energy absorbed A catalyst is a substance that works32 to minimize activation energy in a chemical reaction without being altered by the reaction itself. Catalysts are popularly used in industry to accelerate both exothermic and endothermic reactions, reducing the gross amount of energy that must be initially input to a process to make a reaction occur. A common example of a catalyst is the catalytic converter installed in the exhaust pipe of an automobile engine, helping to oxidize unburnt fuel molecules and certain combustion products such as carbon monoxide (CO) to compounds which are not as polluting. Without a catalytic converter, the exhaust gas temperature is not hot enough to overcome the activation energy of these reactions, and so they will not occur (at least not at the rate necessary to make a significant difference). The presence of the catalyst allows the reactions to progress quickly at typical engine exhaust temperatures. 32Just how catalysts perform this trick is a subject of continuing research. Catalysts used in industrial process industries are usually selected based on the results of empirical tests rather than by theory, since a general theoretical understanding of catalysis is lacking at this present time. Indeed, the specific selection of catalysts for high-value chemical processes is often a patented feature of those processes, reflecting the investment of time, finances, and effort finding a suitable catalyst for optimizing each chemical reaction.","3.9. ENERGY IN CHEMICAL REACTIONS 277 The effect of a catalyst on activation energy may be shown by the following graphs, the dashed\u0002line curve showing the energy progression with a catalyst and the solid-line curve showing the reaction progressing without the benefit of a catalyst: Potential energy Time Before reaction After reaction Endothermic reaction Activation energy by reaction Energy stored Potential energy Time Before reaction After reaction Exothermic reaction Activation energy Energy released by reaction (with catalyst) (with catalyst) (−∆H) (+∆H) It should be noted that the presence of a catalyst has absolutely no effect on the net energy loss or gain resulting from a chemical reaction. That is to say, the heat of reaction (∆H) stands independent of catalytic assistance: with or without a catalyst, the difference in potential energy before and after a reaction will be the same33. The only difference a catalyst makes to a chemical reaction is how much energy must be initially invested to spark the reaction. To use the example of hydrogen and oxygen gas once again, the presence of a catalyst does not cause the combustion of hydrogen and oxygen to release more energy. All the catalyst does is make it easier for the combustion to begin. 33If this were not true, one could construct an over-unity (“perpetual motion”) machine by initiating an endothermic reaction and then reversing that reaction (exothermic) using a catalyst in either or both portions of the cycle to reap a net energy release from the system. So trustworthy is the Law of Energy Conservation that we may safely invoke the impossibility of over-unity energy production as a disproof of any given hypothesis permitting it. In other words, if any hypothesis allows for an over-unity process (i.e. violates the Law of Energy Conservation), we may reject that hypothesis with confidence! This form of disproof goes by the name reductio ad absurdum (Latin: “reducing to an absurdity”).","278 CHAPTER 3. CHEMISTRY 3.9.2 Heats of formation and Hess’s Law As we have seen, the formation of new chemical bonds between atoms is an energy-releasing process (i.e. exothermic), while the dissolution of chemical bonds is an energy-absorbing process (i.e. endothermic). Given the fact that the Law of Energy Conservation is universal, it stands to reason we ought to be able to mathematically balance the potential energy held by reactants, the potential energy held by the products, and the amount of energy either released or absorbed by the reaction. Let us begin our exploration of this concept with the formation of carbon dioxide (CO2) from the combustion of elemental carbon (C) and oxygen molecules (O2): C + O2 → CO2 ∆H = −393.5 kJ mol−1 As we can see, this reaction is exothermic: the products have a lower energy than the reactants, losing 393.5 kilojoules of energy for every mole of carbon dioxide formed by this reaction. If we are to account for all the energy entering and exiting a chemical reaction, we must have some means of quantifying the amount of energy stored within both the reactants and the products as well as the amount of energy released or absorbed by the reaction itself. Quantifying the amount of chemical potential possessed by atoms and molecules is difficult if not impossible to do in any absolute sense, and so the common practice is to arbitrarily assign an energy value of zero to chemical elements in their normal states at standard temperature and pressure (293.15 Kelvin and 1 atmosphere, abbreviated “STP”). This point of reference will be the norm for any subsequent determinations of chemical potential energy. The standard heat of formation or standard enthalpy of formation (∆H◦ f , or sometimes ∆fH◦) for any substance is thus defined as the amount of energy gained or lost when one mole of that substance is formed from its constituent elements at STP. A superscripted “◦” symbol represents conditions of standard temperature and pressure. We know that the phase of a substance (i.e. solid, liquid, gas) affects how much energy it contains, and therefore in order to accurately account for all energy we must represent the phase of each substance when we specify heats of formation. Since the natural state of carbon is solid (s) at STP while the natural state of oxygen is gas (g) at STP, we will represent those states as letters within parentheses when defining their heats of formation: ∆H◦ f (C, s) = 0 kJ mol−1 Heat of formation for solid carbon at STP ∆H◦ f (O2, g) = 0 kJ mol−1 Heat of formation for gaseous oxygen at STP It takes no gain or loss of energy at all to form solid carbon (C) or gaseous oxygen molecules (O2) at STP because those elements are already in those forms at STP. The only way we will ever have a non-zero ∆H◦ f value is if the substance in question is a compound (i.e. comprised of multiple elements joined by chemical bonds) or if the substance in question is an element in some unusual energy state (e.g. ionization).","3.9. ENERGY IN CHEMICAL REACTIONS 279 Since we already know the combustion of one atom of carbon with one molecule of oxygen liberates 393.5 kilojoules of heat energy, we may conclude the heat of formation for carbon dioxide gas (cooled down to the standard temperature of 293.15 Kelvin) must be −393.5 kJ mol−1, since this is precisely how much energy is liberated when carbon dioxide is formed from its constituent elements. Representing all these figures in a table helps us make sense of it all: Reactant Reactant Reaction Product C(s) O2(g) → CO2(g) ∆H◦ f = 0 kJ mol−1 ∆H◦f = 0 kJ mol−1 ∆H◦ = −393.5 kJ mol−1 ∆H◦f = −393.5 kJ mol−1 Stated verbally, the combined heats of formation for all reactants plus the heat of reaction yields the combined heats of formation for all products. Put into simpler terms, the energy contained by the reactants plus the change in energy wrought by the reaction gives us the energy left34 inside the products. The mathematical formulation of this principle is as follows: Σ \u0002 ∆H◦ f (Reactants)\u0003+ ∆H◦(Reaction) = Σ \u0002∆H◦ f (Products)\u0003 The practical application of this is that we may calculate35 the exact amount of heat liberated or absorbed by any chemical reaction, if only we know in advance the heats of formation for all the reactants and products. Fortunately for our reference, chemists have tabulated standard heats of formation for a great many substances. Hess’s Law states that this accounting of energy is true regardless of the reaction path. For example, if the combustion of carbon with oxygen proceeds in one step (C + O2 → CO2), the overall heat of reaction will be precisely the same as for any other series of steps resulting in the same product(s) from the same reactant(s), for example the partial combustion of carbon to form carbon monoxide (C + O → CO) followed by the subsequent combustion of carbon monoxide (CO + O → CO2). Just as we saw with catalytically-aided chemical reactions, the total heat of reaction is strictly a function of the reactants and the products, not of any process or path by which the reaction may proceed. The Law of Energy Conservation is indeed iron-clad! 34At first it may seem non-sensical for the carbon dioxide product of this reaction to have a negative energy, until you realize the zero values given to both the carbon and oxygen reactants are entirely arbitrary. Viewed in this light, the negative heat of formation for CO2 is nothing more than a relative expression of chemical potential energy in reference to the elements from which CO2 originated. Therefore, a negative ∆H◦ f value for any molecule simply tells us that molecule has less energy (i.e. is more stable) than its constituent elements. 35We may also readily tell whether any given reaction will be exothermic or endothermic, based on the mathematical sign of this ∆H value.","280 CHAPTER 3. CHEMISTRY Let us investigate a practical application where we employ heats of formation to calculate the heat of a chemical reaction. In this case, we will consider the combustion of propane fuel gas (C3H8) in the presence of pure oxygen gas (O2), producing liquid water (H2O) and gaseous carbon dioxide (CO2) as products: C3H8(g) + 5O2(g) → 4H2O(l) + 3CO2(g) To begin, we must identify the standard heats of formation for each of these substances at STP from a suitable reference36: • Propane gas ∆H◦ f = −103.8 kJ mol−1 • Oxygen gas ∆H◦ f = 0 kJ mol−1 • Water ∆H◦ f = −285.8 kJ mol−1 • Carbon dioxide gas ∆H◦ f = −393.5 kJ mol−1 Setting these quantities into a table for ease of organization (all heats of formation given in units of kilojoules per mole): Reactant Reactant Reaction Product Product C3H8(g) 5O2(g) → 4H2O(l) 3CO2(g) (1)(−103.8) (5)(0) ∆H◦(4)(−285.8) (3)(−393.5) Solving for the unknown heat of reaction (∆H◦): Σ \u0002 ∆H◦ f (Reactants)\u0003+ ∆H◦(Reaction) = Σ \u0002∆H◦ f (Products)\u0003 [(1)(−103.8) + (5)(0)] + ∆H◦ = [(4)(−285.8) + (3)(−393.5)] [−103.8] + ∆H◦ = [−1143.2 + −1180.5] [−103.8] + ∆H◦ = [−2323.7] ∆H◦ = −2323.7 + 103.8 ∆H◦ = −2219.9 kJ per mole of propane fuel The large, negative value of ∆H◦tells us the reaction of propane with oxygen will be highly exothermic. 36Of course, it is not necessary to look up ∆H◦ f for oxygen gas, as that is an element in its natural state at STP and therefore its standard heat of formation is defined to be zero. The heat of formation for carbon dioxide gas may be found from the preceding example, while the heat of formation for water may be found in the “Heats of Reaction and Activation Energy” subsection of this book. The only substance in this list of which the heat of formation is not defined as zero or given in this book is propane. Note that many thermochemical reference books will give heats of formation in units of kilocalories per mole rather than kilojoules per mole. The conversion factor between these is 1 calorie = 4.184 joules.","3.10. PERIODIC TABLE OF THE IONS 281 3.10 Periodic table of the ions Potassium K 19 39.0983 4s1 Calcium Ca 20 4s2 Na Sodium 11 3s1 Magnesium Mg 12 3s2 H 1 Hydrogen 1s1 Li Lithium 6.941 3 2s1 Beryllium Be 4 2s2 Sc 21 Scandium 3d14s2 Ti 22 Titanium 3d24s2 V 23 Vanadium 50.9415 3d34s2 Cr 24 Chromium 3d54s1 Mn 25 Manganese 3d54s2 Fe 26 Iron 55.847 3d64s2 Co 27 Cobalt 3d74s2 Ni 28 Nickel 3d84s2 Cu 29 Copper 63.546 3d104s1 Zn 30 Zinc 3d104s2 Ga 31 Gallium 4p1 B 5 Boron 10.81 2p1 C 6 Carbon 12.011 2p2 N 7 Nitrogen 14.0067 2p3 O 8 Oxygen 15.9994 2p4 F 9 Fluorine 18.9984 2p5 He 2 Helium 4.00260 1s2 Ne 10 Neon 20.179 2p6 Ar 18 Argon 39.948 3p6 Kr 36 Krypton 83.80 4p6 Xe 54 Xenon 131.30 5p6 Rn 86 Radon (222) 6p6 K Potassium 19 39.0983 4s1 Symbol Atomic number Name Atomic mass Electron configuration Al 13 Aluminum 26.9815 3p1 Si 14 Silicon 28.0855 3p2 P 15 Phosphorus 30.9738 3p3 S 16 Sulfur 32.06 3p4 Cl 17 Chlorine 35.453 3p5 Periodic Table of the Ions Germanium 4p2 Ge 32 As Arsenic 33 4p3 Se Selenium 34 78.96 4p4 Br Bromine 35 79.904 4p5 I Iodine 53 126.905 5p5 Rubidium 37 85.4678 5s1 Sr Strontium 38 87.62 5s2 Yttrium Y 39 4d15s2 Zr 40 Zirconium 91.224 4d25s2 Nb 41 Niobium 92.90638 4d45s1 Mo 42 Molybdenum 95.94 4d55s1 Tc 43 Technetium (98) 4d55s2 Ru 44 Ruthenium 101.07 4d75s1 Rh 45 Rhodium 4d85s1 Pd 46 Palladium 106.42 4d105s0 Ag 47 Silver 107.8682 4d105s1 Cd 48 Cadmium 112.411 4d105s2 In 49 Indium 114.82 5p1 Sn 50 Tin 118.710 5p2 Sb 51 Antimony 121.75 5p3 Te 52 Tellurium 127.60 5p4 Po 84 Polonium (209) 6p4 At Astatine 85 (210) 6p5 Metals Metalloids Nonmetals Rb Cs 55 Cesium 132.90543 6s1 Ba 56 Barium 137.327 6s2 57 - 71 Lanthanide series Hf 72 Hafnium 178.49 5d26s2 Ta Tantalum 73 180.9479 5d36s2 W 74 Tungsten 183.85 5d46s2 Re 75 Rhenium 186.207 5d56s2 Os 76 Osmium 190.2 5d66s2 Ir 77 192.22 Iridium 5d76s2 Pt 78 Platinum 195.08 5d96s1 Au Gold 79 196.96654 5d106s1 Hg 80 Mercury 200.59 5d106s2 Tl 81 Thallium 204.3833 6p1 Pb Lead 82 207.2 6p2 Bi Bismuth 83 208.98037 6p3 Lanthanide series Fr 87 Francium (223) 7s1 Ra 88 Radium (226) 7s2 89 - 103 Actinide series Actinide series 104Unq Unnilquadium (261) 6d27s2 Unp 105 Unnilpentium (262) 6d37s2 Unh 106 Unnilhexium (263) 6d47s2 Uns 107 Unnilseptium (262) 108 109 1.00794 9.012182 22.989768 24.3050 40.078 44.955910 47.88 51.9961 54.93805 58.93320 58.69 65.39 69.723 72.61 74.92159 88.90585 102.90550 (averaged according to occurence on earth) La 57 Lanthanum 138.9055 5d16s2 Ce 58 Cerium 140.115 4f15d16s2 Pr 59 Praseodymium 140.90765 4f36s2 Nd 60 Neodymium 144.24 4f46s2 Pm 61 Promethium (145) 4f56s2 Sm 62 Samarium 150.36 4f66s2 Eu 63 Europium 151.965 4f76s2 Gd 64 Gadolinium 157.25 4f75d16s2 Tb 65 158.92534 Terbium 4f96s2 Dy 66 Dysprosium 162.50 4f106s2 Ho 67 Holmium 164.93032 4f116s2 Er 68 Erbium 167.26 4f126s2 Tm 69 Thulium 168.93421 4f136s2 Yb 70 Ytterbium 173.04 4f146s2 Lu 71 Lutetium 174.967 4f145d16s2 Ac Actinium 89 (227) 6d17s2 Th 90 Thorium 232.0381 6d27s2 Pa 91 Protactinium 231.03588 5f26d17s2 U 92 Uranium 238.0289 5f36d17s2 Np 93 Neptunium (237) 5f46d17s2 Pu 94 Plutonium (244) 5f66d07s2 Am 95 Americium (243) 5f76d07s2 Cm 96 Curium (247) 5f76d17s2 Bk 97 Berkelium (247) 5f96d07s2 Cf 98 Californium (251) 5f106d07s2 Es 99 Einsteinium (252) 5f116d07s2 Fm 100 Fermium (257) 5f126d07s2 Md 101 Mendelevium (258) 5f136d07s2 No 102 Nobelium (259) 6d07s2 Lr 103 Lawrencium (260) 6d17s2 + Ionization state + + + + + + + 2+ 2+ 2+ 2+ 2+ 2+ 3+ 3+ 3+ 3+ 3+/4+ 4+ 4+ 5+ 4+/5+ 3+/5+ 6+ 6+ 2+/3+ 2+/4+ 7+ 7+ 2+/3+ 3+/4+ 4+ 4+ 3+ 2+/3+ 2+/3+ 2+/4+ 2+/4+ + +/2+ +/3+ 2+ 2+ +/2+ 3+ 3+ 3+ +/3+ 4+ 2+/4+ 2+/4+ 3- 3- 3- 3+/5+ 3+/5+ 2- 2- 2- 2- 2+/4+ - - - - - 4+ 3+ 3+ 3+ 3+ 3+ 3+ 3+ 3+ 3+ 3+ 4+/6+4+/5+ 4+/6+ 3+/4+ 3+3+3+3+3+5+ 2+/3+ 2+/3+ 3+/4+ 2+/3+ 2+/3+ 2+/3+","282 CHAPTER 3. CHEMISTRY 3.11 Ions in liquid solutions Many liquid substances undergo a process whereby their constituent molecules split into positively and negatively charged ion pairs, the positively-charge ion called a cation and the negatively-charged ion called an anion37. Liquid ionic compounds38 split into ions completely or nearly completely, while only a small percentage of the molecules in a liquid covalent compound39 split into ions. The process of neutral molecules separating into ion pairs is called dissociation when it happens to ionic compounds, and ionization when it happens to covalent compounds. Molten salt (NaCl) is an example of the former, while pure water (H2O) is an example of the latter. In liquid salt, practically every NaCl molecule splits up into an Na+ and Cl− ion pair, whereas with liquid water only a very small percentage of molecules split up into positively and negatively charged ions – most remain as whole H2O molecules. All the ions present in molten salt serve as electrical charge carriers, making molten salt a very good conductor of electricity. The scarcity of ions in a sample of pure water explains why it is often considered an insulator. In fact, the electrical conductivity of a liquid substance is the definitive test of whether it is an ionic or a covalent (“molecular”) substance. The few water molecules that do ionize split into positive hydrogen ions40 (H+) and negative hydroxyl ions (OH−). At room temperature, the concentration of hydrogen and hydroxyl ions in a sample of pure water is quite small: a molarity of 10−7 M (moles of hydrogen ions per liter of solution) each. Given the fact that pure water has a mass of 1 kilogram (1000 grams) per liter, and one mole of pure water has a mass of 18 grams, we must conclude that there are approximately 55.56 moles of water molecules in one liter (55.56 M). If only 10−7 moles of those molecules ionize at room temperature, that represents an extremely small percentage of the total: 10−7 mol hydrogen ions 55.56 mol solution = 0.0000000018 = 0.00000018% = 0.0018 ppm (parts per million) It is not difficult to see why pure water is such a poor conductor of electricity. With so few ions available to act as charge carriers, pure water is practically an insulator. The vast majority of water molecules remain un-ionized and therefore cannot transport electric charges from one point to another. The molarity of both hydrogen and hydroxyl ions in a pure water sample increases with increasing temperature. For example, at 60 oC, the molarity of hydrogen and hydroxyl ions increases to 3.1 × 37These names have their origin in the terms used to classify positive and negative electrodes immersed in a liquid solution. The positive electrode is called the “anode” while the negative electrode is called the “cathode.” An anion is an ion attracted to the anode. A cation is an ion attracted to the cathode. Since opposite electrical charges tend to attract, this means “anions” are negatively charged and “cations” are positively charged. 38Ionic compounds are formed when oppositely charged atomic ions bind together by mutual attraction. The distinguishing characteristic of an ionic compound is that it is a conductor of electricity in its pure, liquid state. That is, it readily separates into anions and cations all by itself. Even in its solid form, an ionic compound is already ionized, with its constituent atoms held together by an imbalance of electric charge. Being in a liquid state simply gives those atoms the physical mobility needed to dissociate. 39Covalent compounds are formed when electrically neutral atoms bind together by the mutual sharing of valence electrons. Such compounds are not good conductors of electricity in their pure, liquid states. 40Actually, the more common form of positive ion in water is hydronium: H3O+, but we often simply refer to the positive half of an ionized water molecule as hydrogen (H+).","3.11. IONS IN LIQUID SOLUTIONS 283 10−7 M, which is still only 0.0056 parts per million, but definitely larger than the concentration at room temperature (25 oC). The electrical conductivity of water may be greatly enhanced by dissolving an ionic compound in it, such as table salt. When dissolved, the table salt molecules (NaCl) immediately dissociate into sodium cations (Na+) and chlorine anions (Cl−), becoming available as charge carriers for an electric current. In industry, we may exploit this relationship between electrical conductivity and ionic dissociation to detect the presence of ionic compounds in otherwise pure water.","284 CHAPTER 3. CHEMISTRY 3.12 pH Hydrogen ion activity in aqueous (water-solvent) solutions is a very important parameter for a wide variety of industrial processes. A number of reactions important to chemical processing are inhibited or significantly slowed if the hydrogen ion activity of a solution lies outside a narrow range. Some additives used in water treatment processes (e.g. flocculants) will fail to function efficiently if the hydrogen ion activity in the water is not kept within a certain range. Alcohol and other fermentation processes strongly depend on tight control of hydrogen ion activity, as an incorrect level of ion activity will not only slow production but may also spoil the product. The concentration of active hydrogen ions41 in a solution is always measured on a logarithmic scale, and referred to as pH. pH is mathematically defined as the negative common logarithm of active hydrogen ion concentration in a solution42. Hydrogen ion concentration is expressed as a molarity (number of moles of ions per liter of total liquid solution volume), with “pH” being the unit of measurement for the logarithmic result: pH = − log[H+] For example, an aqueous solution with an active hydrogen concentration of 0.00044 M has a pH value of 3.36 pH. Water is a covalent compound, and so there is little ionization of water molecules in liquid form. Most of the molecules in a sample of pure water remain as whole molecules (H2O) while a very small percentage ionize into positive hydrogen ions (H+) and negative hydroxyl ions (OH−). The mathematical product of hydrogen and hydroxyl ion molarity in water is known as the ionization constant (Kw), and its value varies with temperature: Kw = [H+] × [OH−] At 25 degrees Celsius (room temperature), the value of Kw is very nearly equal to 1.0 × 10−14. Since each one of the water molecules that does ionize in this absolutely pure water sample separates into exactly one hydrogen ion (H+) and one hydroxyl ion (OH−), the molarities of hydrogen and hydroxyl ions must be equal to each other. The equality between hydrogen and hydroxyl ions in a pure water sample means that pure water is neutral, and that the molarity of hydrogen ions is equal to the square root of Kw: [H+] = p Kw = p 1.0 × 10−14 = 1.0 × 10−7 M 41Free hydrogen ions (H+) are rare in a liquid solution, and are more often found attached to whole water molecules to form a positive ion called hydronium (H3O+). However, process control professionals usually refer to these positive ions simply as “hydrogen” even though the truth is a bit more complicated. 42The letter “p” refers to “potential,” in reference to the logarithmic nature of the measurement. Other logarithmic measurements of concentration exist for molecular species, including pO2 and pCO2 (concentration of oxygen and carbon dioxide molecules in a liquid solution, respectively).","3.12. PH 285 Since we know pH is defined as the negative logarithm of hydrogen ion activity, and we can be assured all hydrogen ions present in a pure water sample will be “active” since there are no other positive ions to interfere with them, the pH value for water at 25 degrees Celsius is: pH of pure water at 25 oC = − log(1.0 × 10−7 M) = 7.0 pH As the temperature of a pure water sample changes, the ionization constant changes as well. Increasing temperature causes more of the water molecules to ionize into H+ and OH− ions, resulting in a larger Kw value and a lower pH value. The following table shows Kw and pH values for pure water at different temperatures: Temperature KW pH 0 oC 1.139 × 10−15 7.47 pH 5 oC 1.846 × 10−15 7.37 pH 10 oC 2.920 × 10−15 7.27 pH 15 oC 4.505 × 10−15 7.17 pH 20 oC 6.809 × 10−15 7.08 pH 25 oC 1.008 × 10−14 6.998 pH 30 oC 1.469 × 10−14 6.92 pH 35 oC 2.089 × 10−14 6.84 pH 40 oC 2.919 × 10−14 6.77 pH 45 oC 4.018 × 10−14 6.70 pH 50 oC 5.474 × 10−14 6.63 pH 55 oC 7.296 × 10−14 6.57 pH 60 oC 9.614 × 10−14 6.51 pH This means that while any pure water sample is neutral (an equal number of positive hydrogen ions and negative hydroxyl ions) at any temperature, the pH value of pure water actually changes with temperature, and is only equal to 7.0 pH43 at one particular (“standard”) temperature: 25 oC. Based on the Kw values shown in the table, pure water will be 6.51 pH at 60 oC and 7.47 pH at freezing. 43Often, students assume that the 7 pH value of water is an arbitrary assignment, using water as a universal standard just like we use water as the standard for the Celsius temperature scale, viscosity units, specific gravity, etc. However, this is not the case here. Pure water at room temperature just happens to have an hydrogen ion molarity equivalent to a (nearly) round-number value of 7 pH.","286 CHAPTER 3. CHEMISTRY If we add an electrolyte to a sample of pure water, molecules of that electrolyte will separate into positive and negative ions44. If the positive ion of the electrolyte happens to be a hydrogen ion (H+), we call that electrolyte an acid. If the negative ion of the electrolyte happens to be a hydroxyl ion (OH−), we call that electrolyte a caustic, or alkaline, or base. Some common acidic and alkaline substances are listed here, showing their respective positive and negative ions in solution: Sulfuric acid is an acid (produces H+ in solution) H2SO4 → 2H+ + SO4 2− Nitric acid is an acid (produces H+ in solution) HNO3 → H+ + NO3 − Hydrocyanic acid is an acid (produces H+ in solution) HCN → H+ + CN− Hydrofluoric acid is an acid (produces H+ in solution) HF → H+ + F− Lithium hydroxide is a caustic (produces OH− in solution) LiOH → Li+ + OH− Potassium hydroxide is a caustic (produces OH− in solution) KOH → K+ + OH− Sodium hydroxide is a caustic (produces OH− in solution) NaOH → Na+ + OH− Calcium hydroxide is a caustic (produces OH− in solution) Ca(OH)2 → Ca2+ + 2OH− When an acid substance is added to water, some45 of the acid molecules dissociate into positive hydrogen ions (H+) and negative ions (the type of negative ions depending on what type of acid it is). This increases the molarity of hydrogen ions (the number of moles of H+ ions per liter of solution), therefore driving the pH value of the solution down to a smaller number. For example, a sample of acid added to a sample of neutral water at room temperature (7 pH) will drive the pH value down below 7 due to the increasing molarity of hydrogen ions in the solution. The addition of hydrogen ions to the solution also decreases the molarity of hydroxyl ions (the number of moles of OH− ions per liter of solution) because some of the water’s OH− ions combine with the acid’s H+ ions to form deionized water molecules (H2O). If an alkaline substance (otherwise known as a caustic, or a base) is added to water, some46 of the alkaline molecules dissociate into negative hydroxyl ions (OH−) and positive ions (the type of positive ions depending on what type of alkaline it is). This increases the molarity of OH− ions in 44If the electrolyte is considered strong, all or nearly all of its molecules will dissociate into ions. A weak electrolyte is one where only a mere portion of its molecules dissociate into ions. 45For “strong” acids, all or nearly all molecules dissociate into ions. For “weak” acids, just a portion of the molecules dissociate. 46For “strong” bases, all or nearly all molecules dissociate into ions. For “weak” bases, just a portion of the molecules dissociate.","3.12. PH 287 the solution, as well as decreases the molarity of hydrogen ions (again, because some of the caustic’s OH− ions combine with the water’s H+ ions to form deionized water molecules, H2O). This decrease in hydrogen ion molarity will raise the pH value of the solution. For example, if we were to add a sample of caustic to a sample of neutral water at room temperature (7 pH), the pH of the solution would increase with the decreasing hydrogen ion molarity. The result of this complementary effect (increasing one type of water ion, decreasing the other) keeps the overall ionization constant relatively constant, at least for dilute solutions. In other words, the addition of an acid or a caustic to water may change [H+], but it has little effect on Kw. A simple way to envision this effect is to think of a laboratory balance scale, balancing the number of hydrogen ions in a solution against the number of hydroxyl ions in the same solution: [ H+ ] [ OH- ] Acid Caustic When the solution is pure water, this imaginary scale is balanced (neutral), with [H+] = [OH−]. Adding an acid to the solution tips the scale to the left (lower pH value), while adding a caustic to the solution tips the scale to the right (higher pH value)47 . 47It should be noted that the solution never becomes electrically imbalanced with the addition of an acid or caustic. It is merely the balance of hydrogen to hydroxyl ions we are referring to here. The net electrical charge for the solution should still be zero after the addition of an acid or caustic, because while the balance of hydrogen to hydroxyl ions does change, that electrical charge imbalance is made up by the other ions resulting from the addition of the electrolyte (anions for acids, cations for caustics). The end result is still one negative ion for every positive ion (equal and opposite charge numbers) in the solution no matter what substance(s) we dissolve into it.","288 CHAPTER 3. CHEMISTRY If an electrolyte has no effect on either the hydrogen and hydroxyl ion activity of an aqueous solution, we call it a salt. The following is a list of some common salts, showing their respective ions in solution: Potassium chloride is a salt (produces neither H+ nor OH− nor O2− in solution) KCl → K+ + Cl− Sodium chloride is a salt (produces neither H+ nor OH− nor O2− in solution) NaCl → Na+ + Cl− Zinc sulfate is a salt (produces neither H+ nor OH− nor O2− in solution) ZnSO4 → Zn2+ + SO4 2− The addition of a salt to an aqueous solution should have no effect on pH, because the ions created neither add to nor take away from the hydrogen ion activity48 . Acids and caustics tend to neutralize one another, the hydrogen ions liberated by the acid combining (and canceling) with the hydroxyl ions liberated by the caustic. This process is called pH neutralization, and it is used extensively to adjust the pH value of solutions. If a solution is too acidic, just add caustic to raise its pH value. If a solution is too alkaline, just add acid to lower its pH value. The result of a perfectly balanced mix of acid and caustic is deionized water (H2O) and a salt formed by the combining of the acid’s and caustic’s other ions. For instance, when hydrochloric acid (HCl) and potassium hydroxide (KOH) neutralize one another, the result is water (H2O) and potassium chloride (KCl), a salt. This production of salt is a necessary side-effect of pH neutralization, which may require addressing in later stages of solution processing. Such neutralizations are exothermic, owing to the decreased energy states of the hydrogen and hydroxyl ions after combination. Mixing of pure acids and caustics together without the presence of substantial quantities of water (as a solvent) is often violently exothermic, presenting a significant safety hazard to anyone near the reaction. Both acidic and caustic solutions pose safety hazards to human and animal life. Concentrated acids will cause burns to living tissue, while concentrated caustics chemically reduce fat within tissue to soap. These hazards are not just related to external skin contact, but also to internal contact in the form of ingestion or inhalation. For more information on pH and its measurement, refer to section 23.2 beginning on page 1765 discussing different technologies for measuring the concentration of hydrogen ions in liquid solutions. 48Exceptions do exist for strong concentrations, where hydrogen ions may be present in solution yet unable to react because of being “crowded out” by other ions in the solution.","3.12. PH 289 References Chase, Malcolm W. Jr., NIST-JANAF Thermochemical Tables, Fourth Edition, Part I, Al-Co, Journal of Physical and Chemical Reference Data, Monograph No. 9, American Institute of Physics, American Chemical Society, 1998. Dolmalski, Eugene S., Selected Values of Heats of Combustion and Heats of Formation of Organic Compounds Containing the Elements C, H, N, O, P, and S, Chemical Thermodynamics Data Center, National Bureau of Standards, Washington, D.C., 1972. “Fundamental Physical Constants – Extensive Listing”, from http://physics.nist.gov/constants, National Institute of Standards and Technology (NIST), 2006. “Gas Detection – the professional guide”, FLIR Systems AB, 2009. Geddes, L.A. and Baker, L.E., Principles of Applied Biomedical Instrumentation, John Wiley & Sons, Inc., New York, NY, 1968. Giancoli, Douglas C., Physics for Scientists & Engineers, Third Edition, Prentice Hall, Upper Saddle River, NJ, 2000. Haug, Roger Tim, The Practical Handbook of Compost Engineering, CRC Press, LLC, Boca Raton, FL, 1993. Mills, Ian; Cvita˘s, Tomislav; Homann, Klaus; Kallay, Nikola; Kuchitsu, Kozo, Quantities, Units and Symbols in Physical Chemistry (the “Green Book”), Second Edition, International Union of Pure and Applied Chemistry (IUPAC), Blackwell Science Ltd., Oxford, England, 1993. “NIOSH Pocket Guide to Chemical Hazards”, DHHS (NIOSH) publication # 2005-149, Department of Health and Human Services (DHHS), Centers for Disease Control and Prevention (CDC), National Institute for Occupational Safety and Health (NIOSH), Cincinnati, OH, September 2005. Pauling, Linus, General Chemistry, Dover Publications, Inc., Mineola, NY, 1988. Rosman, K.J.R. and Taylor, P.D.P, Isotopic Compositions of the Elements 1997, International Union of Pure and Applied Chemistry (IUPAC), 1997. Scerri, Eric R., “How Good Is the Quantum Mechanical Explanation of the Periodic System?”, Journal of Chemical Education, Volume 75, Number 11, pages 1384-1385, 1998. Theory and Practice of pH Measurement, PN 44-6033, Rosemount Analytical, 1999. Weast, Robert C.; Astel, Melvin J.; and Beyer, William H., CRC Handbook of Chemistry and Physics, 64th Edition, CRC Press, Inc., Boca Raton, FL, 1984. Whitten, Kenneth W.; Gailey, Kenneth D.; and Davis, Raymond E., General Chemistry, Third Edition, Saunders College Publishing, Philadelphia, PA, 1988.","290 CHAPTER 3. CHEMISTRY","Chapter 4 DC electricity 291","292 CHAPTER 4. DC ELECTRICITY 4.1 Electrical voltage Voltage is the amount of specific potential energy available between two points in an electric circuit. Potential energy is energy that is potentially available to do work. Looking at this from a classical physics perspective, potential energy is what we accumulate when we lift a weight above ground level, or when we compress a spring: Ground level Mass (m) Height raised (h) Weight (mg) Wall Spring Distance compressed (x) Elastic force (kx) In either case, potential energy is calculated by the work done in exerting a force over a parallel distance. In the case of the weight, potential energy (Ep) is the simple product of weight (gravity g acting on the mass m) and height (h): Ep = mgh Energy calculations for springs are more complex than for weights. The force exerted by the spring against the compressing motion increases with compression (F = kx, where k is the elastic constant of the spring). It does not remain steady as the force of weight does for the lifted mass. Therefore, the potential energy equation is nonlinear: Ep = 1 2 kx2 Releasing the potential energy stored in these mechanical systems is as simple as dropping the mass, or letting go of the spring. The potential energy will return to the original condition (zero) when the objects are at rest in their original positions. If either the mass or the spring were attached to a machine to harness the return-motion, that stored potential energy could be used to do useful tasks. Potential energy may be similarly defined and quantified for any situation where we exert a force over a parallel distance, regardless of where that force or the motivating distance comes from. For instance, the static cling you experience when you pull a wool sock out of a clothes dryer is an example of a force. By pulling that sock away from another article of clothing against the force of “static cling,” you are doing work, and storing potential energy in the tension between that sock and the rest of the clothing. In a similar manner, that stored energy could be released to do useful tasks if we placed the sock in some kind of machine harnessing the sock’s motion as it returns to its original position on the pile of laundry, pulled by the force of static electrical attraction.","4.1. ELECTRICAL VOLTAGE 293 If we make use of non-mechanical means to move electric charge from one location to another, the result is no different. Moving attracting charges apart from one another means doing work (a force exerted over a parallel distance) and storing potential energy in that physical tension. When we use chemical reactions to move electrons from one metal plate to another in a solution, or when we spin a generator and electro-magnetically motivate electrons to seek other locations, we impart potential energy to those electrons. We could express this potential energy in the same unit as we do for mechanical systems (the Joule). However, it is actually more useful to express the potential energy in an electric system in terms of how many joules are available per a specific quantity of electric charge (a certain number of electrons). This measure of specific potential energy is simply called electric potential or voltage, and we measure it in units of Volts, in honor of the Italian physicist Alessandro Volta, inventor of the first electrochemical battery. 1 Volt = 1 Joule of potential energy 1 Coulomb of electric charge In other words, if we forced 1 Coulomb’s worth of electrons (6.24 × 1018 of them, to be exact) away from a positively-charged place, and did one Joule’s worth of work in the process, we would have generated one Volt of electric potential.","294 CHAPTER 4. DC ELECTRICITY Electric potential (voltage) and potential energy share a common, yet confusing property: both quantities are fundamentally relative between two physical locations. There is really no such thing as specifying a quantity of potential energy at a single location. The amount of potential energy in any system is always relative between two different points. If I lift a mass off the ground, I can specify its potential energy, but only in relation to its former position on the ground. The amount of energy that mass is potentially capable of releasing by free-fall depends on how far it could possibly fall. To illustrate, we will perform some “thought experiments” where we lift a 1 kilogram mass 1 meter off the ground and then drop that mass to assess its energy. That 1-kilo mass weighs 9.81 Newtons on Earth, and the distance lifted was 1 meter, so the potential energy stored in the mass is 9.81 joules, right? Consider the following scenario: Mass Height raised Weight (h = 1 meter) (mg = 9.8 Newtons) (m = 1 kg) Table 0.5 meters tall Cliff 300 meters to bottom If we drop the mass over the spot we first lifted it from, it will release all the potential energy we invested in it: 9.81 joules. From this example it seems very clear that the mass possessed 9.81 joules of potential energy when lifted. However, the situation becomes more complicated if we carry the mass over to the table and release it there. Since the mass can now only fall half a meter, it will only release 4.9 joules of energy in the process. How much potential energy did the mass have while suspended above that table? If you argue that the mass possessed a full 9.81 joules of potential energy at that original height, then why can’t we realize that full potential when dropped over the table? Can we really say that an object possess potential energy if we cannot realize that potential? Next, imagine lifting the 1 kg mass 1 meter off the ground, and then carrying it over the edge of a cliff with a 300 meter drop. If we were to release the mass here, it would fall a full 301 meters before hitting the ground. This represents 2.95 kilojoules (kJ) of energy! How can we possibly argue that the mass had a potential energy of 9.81 joules when lifted one meter off the ground, and then without imparting any more energy to that mass we suddenly are able to realize over 300 times as much energy? The answer to this paradox is that potential energy is always relative between the object’s initial height and its height after falling. It is technically incorrect to say that the mass possesses 9.81 joules of potential energy when lifted 1 meter off the ground, as though potential energy were an absolute","4.1. ELECTRICAL VOLTAGE 295 quantity. Instead, it is more accurate to say that the mass gained 9.81 joules of potential energy after being lifted 1 meter off the ground, implying that the mass could have possessed potential energy (with reference to the cliff’s bottom) even while sitting on the ground (above the cliff). Likewise, electrical voltage (as an expression of potential energy) is a quantity relative between two points. Electrical voltage is symbolized by the variable V and measured in the unit of the Volt. Just as we must know the mass’s position relative to its falling point before we can quantify its potential energy, we must know an electric charge’s position relative to its return point before we can quantify its voltage. Consider a series of batteries1 connected as shown: 1.5 volts 1.5 volts 1.5 volts A B C D A COM V V A A OFF VBC A COM V V A A OFF VBD A COM V V A A OFF VAD The voltage as measured between any two points directly across a single battery will be 1.5 volts: VAB = 1.5 volts VBC = 1.5 volts VCD = 1.5 volts If, however, we span more than one battery with our voltmeter connections, our voltmeter will register more than 1.5 volts: VAC = 3.0 volts VBD = 3.0 volts VAD = 4.5 volts Thus we see there is no such thing as “voltage” at a single point in a circuit. The concept of voltage has meaning only between pairs of points in a circuit, just as the concept of potential energy for a mass has meaning only between two physical locations: where the mass is, and where it may potentially fall. 1A battery is an electrochemical device producing an electrical voltage as the result of a chemical reaction.","296 CHAPTER 4. DC ELECTRICITY Things get interesting when we connect voltage sources in different configurations. Consider the following example, identical to the previous illustration except the middle battery has been reversed: 1.5 volts 1.5 volts 1.5 volts A B C D A COM V V A A OFF VBC A COM V V A A OFF VBD Note the “+” and “−” signs next to the ends of the batteries. These signs show the polarity of each battery’s voltage. Also note how the two voltmeter readings are different from before. Here we see an example of negative potential with the middle battery connected in opposition to the other two batteries. While the top and bottom batteries are both “lifting” electric charges to greater potential (going from point D to point A), the middle battery is decreasing potential from point C to point B. It’s like taking a step forward, then a step back, then another step forward. Or, perhaps more appropriately, like lifting a mass 1.5 meters up, then setting it down 1.5 meters, then lifting it 1.5 meters up again. The first and last steps accumulate potential energy, while the middle step releases potential energy. This explains why it is important to install multiple batteries the same way into battery-powered devices such as radios and flashlights. The batteries’ voltages are supposed to add to a make a larger total required by the device. If one or more batteries are placed backwards, potential will be lost instead of gained, and the device will not receive enough voltage.","4.1. ELECTRICAL VOLTAGE 297 Here we must pay special attention to how we use our voltmeter, since polarity matters. All voltmeters are standardized with two colors for the test leads: red and black. To make sense of the voltmeter’s indication, especially the positive or negative sign of the indication, we must understand what the red and black test lead colors mean: A COM V V A A OFF From To A positive reading indicates a gain in potential from black to red. A negative reading indicates a loss in potential from black to red. (Red) (Black) Connecting these test leads to different points in a circuit will tell you whether there is potential gain or potential loss from one point (black) to the other point (red).","298 CHAPTER 4. DC ELECTRICITY 4.2 Electrical current Current is the name we give to the motion of electric charges from a point of high potential to a point of low potential. All we need to form an electric current is a source of potential (voltage) and some electric charges that are free to move between the poles of that potential. For instance, if we connected a battery to two metal plates, we would create an electric field between those plates, analogous to a gravitational field except it only acts on electrically charged objects, while gravity acts on anything with mass. A free charge placed between those plates would “fall” toward one of the plates just as a mass would fall toward a larger mass: - + Metal plate Earth Metal plate Electric field Gravitational field Mass An electric charge will \"fall\" in an electric field just as a mass will fall in a gravitational field. Negative charge wire wire battery Some solid substances, most notably metals, have very mobile electrons. That is, the outer (valence) electrons are very easily dislodged from the parent atoms to drift to and fro throughout the material. In fact, the electrons within metals are so free that physicists sometimes refer to the structure of a metal as atomic nuclei “floating in a sea of electrons”. The electrons are almost fluid in their mobility throughout a solid metal object, and this property of metals may be exploited to form definite pathways for electric currents. This is why electrical wires are made of metal such as copper or aluminum: substances with a high degree of electron mobility. Any substance whose electrons are mobile is called a electrical conductor, while any substance lacking mobile electrons is called an electrical insulator.","4.2. ELECTRICAL CURRENT 299 If the poles of a voltage source are joined by a conductor, the free electrons within that conductor will drift toward the positive pole (electrons having a negative charge, opposite charges attracting one another). For each electron reaching the positive pole, an electron exits the negative pole of the source to replenish the total number of electrons in the flow: - + Direction of electron motion inside metal wire wire battery If the source of this voltage is continually replenished by chemical energy, mechanical energy, or some other form of energy, the free electrons will continually loop around this circular path. We call this unbroken path an electric circuit. The drifting motion of electrons in a circuit has the same average rate of flow (current) at all points in that circuit, because there is only one pathway for the current. You may think of this like liquid flowing through a circular loop of pipe: since there is only one pathway for the liquid to flow, the rate of flow at all points in that pathway must be the same. We typically measure the amount of current in a circuit by the unit of Amperes, or Amps for short (named in honor of the French physicist Andr´e Amp`ere, and symbolize it in formulae using the variable I. One ampere of current is equal to one coulomb of electric charge (6.24 × 1018 electrons) moving past a point in a circuit for every second of time. Like masses falling toward a source of gravity, these electrons continually “fall” toward the positive pole of a voltage source. After arriving at that source, the energy imparted by that source “lifts” the electrons to a higher potential state where they once again “fall down” to the positive pole through the circuit.","300 CHAPTER 4. DC ELECTRICITY Like rising and falling masses in a gravitational field, these electrons act as carriers of energy within the electric field of the circuit. This is very useful, as we can use them to convey energy from one place to another, using metal wires as conduits for this energy. This is the basic idea behind electric power systems: a source of power (a generator ) is turned by some mechanical engine (windmill, water turbine, steam engine, etc.), creating an electric potential. This potential is then used to motivate free electrons inside the metal wires to drift in a common direction. The electron drift is conveyed in a circuit through long wires, where they can do useful work at a load device such as an electric motor, light bulb, or heater. Motor Wire Wire Generator (Turned by an engine) (Turns a conveyor belt or other mechanical load) Current Current Given the proper metal alloys, the friction that electrons experience within the metal wires may be made very small, allowing nearly all the energy to be expended at the load (motor), with very little wasted along the path (wires). This makes electricity the most efficient means of energy transport known. The electric currents common in electric power lines may range from hundreds to thousands of amperes. The currents conveyed through power receptacles in your home typically are no greater than 20 amperes. The currents in the small battery-powered circuits you will build are even less: fractions of an ampere. For this reason, we commonly use the metric prefix milli (one one-thousandth) to express these small currents. For instance, 10 milliamperes is 0.010 amperes, and 500 milliamperes is one-half of an ampere.","4.2. ELECTRICAL CURRENT 301 4.2.1 Electron versus conventional flow When Benjamin Franklin proposed his single-fluid theory of electricity, he defined “positive” and “negative” as the surplus and deficiency of electric charge, respectively. These labels were largely arbitrary, as Mr. Franklin had no means of identifying the actual nature of electric charge carriers with the primitive test equipment and laboratory techniques of his day. As (bad) luck would have it, his hypothesis was precisely opposite of the truth for metallic conductors, where electrons are the dominant charge carrier. This means that in an electric circuit consisting of a battery and a light bulb, electrons slowly move from the negative side of the battery, through the metal wires, through the light bulb, and on to the positive side of the battery as such: + - Direction of electron flow Unfortunately, scientists and engineers had grown accustomed to Franklin’s false hypothesis long before the true nature of electric current in metallic conductors was discovered. Their preferred notation was to show electric current flowing from the positive pole of a source, through the load, returning to the negative pole of the source: + - Direction of conventional flow","302 CHAPTER 4. DC ELECTRICITY This relationship between voltage polarity marks and conventional flow current tends to make more intuitive sense than electron flow notation, because it is reminiscent of fluid pressure and flow direction: Voltage source Light bulb Pump Valve Fluid motion Fluid motion Conventional flow current notation Conventional flow current notation If we take the “+” sign to represent more pressure and the “−” sign to represent less pressure, it makes perfect sense that fluid should move from the high-pressure (discharge) port of the pump through the hydraulic “circuit” and back to the low-pressure (suction) port of the pump. It also makes perfect sense that the upstream side of the valve (a fluid restriction) will have a greater pressure than the downstream side of the valve. In other words, conventional flow notation best honors Mr. Franklin’s original intent of modeling current as though it were a fluid, even though he was later proven to be mistaken in the case of metallic conductors where electrons are the dominant charge carrier.","4.2. ELECTRICAL CURRENT 303 This convention was so well-established in the electrical engineering realm that it held sway despite the discovery of electrons. Engineers, who create the symbols used to represent the electronic devices they invent, consistently chose to draw arrows in the direction of conventional flow rather than electron flow. In each of the following symbols, the arrow heads point in the direction that positive charge carriers would move (opposite the direction that electrons actually move): NPN bipolar transistor PNP bipolar transistor Diode SCR N-channel IGBT P-channel IGBT Unijunction transistor Current source This stands in contrast to electronics technicians, who historically have been taught using electron flow notation. I remember sitting in a technical school classroom being told by my teacher to always imagine the electrons moving against the arrows of the devices, and wondering why it mattered. It is truly a sad situation when the members of two branches within the same field do not agree on something as fundamental as the convention used to denote flow in diagrams. It is even worse when people within the field argue over which convention is best. So long as one is consistent with their convention and with their thinking, it does not matter! Many fine technologists may be found on either side of this “fence,” and some are adept enough to switch between both without getting confused.","304 CHAPTER 4. DC ELECTRICITY My personal preference is conventional flow notation. The only objective arguments I have in favor of this preference are as follows: • Conventional flow notation is a closer analogue to fluid flow in pneumatic, hydraulic, and process flow systems. Since instrument technicians need to understand the relationships between pressure and flow in fluid systems as well as electrical circuits, using conventional flow notation for electrical circuits helps to reinforce these analogous concepts. • Conventional flow notation is the standard for modern manufacturers’ documentation (reference manuals, troubleshooting guides, datasheets, etc.)2. • Conventional flow notation is consistent with the “right-hand rule” for vector cross products (which are essential for understanding electromagnetics at advanced academic levels). The so-called “left-hand rule” taught to students learning electron flow notation is mathematically wrong, and must be un-learned if the student ever progresses to the engineering level in his or her studies. • Conventional flow notation matches all device arrows; no need to “go against the arrow” when tracing current in a schematic diagram. • Conventional flow notation makes sense of the descriptive terms sourcing and sinking. This last point merits further investigation. The terms “sourcing” and “sinking” are often used in the study of digital electronics to describe the direction of current in a switching circuit. A circuit that “sources” current to a load is one where the direction of conventional flow points outward from the sourcing circuit to the load device. These terms are also used to characterize the DC input and output modules of certain industrial control equipment such as programmable logic controllers (PLCs), and so any technologist working with such equipment will need to properly identify and connect these module types based on the directions of electric current for which they are designed. 2 I have yet to read a document of any kind written by an equipment manufacturer using electron flow notation, and this is after scrutinizing literally hundreds of documents looking for this exact detail! For the record, though, most technical documents do not bother to draw a direction for current at all, leaving it to the imagination of the reader instead. It is only when a direction must be drawn that one sees a strong preference in industry for conventional flow notation.","4.2. ELECTRICAL CURRENT 305 For example, here are two schematic diagrams showing two different kinds of electronic proximity switch. The first switch sinks current in from the LED through its output terminal, through its transistor, and down to ground. The second switch sources current from the positive supply terminal through its transistor and out to the LED through its output terminal (note the direction of the thick arrow near the output screw terminal in each circuit): Output +V Ground \"Sinking\" output proximity switch Output +V Ground proximity switch \"Sourcing\" output + − 24VDC + − 24VDC LED LED ground through the switch Switch \"sources\" current Switch is \"sinking\" or \"NPN\" type Switch is \"sourcing\" or \"PNP\" type Brn Blk Blu Brn Blk Blu LED current \"sinks\" down to out to the LED Sensor circuit Sensor circuit These terms simply make no sense when viewed from the perspective of electron flow notation. If you were to actually trace the directions of the electrons, you would find that a device “sourcing” current has electrons flowing into its connection terminal, while a device “sinking” current sends electrons out to another device where they travel (up) to a point of more positive potential. In fact, the association between conventional flow notation and sourcing/sinking descriptions is so firm that I have yet to see a professionally published textbook on digital circuits that uses electron flow3 . This is true even for textbooks written for technicians and not engineers! 3 If by chance I have missed anyone’s digital electronics textbook that does use electron flow, please accept my","306 CHAPTER 4. DC ELECTRICITY Once again, though, it should be understood that either convention of current notation is adequate for circuit analysis. I dearly wish this horrible state of affairs would come to an end, but the plain fact is it will not. Electron flow notation may have the advantage of greater correspondence to the actual state of affairs (in the vast majority of circuits), but conventional flow has the weight of over a hundred years of precedent, cultural inertia, and convenience. No matter which way you choose to think, at some point you will be faced with the opposing view. Choose the notation you like best, and may you live long and prosper. 4.3 Electrical sources and loads By definition, a source is a device delivering energy into a system, while a load is a device extracting energy from a system. Examples of typical electrical sources include generators, photovoltaic cells, thermopiles, and primary-cell batteries. These devices create electrical voltage, which in turn motivates electrical current to flow in a circuit. Examples of typical electrical loads include resistors, lamps, and electric motors. These devices resist the flow of electrical current through them, creating a voltage drop as a result. In a working circuit, electrical sources and loads may be easily distinguished by comparison of their current directions and voltage polarities. An electrical source always manifests a voltage polarity in a direction aiding the direction of charge flow; i.e. a source is “pushing” the current along. An electrical load always manifests a voltage polarity in a direction opposing the direction of charge flow; i.e. a load “resists” the current. The way in which we designate the direction of current (charge flow) becomes very important here. Since there are two commonly accepted notations – electron flow and “conventional” flow, exactly opposite of each other – it is easy to become confused. apologies. I can only speak of what I have seen myself.","4.3. ELECTRICAL SOURCES AND LOADS 307 First we see a diagram showing a source and a load, using electron flow notation. Electrons, being negatively charged particles, are repelled by the negative (−) poles of both source and load, and attracted to the positive (+) poles of both source and load. The difference between source and load is that the source device motivates the flow of electrons while the load device resists the flow of electrons: + Generator − Resistor Source Load Electrons are repelled by the (-) poles and attracted to the (+) poles Arrows showing electron flow In the case of the source (battery), the polarity of the voltage works for the direction of charge motion. In the case of the load (resistor), the polarity of the voltage drop works against the direction of charge motion. Next we see a diagram showing the same source and load, this time using “conventional” flow notation to designate the direction of current. Here we must imagine positively-charged carriers moving through the wires instead of electrons. These positive charge carriers are repelled by any positive (+) pole and attracted to any negative (−) pole. Viewed in this light, we see the exact same principle at work: the source device is seen to motivate the flow of these positive charge carriers while the load device resists the flow: + Generator − Resistor Source Load Positive charge carriers are repelled by the (+) poles and attracted to the (-) poles Arrows showing conventional flow notation Despite using a different notation for charge motion, the concept of source and load remains the same. In the case of the source (battery), the polarity of the voltage works for the direction of charge motion. In the case of the load (resistor), the polarity of the voltage drop works against the direction of charge motion.","308 CHAPTER 4. DC ELECTRICITY An alternative notation for voltage (other than using “+” and “−” symbols) that many students find particularly illustrative is the use of curved arrows, where the tip of the curved arrow is the positive pole and the tail of the curved arrow is the negative pole. This notation is intended to be used when the direction of current (using “straight” or “angular” arrows) is shown using conventional flow notation: + Generator − Resistor Source Load Curved arrows show direction of voltage (electro-motive force, or EMF) Straight arrows show direction of current (conventional flow assumed; positive charges moving) Using arrows to represent voltage polarity in addition to using arrows to represent current direction is highly intuitive. It shows which way each component in the DC circuit is “pushing” in relation to the flow of charge carriers. Note how the source’s voltage arrow points in the same direction as the current: this means the source is motivating the current, causing charge carriers to flow in this circuit. Note how the resistor’s voltage arrow points opposite to the direction of current: this means the resistor is opposing the current, in a sense “fighting against” the flow of charge carriers. This comparison of voltage-arrow versus current-arrow direction makes the distinction between sources and loads rather obvious: sources push in the direction of current while loads push against the direction of current. I personally lament the obscurity of this “curved-arrow” notation for voltage, as it greatly aids comprehension of this critically important distinction between sources and loads. When the voltage and current arrows point in the same direction, it means the component in question is motivating charge carriers along and therefore imparts energy to the circuit. When voltage and current arrows point in opposite directions, it means the component in question opposes charge carrier motion and therefore acts to extract energy from the circuit.","4.3. ELECTRICAL SOURCES AND LOADS 309 This directly relates to the fundamental physics concept of work, specifically in relation to the mathematical sign of work being a function of the relative angle between force and displacement. When a force acts in the same direction as motion, the work done is positive; when a force acts in the opposite direction as motion, the work done is negative: Object F Force x Displacement Work (W) done by force is positive W = Fx cos 0o Object F Force x Displacement Work (W) done by force is negative W = Fx cos 180o W = (Fx) (1) W = (Fx) (-1) Battery Resistor wire wire wire Displacement of electric charge Electro-motive force Voltage dropped Wbattery = positive value, because its force is in the same direction as the current Wresistor = negative value, because its force opposes the direction of the current (arrow points in the direction of conventional flow) applied by source by load Positive work represents an infusion of energy into a system (source), while negative work represents an extraction of energy from that system (load).","310 CHAPTER 4. DC ELECTRICITY If we examine a hydraulic system, where a pump pushes fluid around a pipe loop and an orifice (called a “restrictor”) restricts the flow of this fluid, we see this same concept in action: the pump’s pressures at its discharge and suction ports work for the direction of fluid flow, while the pressures at the upstream and downstream ports of the restrictor work against the direction of fluid flow. The pump acts as a power source in this hydraulic “circuit” (infusing energy into the system) while the restrictor acts as a power load (extracting energy from the system): Source Load Pump Restrictor Fluid molecules are repelled by high pressure (+) and attracted to low pressure (-) Arrows show fluid flow We may even see this concept revealed in a simple mechanical system where work is being done. Examine the case of a crane lifting a heavy weight into the air, shown below. As the crane lifts the weight upward, the crane’s upward force on the weight is clearly working for the direction of motion, while the weight’s downward force against the crane is clearly working against the direction of motion: Weight Crane Fweight Fcrane motion Crane lifts weight upward Thus, the crane is doing positive work (acting as a source, infusing potential energy into the weight) while the weight is doing negative work (acting as a load, absorbing potential energy from the crane). A mathematically rigorous way to demonstrate this is to calculate the work done by each using the formula W = F~ · ~x or W = F x cos θ. Since the crane’s force and motion vectors both point in the same direction, θ = 0 and work is a positive quantity F x. The weight’s force vector, however, points 180o away from the motion vector, and so its work calculation is F x cos(180o) or −F x.","4.3. ELECTRICAL SOURCES AND LOADS 311 Some electric components have the ability to act as sources and loads at different times. Both capacitors (see section 4.12 starting on page 346) and inductors (see section 4.13 starting on page 350) have the ability to temporarily contribute to and extract energy from electrical circuits, both having the ability to act as energy storage devices. One of the key concepts necessary to grasp the energy-storing abilities of capacitors and inductors is being able to recognize sources and loads at a glance based on the relationship between voltage polarity and charge motion. A set of three schematic diagrams shows how a capacitor is able to play the role of either source or load depending on what other component it is connected to: V C R Charging current Charging current Step 1: switch in \"charge\" position V C R Step 2: switch in \"neutral\" position Capacitor acts as a load Capacitor holds its charge V C R Step 3: switch in \"discharge\" position Capacitor acts as a source Discharging current Discharging current + − + − + − Rechargeable batteries (called “secondary-cell” batteries as opposed to “primary-cell” batteries which cannot be recharged) may also behave as either sources or loads depending on external conditions. If a secondary-cell battery is connected to a resistor, the battery will discharge its energy (i.e. act as a source) while the resistor will dissipate that energy (i.e. act as a load). If a depleted secondary-cell battery is connected to an electrical generator of greater voltage, the generator will source energy to the battery while the re-charging battery will load down the generator (i.e. conventional flow entering the battery’s positive terminal and exiting the negative terminal). Another practical benefit of clearly comprehending the distinction between electrical sources and electrical loads is being able to understand and troubleshoot 4-20 mA signal “loop” circuits used extensively in industrial instrumentation, especially circuits containing 2-wire (“loop-powered”) process transmitters. A “2-wire transmitter” is a device designed to regulate the amount of electrical current through it to a value determined by some physical variable such as a sensed pressure, temperature, or flow rate. The purpose of such a device is to represent that physical measurement in the form of an electric current that may be carried far distances through wires. What makes this device so troublesome for people to understand is that despite its function to set the value of current in the circuit, it is actually an electrical load and not an electrical source as one might assume. That is, a 2-wire transmitter relies wholly on some other source of electrical power in the circuit to function, although the transmitter solely defines how much current will flow in the circuit by virtue of its function as a regulator. For more information on this subject, refer to section 13.5 starting on page 893.","312 CHAPTER 4. DC ELECTRICITY 4.4 Electrical power Since we often use electricity to convey energy from one location to another, it is important to be able to quantify and calculate the rate at which energy is delivered by an electric circuit. The rate at which energy transfers from one location to another is technically referred to as power (P), and it is typically4 measured in the unit of the watt (1 watt = 1 joule of energy per second of time). The total amount of power (energy per unit time) carried by an electric current is proportional to the strength of that current as well as the amount of potential (voltage) between the poles of the electrical source. Thus, power is equal to the product of current and voltage in a formula called Joules’ Law: P = IV Where, P = Power in watts (joules of energy per second of time) I = Current in amperes V = Voltage in volts We may prove the correctness of this formula by verifying all the units of measurement agree: P = IV [Watts] = [Amperes] × [Volts] or [W] = [A][V] \u0014 Joules Seconds\u0015 = \u0014 Coulombs Seconds \u0015 × \u0014 Joules Coulombs\u0015 or \u0014 J s \u0015 = \u0014 C s \u0015 \u0014 J C \u0015 Note how the basic units for power (joules per second) are indeed equal to the product of voltage (joules per coulomb) and current (coulombs per second). This process of checking for agreement between units of measurement in a physics formula is called dimensional analysis. 4Although the unit of the “watt” is commonly used for electrical power, other units are valid as well. The British unit of horsepower is every bit as valid for expressing electrical power as “watts,” although this usage is less common. Likewise, the “watt” may be used to express measurements of non-electrical power as well, such as the mechanical power output of an engine. European automobile manufacturers, for example, rate the power output of their cars’ engines in kilowatts, as opposed to American automobile manufacturers who rate their engines in horsepower. This choice of units is strictly a cultural convention, since any valid unit for power may be applied to any form of energy rate.","4.5. ELECTRICAL RESISTANCE AND OHM’S LAW 313 4.5 Electrical resistance and Ohm’s Law To review, voltage is the measure of potential energy available to electric charges. Current is the uniform drifting of electric charges in response to a voltage. We can have a voltage without having a current, but we cannot have a current without first having a voltage to motivate it5 . Current without voltage would be equivalent to motion without a motivating force. When electric charges move through a material such as metal, they will naturally encounter some friction, just as fluid moving through a pipe will inevitably encounter friction6 . We have a name for this friction to electrical charge motion: resistance. Like voltage and current, resistance has its own special unit of measurement: the ohm, named in honor of the German physicist Georg Simon Ohm. At this point it would be good to summarize and compare the symbols and units we use for voltage, current, and resistance: Quantity Algebraic symbol Unit Unit abbreviation Voltage V (or E) Volt V Current I Ampere (or Amp) A Resistance R Ohm Ω Ohm defined resistance as the mathematical ratio between applied voltage and resulting current. This formula become known as Ohm’s Law, perhaps the most basic formula in all of electrical science (shown here in three different forms, each one solving for a different variable): R = V I V = IR I = V R Verbally expressed, resistance is how much voltage it takes to force a certain rate of current through a conductive material. Many materials have relatively stable resistances, while others do not. Devices called resistors are sold which are manufactured to possess a very precise amount of resistance, for the purpose of limiting current in circuits (among other things). Here is an example of Ohm’s Law in action: calculate the amount of current in a circuit with a voltage source of 25 V and a total resistance of 3500 Ω. Taking 25 volts and dividing by 3500 ohms, you should arrive at a result of 0.007143 amperes, or 7.143 milliamperes (7.143 mA). One of the most challenging aspect of Ohm’s Law is remembering to keep all variables in context. This is a common problem for many students when studying physics as well: none of the equations learned in a physics class will yield the correct results unless all the variables relate to the same object or situation. For instance, it would make no sense to try to calculate the kinetic energy of a moving object (E = 1 2mv2 ) by taking the mass of one object (m) and multiplying it by the square of the velocity of some other object (v 2 ). Likewise, with Ohm’s Law, we must make sure the voltage, current, and resistance values we are using all relate to the same portion of the same circuit. 5Except in the noteworthy case of superconductivity, a phenomenon occurring at extremely low temperatures. 6Except in the noteworthy case of superfluidity, another phenomenon occurring at extremely low temperatures.","314 CHAPTER 4. DC ELECTRICITY If the circuit in question has only one source of voltage, one resistance, and one path for current, we cannot mis-apply Ohm’s Law. Expressing the previous example in a schematic diagram: + − 25 V 3500 Ω Voltage source Resistor 7.143 mA 7.143 mA Current Current wire wire Note: arrows point in the direction of conventional flow However, if we look at a more complex circuit, we encounter the potential for mis-application of Ohm’s Law because we have multiple resistances in the circuit rather than just one resistance: + 25 V − R1 3500 Ω R2 1500 Ω","4.5. ELECTRICAL RESISTANCE AND OHM’S LAW 315 Which resistance do we use to calculate current in this circuit? Do we divide our 25 volts by 3500 ohms like we did last time, or do we divide it by 1500 ohms, or something entirely different? The answer to this question lies in the identification of voltages and currents. We know that the 25 volt potential will be impressed across the total of the two resistances R1 and R2, and since there is only one path for current they must share the same current. Thus, we actually have three voltages (V1, V2, and Vtotal), three resistances (R1, R2, and Rtotal), and only one current (I): + − 25 V R1 3500 Ω R2 1500 Ω V1 Vtotal V2 I I Note: arrows point in the direction of conventional flow Using the V = IR form of Ohm’s Law to relate these three voltages (V1, V2, and Vtotal) to the one current (I), we end up with three equations for this circuit: V1 = IR1 V2 = IR2 Vtotal = IRtotal = I(R1 + R2) We can only solve for one unknown variable at a time in any equation. This means we cannot solve for V1 yet, because although we do know the value of resistor R1 (3500 ohms), we do not yet know the circuit’s current (I). Likewise for V2, because we do not yet know the value of I. However, the third equation is solvable, since we happen to know the total voltage as well as both resistor values, leaving circuit current I as the only unknown variable. Manipulating this equation and solving for I: I = Vtotal Rtotal = Vtotal R1 + R2 = 25 V 3500 Ω + 1500 Ω = 0.005 A = 5 mA Now that we know the amount of current in this circuit, we may solve for V1 and V2 in the other equations to find that the voltage across resistor R1 is 17.5 volts, and that the voltage across resistor R2 is 7.5 volts.","316 CHAPTER 4. DC ELECTRICITY 4.6 Series versus parallel circuits In addition to Ohm’s Law, we have a set of rules describing how voltages, currents, and resistances relate in circuits comprised of multiple resistors. These rules fall neatly into two categories: series circuits and parallel circuits. The two circuit types are shown here, with squares representing any type of two-terminal electrical component: Series circuit Parallel circuit (One path for current) Equipotential points Equipotential points The defining characteristic of a series electrical circuit is it provides just one path for current. This means there can be only one value for current anywhere in the circuit, the exact same current for all components at any given time7 . The principle of current being the same everywhere in a series circuit is actually an expression of a more fundamental law of physics: the Conservation of Charge, which states that electric charge cannot be created or destroyed. In order for current to have different values at different points in a series circuit indefinitely, electric charge would have to somehow appear and disappear to account for greater rates of charge flow in some areas than in others. It would be the equivalent of having different rates of water flow at different locations along one length of pipe8 . 7 Interesting exceptions do exist to this rule, but only on very short time scales, such as in cases where we examine the a transient (pulse) signal nanosecond by nanosecond, and/or when very high-frequency AC signals exist over comparatively long conductor lengths. 8Those exceptional cases mentioned earlier in the footnote are possible only because electric charge may be temporarily stored and released by a property called capacitance. Even then, the law of charge conservation is not violated because the stored charges re-emerge as current at later times. This is analogous to pouring water into a bucket: just because water is poured into a bucket but no water leaves the bucket does not mean that water is magically disappearing. It is merely being stored, and can re-emerge at a later time.","4.6. SERIES VERSUS PARALLEL CIRCUITS 317 Series circuits are defined by having only one path for current, and this means the steady-state current in a series circuit must be the same at all points of that circuit. It also means that the sum of all voltages dropped by load devices must equal the sum total of all source voltages, and that the total resistance of the circuit will be the sum of all individual resistances: R1 R2 V1 V2 R3 R4 V3 V4 Series circuit (resistors connected in-line) Voltages add up to equal the total Vtotal = V1 + V2 + . . . + Vn Resistances add up to equal the total Rtotal = R1 + R2 + . . . + Rn Current is the same throughout Itotal = I1 = I2 = . . . = In The defining characteristic of a parallel circuit, by contrast, is that all components share the same two equipotential points. “Equipotential” simply means “at the same potential” which points along an uninterrupted conductor must be9 . This means there can be only one value of voltage anywhere in the circuit, the exact same voltage for all components at any given time10. The principle of voltage being the same across all parallel-connected components is (also) an expression of a more fundamental law of physics: the Conservation of Energy, in this case the conservation of specific potential energy which is the definition of voltage. In order for voltage to differ between parallel\u0002connected components, the potential energy of charge carriers would have to somehow appear and disappear to account for lesser and greater voltages. It would be the equivalent of having a “high spots” and “low spots” of water mysteriously appear on the quiet surface of a lake, which we know cannot happen because water has the freedom to move, meaning any high spots would rush to fill any low spots11 . 9An ideal conductor has no resistance, and so there is no reason for a difference of potential to exist along a pathway where nothing stands in the way of charge motion. If ever a potential difference developed, charge carriers within the conductor would simply move to new locations and neutralize the potential. 10Again, interesting exceptions do exist to this rule on very short time scales, such as in cases where we examine the a transient (pulse) signal nanosecond by nanosecond, and/or when very high-frequency AC signals exist over comparatively long conductor lengths. 11The exceptional cases mentioned in the previous footnote exist only because the electrical property of inductance allows potential energy to be stored in a magnetic field, manifesting as a voltage different along the length of a conductor. Even then, the Law of Energy Conservation is not violated because the stored energy re-emerges at a later time.","318 CHAPTER 4. DC ELECTRICITY The sum of all component currents must equal the total current in a parallel circuit, and total resistance will be less than the smallest individual resistance value: R1 R2 R3 R4 I1 I2 I3 I4 Voltage is the same throughout Currents add up to equal the total Vtotal = V1 = V2 = . . . = Vn Itotal = I1 + I2 + . . . + In Resistances diminish to equal the total Rtotal = (R1 -1 + R2-1 + . . . + Rn-1)-1 Parallel circuit (resistors connected across each other) The rule for calculating total resistance in a parallel circuit perplexes many students with its weird compound reciprocal notation. There is a more intuitive way to understand this rule, and it involves a different quantity called conductance, symbolized by the letter G. Conductance is defined as the reciprocal of resistance; that is, a measure of how easily electrical charge carriers may move through a substance. If the electrical resistance of an object doubles, then it now has half the conductance it did before: G = 1 R It should be intuitively apparent that conductances add in parallel circuits. That is, the total amount of conductance for a parallel circuit must be the sum total of all individual conductances, because the addition of more conductive pathways must make it easier overall for charge carriers to move through the circuit. Thus, Gtotal = G1 + G2 + · · · + Gn The formula shown here should be familiar to you. It has the same form as the total resistance formula for series circuits. Just as resistances add in series (more series resistance makes the overall resistance to current increase), conductances add in parallel (more conductive branches makes the overall conductance increase). Knowing that resistance is the reciprocal of conductance, we may substitute 1 R for G wherever we see it in the conductance equation: 1 Rtotal = 1 R1 + 1 R2 + · · · + 1 Rn","4.6. SERIES VERSUS PARALLEL CIRCUITS 319 Now, to solve for Rtotal, we need to reciprocate both sides: Rtotal = 1 1 R1 + 1 R2 + · · · + 1 Rn For both series and parallel circuits, total power dissipated by all load devices is equal to the total power delivered by all source devices. The configuration of a circuit is irrelevant to the balance between power supplied and power lost, because this balance is an expression of the Law of Energy Conservation.","320 CHAPTER 4. DC ELECTRICITY 4.7 Kirchhoff ’s Laws Two extremely important principles in electric circuits were codified by Gustav Robert Kirchhoff in the year 1847, known as Kirchhoff ’s Laws. His two laws refer to voltages and currents in electric circuits, respectively. Kirchhoff’s Voltage Law states that the algebraic sum of all voltages in a closed loop is equal to zero. Another way to state this law is to say that for every rise in potential there must be an equal fall, if we begin at any point in a circuit and travel in a loop back to that same starting point. An analogy for visualizing Kirchhoff’s Voltage Law is hiking up a mountain. Suppose we start at the base of a mountain and hike to an altitude of 5000 feet to set up camp for an overnight stay. Then, the next day we set off from camp and hike farther up another 3500 feet. Deciding we’ve climbed high enough for two days, we set up camp again and stay the night. The next day we hike down 6200 feet to a third location and camp once gain. On the fourth day we hike back to our original starting point at the base of the mountain. We can summarize our hiking adventure as a series of rises and falls like this: A B C Day 1 Day 2 Day 3 Day 4 D Day Path Altitude gain/loss Day 1 A to B +5000 feet Day 2 B to C +3500 feet Day 3 C to D −6200 feet Day 4 D to A −2300 feet (Total) ABCDA 0 feet Of course, no one would tell their friends they spent four days hiking a total altitude of 0 feet, so people generally speak in terms of the highest point reached: in this case 8500 feet. However, if we track each day’s gain or loss in algebraic terms (maintaining the mathematical sign, either positive or negative), we see that the end sum is zero (and indeed must always be zero) if we finish at our starting point. If we view this scenario from the perspective of potential energy as we lift a constant mass from point to point, we would conclude that we were doing work on that mass (i.e. investing energy in it by lifting it higher) on days 1 and 2, but letting the mass do work on us (i.e. releasing energy by lowering it) on days 3 and 4. After the four-day hike, the net potential energy imparted to the mass is zero, because it ends up at the exact same altitude it started at.","4.7. KIRCHHOFF’S LAWS 321 Let’s apply this principle to a real circuit, where total current and all voltage drops have already been calculated for us: + − − + A B C E 1 kΩ D 1 kΩ 1 kΩ 1.5 kΩ 4 mA 4 V 6 V 2 V 5 V 7 V Arrow shows current in the direction of conventional flow notation If we trace a path ABCDEA, we see that the algebraic voltage sum in this loop is zero: Path Voltage gain/loss A to B − 4 volts B to C − 6 volts C to D + 5 volts D to E − 2 volts E to A + 7 volts ABCDEA 0 volts We can even trace a path that does not follow the circuit conductors or include all components, such as EDCBE, and we will see that the algebraic sum of all voltages is still zero: Path Voltage gain/loss E to D + 2 volts D to C − 5 volts C to B + 6 volts B to E − 3 volts EDCBE 0 volts Kirchhoff’s Voltage Law is often a difficult subject for students, precisely because voltage itself is a difficult concept to grasp. Remember that there is no such thing as voltage at a single point; rather, voltage exists only as a differential quantity. To intelligently speak of voltage, we must refer to either a loss or gain of potential between two points. Our analogy of altitude on a mountain is particularly apt. We cannot intelligently speak of some point on the mountain as having a specific altitude unless we assume a point of reference to measure from. If we say the mountain summit is 9200 feet high, we usually mean 9200 feet higher than sea level, with the level of the sea being our common reference point. However, our hiking adventure where we climbed 8500 feet in two days did not imply that we climbed to an absolute altitude of 8500 feet above sea level. Since I never specified the sea-level altitude at the base of the mountain,","322 CHAPTER 4. DC ELECTRICITY it is impossible to calculate our absolute altitude at the end of day 2. All you can tell from the data given is that we climbed 8500 feet above the mountain base, wherever that happens to be with reference to sea level. So it is with electrical voltage as well: most circuits have a point labeled as ground where all other voltages are referenced. In DC-powered circuits, this ground point is often the negative pole of the DC power source12. Voltage is fundamentally a quantity relative between two points: a measure of how much potential has increased or decreased moving from one point to another. Kirchhoff’s Current Law is a much easier concept to grasp. This law states that the algebraic sum of all currents at a junction point (called a node) is equal to zero. Another way to state this law is to say that for every electron entering a node, one must exit somewhere. An analogy for visualizing Kirchhoff’s Current Law is water flowing into and out of a “tee” fitting: 300 GPM 230 GPM 70 GPM So long as there are no leaks in this piping system, every drop of water entering the tee must be balanced by a drop exiting the tee. For there to be a continuous mis-match between flow rates would imply a violation of the Law of Mass Conservation. 12But not always! There do exist positive-ground systems, particularly in telephone circuits and in some early automobile electrical systems.","4.7. KIRCHHOFF’S LAWS 323 Let’s apply this principle to a real circuit, where all currents have been calculated for us: + − − + A B C E 1 kΩ D 1 kΩ 1 kΩ 1.5 kΩ 4 mA 5 V 7 V of conventional flow notation 4 mA 2 mA 2 mA 4 mA 4 mA 2 mA Arrows show currents in the direction 4 mA 2 mA At nodes where just two wires connect (such as points A, B, and C), the amount of current going in to the node exactly equals the amount of current going out (4 mA, in each case). At nodes where three wires join (such as points D and E), we see one large current and two smaller currents (one 4 mA current versus two 2 mA currents), with the directions such that the sum of the two smaller currents form the larger current. Just as the balance of water flow rates into and out of a piping “tee” is a consequence of the Law of Mass Conservation, the balance of electric currents flowing into and out of a circuit junction is a consequence of the Law of Charge Conservation, another fundamental conservation law in physics.","324 CHAPTER 4. DC ELECTRICITY 4.8 Circuit fault analysis Perhaps the most valuable skill an instrument technician can possess is the ability to efficiently diagnose malfunctioning systems: determining in as short a time as possible the cause of a system’s malfunction. Since most instrumentation and control systems are based on electricity, a solid understanding of electrical faults is the foundation of this skill set. In this section we will explore the two basic types of electrical faults (opens and shorts) and analyze their respective effects in DC circuits. An open is an electrical fault whereby the pathway for electrical current is broken, thus preventing the passage of current. A short is an electrical fault whereby two points in a circuit that are supposed to be separated are joined together by a conductive pathway. It should be noted that this definition for the word “short” both is technical and specific. This is important to understand, as many people tend to use the word “short” to refer to any electrical problem in general. In technical parlance, a “short” fault is the exact opposite of an “open” fault, and should never be confused one for the other. Let us examine the effects of both faults in a simple two-resistor DC circuit. We will begin with an analysis of the circuit in a healthy condition, showing all values of voltage and current: + − R1 R2 A B C D 15 V 1 kΩ 500 Ω 10 mA 10 mA 10 V 5 V 10 mA Being a series circuit, the current is the same through all components while the two loads’ voltage drops add to equal the source voltage.","4.8. CIRCUIT FAULT ANALYSIS 325 Now suppose resistor R1 fails open. We know that a continuous electric current is able to exist only where there is a continuous path for that current. If a component fails open, the continuity of the circuit will be broken, and current must halt. Since this is a series circuit, if current halts in one location it must likewise halt in all locations: + − R1 R2 A B C D 15 V 500 Ω Failed open We would still expect to measure 15 volts between test points A and B because it is the nature of a voltage source to maintain a constant voltage across its terminals (i.e. to maintain the same amount of energy difference per unit charge from one side to the other). We may apply Ohm’s Law to calculate the voltage across the healthy resistor R2: since V = IR and I = 0, we may safely conclude that V = 0 for resistor R2. Unfortunately, we cannot apply Ohm’s Law to the failed resistor R1 since the resistance of any failed-open component is infinite. Infinitudes do not lend themselves to arithmetic calculations (how much is zero times infinity?), and so we must find some other way to determine the voltage dropped across the open R1. Here we find that Kirchhoff’s Voltage Law applies very nicely: if we know that the algebraic sum of all voltages in a loop must equal zero, and we know all but one of the voltages in the loop BACDB, we may calculate the last voltage by simple addition and subtraction: Path Voltage gain/loss Reason B to A + 15 volts Source voltage value A to C −15 volts Necessary to satisfy KVL C to D 0 volts These points are equipotential D to B 0 volts Ohm’s Law: V = 0 amps × 500 ohms BACDB 0 volts KVL sum = 0 Clearly, the voltage between points A and C (across the failed-open R1) must be −15 volts in order to satisfy Kirchhoff’s Voltage Law. The negative sign of VAC tells us that point C must be at a lesser potential than point A (i.e. A is positive and C is negative). A C R1 Failed open 15 V","326 CHAPTER 4. DC ELECTRICITY Let us suppose now resistor R1 fails shorted. This means its two terminals are now directly connected to each other rather than being separated by 1000 ohms of electrical resistance. In other words, the two terminals of resistor R1 have been made equipotential by the shorted fault. By extension, this forces points A and C to be equipotential as well. Since points C and D are already equipotential to each other by virtue of the wire connecting them, points A through D must now be equipotential. + − R1 R2 A B C D 15 V 500 Ω Failed shorted Equipotential points Equipotential points If points A through D are all equipotential, it means the right-hand terminal of resistor R2 is directly connected to the positive terminal of the 15 volt source. The left-hand terminal of R2 is already equipotential with the negative terminal of the source. This means the shorted fault at R1 has placed the full source potential across resistor R2. An analysis using Kirchhoff’s Law confirms this: Path Voltage gain/loss Reason B to A + 15 volts Source voltage value A to C 0 volts Shorting points makes them equipotential C to D 0 volts These points are equipotential D to B −15 volts Necessary to satisfy KVL BACDB 0 volts KVL sum = 0 The negative sign of VDB tells us that point B must be at a lesser potential than point D (i.e. D is positive and B is negative). Calculating the amount of current in this circuit is now a simple matter of applying Ohm’s Law to resistor R2. Given a 15 volt potential across it and 500 ohms of resistance, the current is equal to 30 milliamps: R2 B D 500 Ω 15 V 30 mA 30 mA All DC circuit fault analysis reduces to these simple principles: open faults directly affect current by interrupting the continuity of the circuit, while shorted faults directly affect voltage by making points equipotential to each other that were not equipotential before. The rest is merely applying Kirchhoff’s and Ohm’s Laws to determine consequences of the fault throughout the circuit.","4.9. BRIDGE CIRCUITS 327 4.9 Bridge circuits A bridge circuit is basically a pair of voltage dividers where the circuit output is taken as the difference in potential between the two dividers. Bridge circuits may be drawn in schematic form in an H-shape or in a diamond shape, although the diamond configuration is more common: + − R1 R2 R3 R4 V Voutput excitation + − R1 R2 R3 R4 V Voutput excitation The voltage source powering the bridge circuit is called the excitation source. This source may be DC or AC depending on the application of the bridge circuit. The components comprising the bridge need not be resistors, either: capacitors, inductors, lengths of wire, sensing elements, and other component forms are possible, depending on the application. Two major applications exist for bridge circuits, which will be explained in the following subsections.","328 CHAPTER 4. DC ELECTRICITY 4.9.1 Component measurement Bridge circuits may be used to test components. In this capacity, one of the “arms” of the bridge circuit is comprised of the component under test, while at least one of the other “arms” is made adjustable. The common Wheatstone bridge circuit for resistance measurement is shown here: + − R1 R2 Vexcitation Rspecimen Galvanometer Radjust Fixed resistors R1 and R2 are of precisely known value and high precision. Variable resistor Radjust has a labeled knob allowing for a person to adjust and read its value to a high degree of precision. When the ratio of the variable resistance to the specimen resistance equals the ratio of the two fixed resistors, the sensitive galvanometer will register exactly zero volts regardless of the excitation source’s value. This is called a balanced condition for the bridge circuit: R1 R2 = Radjust Rspecimen When the two resistance ratios are equal, the voltage drops across the respective resistances will also be equal. Kirchhoff’s Voltage Law declares that the voltage differential between two equal and opposite voltage drops must be zero, accounting for the meter’s indication of balance.","4.9. BRIDGE CIRCUITS 329 It would not be inappropriate to relate this to the operation of a laboratory balance-beam scale, comparing a specimen of unknown mass against a set of known masses. In either case, the instrument is merely comparing an unknown quantity against an (adjustable) known quantity, indicating a condition of equality between the two: Many legacy instruments were designed around the concept of a self-balancing bridge circuit, where an electric servo motor drove a potentiometer to achieve a balanced condition against the voltage produced by some process sensor. Analog electronic paper chart recorders often used this principle. Almost all pneumatic process instruments use this principle to translate the force of a sensing element into a variable air pressure. Modern bridge circuits are mostly used in laboratories for extremely precise component measurements. Very rarely will you encounter a Wheatstone bridge circuit used in the process industries.","330 CHAPTER 4. DC ELECTRICITY 4.9.2 Sensor signal conditioning A different application for bridge circuits is to convert the output of an electrical sensor into a voltage signal representing some physical measurement. This is by far the most popular use of bridge measurement circuits in industry, and here we see the same circuit used in an entirely different manner from that of the balanced Wheatstone bridge circuit. + − R1 R2 R3 V Voutput excitation Rsensor Voutput Here, the bridge will be balanced only when Rsensor is at one particular resistance value. Unlike the Wheatstone bridge, which serves to measure a component’s value when the circuit is balanced, this bridge circuit will probably spend most of its life in an unbalanced condition. The output voltage changes as a function of sensor resistance, which makes that voltage a reflection of the sensor’s physical condition. In the above circuit, we see that the output voltage increases (positive on the top wire, negative on the bottom wire) as the resistance of Rsensor increases.","4.9. BRIDGE CIRCUITS 331 One of the most common applications for this kind of bridge circuit is in strain measurement, where the mechanical strain of an object is converted into an electrical signal. The sensor used here is a device known as a strain gauge: a folded wire designed to stretch and compress with the object under test, altering its electrical resistance accordingly. Strain gauges are typically quite small, as shown by this photograph: Strain gauges are useful when bonded to metal specimens, providing a means of electrically sensing the strain (“stretching” or “compressing” of that specimen). The following bridge circuit is a typical application for a strain gauge: Strain gauge V R1 R2 R3 Test specimen Vexcitation + − When the specimen is stretched along its long axis, the metal wires in the strain gauge stretch with it, increasing their length and decreasing their cross-sectional area, both of which work to","332 CHAPTER 4. DC ELECTRICITY increase the wire’s electrical resistance. This stretching is microscopic in scale, but the resistance change is measurable and repeatable within the specimen’s elastic limit. In the above circuit example, stretching the specimen will cause the voltmeter to read upscale (as defined by the polarity marks). Compressing the specimen along its long axis has the opposite effect, decreasing the strain gauge resistance and driving the meter downscale. Strain gauges are used to precisely measure the strain (stretching or compressing motion) of mechanical elements. One application for strain gauges is the measurement of strain on machinery components, such as the frame components of an automobile or airplane undergoing design development testing. Another application is in the measurement of force in a device called a load cell. A “load cell” is comprised of one or more strain gauges bonded to the surface of a metal structure having precisely known elastic properties. This metal structure will stretch and compress very precisely with applied force, as though it were an extremely stiff spring. The strain gauges bonded to this structure measure the strain, translating applied force into electrical resistance changes.","4.9. BRIDGE CIRCUITS 333 You can see what a load cell looks like in the following photograph: Strain gauges are not the only dynamic element applicable to bridge circuits. In fact, any resistance-based sensor may be used in a bridge circuit to translate a physical measurement into an electrical (voltage) signal. Thermistors (changing resistance with temperature) and photocells (changing resistance with light exposure) are just two alternatives to strain gauges. It should be noted that the amount of voltage output by this bridge circuit depends both on the amount of resistance change of the sensor and the value of the excitation source. This dependency on source voltage value is a major difference between a sensing bridge circuit and a Wheatstone (balanced) bridge circuit. In a perfectly balanced bridge, the excitation voltage is irrelevant: the output voltage is zero no matter what source voltage value you use. In an unbalanced bridge circuit, however, source voltage value matters! For this reason, these bridge circuits are often rated in terms of how many millivolts of output they produce per volt of excitation per unit of physical measurement (microns of strain, newtons of stress, etc.).","334 CHAPTER 4. DC ELECTRICITY An interesting feature of a sensing bridge circuit is its ability to cancel out unwanted variables. In the case of a strain gauge, for example, mechanical strain is not the only variable affecting gauge resistance. Temperature also affects gauge resistance. Since we do not wish our strain gauge to also act as a thermometer (which would make measurements very uncertain – how would we differentiate the effects of changing temperature from the effects of changing strain?), we must find some way to nullify resistance changes due solely to temperature, such that our bridge circuit will respond only to changes in strain. The solution is to creatively use a “dummy” strain gauge as another arm of the bridge: Strain gauge V A B \"Dummy\" gauge R1 R2 + − The “dummy” gauge is attached to the specimen in such a way that it maintains the same temperature as the active strain gauge, yet experiences no strain. Thus, any difference in gauge resistances must be due solely to specimen strain. The differential nature of the bridge circuit naturally translates the differential resistance of the two gauges into one voltage signal representing strain. If thermistors are used instead of strain gauges, this circuit becomes a differential temperature sensor. Differential temperature sensing circuits are used in solar heating control systems, to detect when the solar collector is hotter than the room or heat storage mass being heated. Sensing bridge circuits may have more than one active “arm” as well. The examples you have seen so far in this section have all been quarter-active bridge circuits. It is possible, however, to incorporate more than one sensor into the same bridge circuit. So long as the sensors’ resistance changes are coordinated, their combined effect will be to increase the sensitivity (and often the linearity as well) of the measurement.","4.9. BRIDGE CIRCUITS 335 For example, full-active bridge circuits are sometimes built out of four strain gauges, where each strain gauge comprises one arm of the bridge. Two of the strain gauges must compress and the other two must stretch under the application of the same mechanical force, in order that the bridge will become unbalanced with strain: FORCE Test specimen Tension Compression Gauge 1 Gauge 2 Gauge 3 Gauge 4 Gauge 1 Gauge 2Gauge 3 Gauge 4 + − Not only does a full-active bridge circuit provide greater sensitivity and linearity than a quarter\u0002active bridge, but it also naturally provides temperature compensation without the need for “dummy” strain gauges, since the resistances of all four strain gauges will change by the same proportion if the specimen temperature changes.","336 CHAPTER 4. DC ELECTRICITY 4.10 Null-balance voltage measurement A number of different sensors used in instrumentation generate DC voltage signals proportional to the process variable of interest. We call such sensors potentiometric, which literally means “voltage\u0002measuring”. Thermocouples are one type of potentiometric sensor, used to measure temperature. Photodiodes are another, used to measure light intensity. Glass pH electrodes are yet another, used to measure the hydrogen ion activity in a liquid solution. It should be obvious that accurate voltage measurement is critical for any instrument based on a potentiometric sensor, for if our measurement of that sensor’s output voltage is not accurate, we will surely suffer inaccurate measurement of any process variable proportional to that voltage (e.g. temperature, light, pH). One common obstacle to accurate sensor voltage measurement is the internal resistance of the sensor itself. We will explore this concept by way of a practical example: trying to measure the voltage output by a pH electrode pair using a standard digital voltmeter. A pictorial diagram shows the basic concept, where a voltmeter is connected to a pH electrode pair immersed in a liquid solution: pH meter Solution Measurement electrode Reference electrode (Voltmeter) Hydrogen ions within the liquid solution penetrate the round glass bulb of the measurement electrode, generating a potential difference approximately equal to 59 millivolts per pH unit of deviation from 7 pH (neutral). The reference electrode serves the simple purpose of completing the electrical circuit from the voltmeter’s terminals to both sides of the glass bulb (inside and outside). What should be an elementary task is complicated by the fact that the glass bulb of the measurement electrode has an incredibly high electrical resistance, typically on the order of hundreds of mega-ohms. When connected to a common digital multimeter having an input resistance in the order of tens of mega-ohms, the voltmeter acts as a rather “heavy” electrical load which causes the measured voltage to be far less than what the glass electrode is actually producing.","4.10. NULL-BALANCE VOLTAGE MEASUREMENT 337 If we sketch an equivalent electrical schematic of these components, the problem becomes more evident. Red arrows in this schematic depict the flow of electrical current (conventional notation): + VpH − Rref Rmeas 3 kΩ 300 MΩ pH electrode equivalent network 10 MΩ Voltmeter equivalent network Only a small fraction of the glass electrode’s voltage (VpH) will actually be seen at the voltmeter’s terminals due to this loading effect. We may treat the voltmeter’s internal resistance of 10 MΩ as one resistance in a voltage divider network, the two probe resistances being the other two divider resistances: Vmeter = VpH \u0012 10 MΩ 300 MΩ + 10 MΩ + 3 kΩ\u0013 Supposing the pH-sensing glass bulb outputs 100 millivolts, the voltmeter in this circuit would only register a reading of 3.226 millivolts: just a few percent of the actual sensor’s potentiometric output. While this is a rather extreme example, it should be clear to see that any potentiometric circuit of the same form will suffer some degree of measurement inaccuracy due to this effect – the only question being how much error. Lying at the heart of this problem is the fact that voltmeters necessarily draw some electric current in the act of measuring a voltage. It is this current draw, no matter how slight, that causes a voltmeter to register something other than a perfect facsimile of the sensor’s voltage signal. The solution to this problem, then, is to minimize or eliminate this current draw. In other words, we need our voltmeter to have as much internal resistance as possible (ideally, an infinite amount of internal resistance). Modern field-effect transistor amplifier circuits go a long way toward addressing this problem by allowing us to manufacture voltmeters having internal resistances in the trillions of ohms. So long as the voltmeter’s internal resistance far overshadows (i.e. “swamps”) the signal source’s resistance, loading errors will be held to a minimum. In the days before high-resistance semiconductor amplifier circuits, special voltmeters called vacuum-tube voltmeters (VTVMs) were used whenever voltages needed to be measured from high\u0002resistance potentiometric sensors.","338 CHAPTER 4. DC ELECTRICITY Prior to the advent of electronic vacuum tubes, though, it was impossible to mitigate the problem of voltmeter loading simply by selecting a better-quality voltmeter. Un-amplified voltmeters rely on the passage of a small current from the source under test to drive their indicating mechanisms. Without this small current drawn from the circuit, the voltmeter simply would not function at all. How then did early experimenters and electrical metrologists overcome this problem of loading? An ingenious solution to the problem of voltmeter loading is the so-called null-balance method of voltage measurement. This technique added two components to the measurement circuit: a highly sensitive ammeter called a galvanometer and a variable DC voltage source. Using our pH measurement circuit as an example, a null-balance arrangement would look something like this: + VpH − Rref Rmeas 3 kΩ 300 MΩ pH electrode equivalent network 10 MΩ Voltmeter equivalent network G Galvanometer Variable DC voltage source Operation of this circuit follows these two steps: • Adjust the variable DC voltage source until the galvanometer registers exactly zero (i.e. no current) • Read the voltmeter to see what the pH sensor’s voltage is So long as the galvanometer registers zero (a “null” condition), there will be no electric current passing through the large resistances of the pH sensor’s electrodes because the pH sensor’s voltage is perfectly balanced against the variable supply’s voltage. With no current passing through those high resistances, they will drop no voltage whatsoever. Thus, VpH must be equal to the voltage of the variable DC source, which the voltmeter registers accurately because its current requirements are met by the variable source and not the pH sensor. The only way this measurement technique can fail in its objective is if the galvanometer is not able to precisely detect a condition of zero current. So long as the galvanometer faithfully tells us when we have reached a condition of zero current, we may measure the voltage of the pH sensor using any DC voltmeter regardless of its internal resistance.","4.10. NULL-BALANCE VOLTAGE MEASUREMENT 339 Special null-balance voltmeter instruments were manufactured with precision variable voltage sources built into them, called differential voltmeters. One such instrument was the Fluke model 801, a gold-plated version of which is shown here in Fluke’s museum of measurement: Note the center-zero analog meter on the face of this instrument, performing the function of the sensitive galvanometer in our schematic diagram. A set of five knobs oriented vertically on the face of this instrument, each one showing one digit of a 5-digit number, adjusted the DC voltage output by the internal voltage source. When the “null” meter registered zero, it meant the voltage of the source or circuit under test was precisely equal to the voltage dialed up by these five knobs. Differential voltmeters such as the Fluke 801 used amplifier circuits to make this “null” detector ultra-sensitive, in order to achieve the most accurate condition of balance between the variable DC voltage source and the source under test possible.","340 CHAPTER 4. DC ELECTRICITY 4.11 Electromagnetism The fundamental principle of electromagnetism is that an electric current will create a magnetic field at right angles to the direction of the current. If the electric current travels in a straight path, the lines of magnetic flux will form concentric circles around that path. If the electric current travels in a circular path (i.e. through a loop or coil of wire), the magnetic lines of flux will form straight lines down the center of the coil, wrapping around at the ends to form a complete loop of its own: Magnetic field Magnetic field Current source Magnetic field strength is directly proportional to the amount of current in the conductor (and also directly proportional to the number of “turns” in a coiled wire), such that the unit of measurement13 for magnetic field strength is the amp-turn. 13Both in the British system of measurement and the SI metric system of measurement! The older metric system (called “CGS” for Centimeter-Gram-Second) had a special unit of measurement called the Gilbert for expressing magnetic field strength, with 1 Gilbert (Gb) equal to 0.7958 Amp-turns (At).","4.11. ELECTROMAGNETISM 341 The directly proportional relationship between current intensity and magnetic field strength is exploited by clamp-on ammeters, which are able to measure electric current without the need for contact with the conductor: encircling the current-carrying conductor ammeter Current to be measured (conventional flow) Magnetic field Clamp-on The following photograph shows how particles of steel align with the circular magnetic field surrounding one of the electric cables of an electric arc welder on a job site: Very strong magnetic fields may be generated with wire coils, since the magnetic fields surrounding each “turn” of wire in a coil tend to overlap constructively, supporting one another to form a stronger total field. The magnetic field from a wire coil may be so strong, in fact, that it is useful for creating an attractive force upon a ferrous14 object (called an armature) strong enough to move mechanisms. This arrangement of a wire coil and an iron armature is called a solenoid 15. 14The term “ferrous” simply refers to any substance containing the element iron. This includes steel, which is a combination of iron and carbon. 15The word “solenoid” may also be used to describe a wire coil with no armature, but the more common industrial use of the word refers to the complete arrangement of coil and movable armature.","342 CHAPTER 4. DC ELECTRICITY A practical example of a solenoid is a solenoid valve: a mechanical valve opened and/or closed by the application of electric current through the coil: Solenoid valve PipePipe Wires When the coil is energized by an external source of electric current, the magnetic field attracts the movable armature, thereby actuating the valve. A spring typically returns the valve mechanism back to its original position upon de-energization of the coil. Another very practical application of electromagnetism are electric motors, which use magnetic fields generated by wire coils to twist a mechanical shaft and perform useful work. N S Magnet N S Magnet + − N S Rotation DC power source Current (conventional flow) Brush Brush Commutator Magnetic field vector of armature wire coil iron Single-phase AC motorPermanent-magnet DC motor Coil Coil Coil AC power source In the DC motor design, electric current creates a magnetic field in the armature coil which reacts against the magnetic fields of the permanent magnets to twist the armature about its axis. Every half-turn, the brushes break and re-make contact with the commutator bars, reversing the direction of current through the armature coil to keep it spinning in the same direction. In the AC motor design, alternating current (continually reversing direction many times per second) creates an alternating magnetic field in a set of stationary wire coils called stator windings.","4.11. ELECTROMAGNETISM 343 This alternating magnetic field causes a rotor to spin at speed proportional to the frequency of the magnetic field’s reversals. Both electric current and magnetic field lines are vectors, having both magnitude and direction. As we have seen already, there is a perpendicular relationship between these two vectors. This relationship may be visualized by a simple rule called the right-hand rule, whereby the fingers and thumb of a human right hand represent the vector orientations of current and magnetism (or vice-versa). Using the right-hand rule, digits representing current direction assume the use of conventional flow rather than electron flow16, while digits representing magnetism point in the direction of “North.” To use this rule, curl the four fingers of your right hand such that they point toward the palm of that hand, and extend your right thumb so that it points perpendicularly to your curled fingers. Your right hand should look like this: Current Magnetic field Current Magnetic field Your curled fingers will represent one set of vectors, while your thumb points in the direction of the other. Whether the fingers represent current and the thumb magnetism, or whether the fingers represent magnetism and the thumb current, is irrelevant: the rule works both ways. 16There is also a left-hand rule for fans of electron flow, but in this book I will default to conventional flow. For a more complete discussion on this matter, see section 4.2.1 beginning on page 301.","344 CHAPTER 4. DC ELECTRICITY This flexibility makes the right-hand rule easy to apply to different situations such as these: Thumb represents current vector Fingers represent magnetic field vectors Thumb represents magnetic field vector Fingers represent current vectors South North Note: red arrows point in the direction of conventional current flow","4.11. ELECTROMAGNETISM 345 Physicists have devised a convention for clearly illustrating the directions of perpendicular vectors (arrows) without resorting to illustrations drawn in 3-dimensional perspective. The following two\u0002dimensional illustration shows the magnetic field surrounding a straight, current-carrying wire. The magnetic field, of course, encircles the wire. This is shown by the alternating “dot” and “cross” symbols above and below the wire, representing arrow heads (circles with dots) coming “out” of the page directly at the reader, and representing arrow tails (circles with crosses) headed straight into the page away from the reader: Magnetic field Current straight wire The same notation may be used to show the perpendicular relationship between current and magnetic flux lines for a coiled conductor. Here, the arrow “tips” and “tails” represent current (conventional flow) entering and exiting the page, while the horizontal arrow represents magnetic field direction: Magnetic field Current wire coil Note how the individual magnetic fields surrounding each wire in the coil all have their arrows pointing to the right in the coil’s interior, and to the left at the coil’s exterior. This shows how the individual magnetic loops constructively add to generate a large magnetic field through the center of the coil, looping around back to the other end of the coil.","346 CHAPTER 4. DC ELECTRICITY 4.12 Capacitors Any two electrical conductors separated by an insulating medium possess the characteristic called capacitance: the ability to store energy in the form of an electric field created by a voltage between those two conductors. Capacitance is symbolized by the capital letter C and is measured in the unit of the Farad (F). The relationship between capacitance, stored electric charge (Q), and voltage (V ) is as follows: Q = CV For example, a capacitance having a value of 33 microfarads charged to a voltage of 5 volts would store an electric charge of 165 microcoulombs. Capacitors are devices expressly designed and manufactured to possess capacitance. They are constructed of a “sandwich” of conductive plates separated by an insulating dielectric. Capacitors have maximum voltage ratings as well as capacitance ratings. Here are some schematic symbols for capacitors: Nonpolarized Polarized Although any two conductors separated from each other by an insulating medium possess capacitance, we may optimize the amount of capacitance by situating the conductors in a manner yielding more electric flux for any given amount of applied voltage. Placing the two conductors closer together (thus creating a more intense electric field between them, measured in volts per inch) is one way to increase capacitance. Increasing the overlapping area of the conductors (thus providing more area for parallel electric flux lines to form) is another way. Inserting a strongly dielectric (i.e. an exceptionally good insulating) material between the conductors is a third way to increase capacitance. These three factors may be expressed in a single mathematical formula for capacitance: C = ǫA d Where, C = Capacitance in Farads A = Overlapping area of conductors in square meters ǫ = Permittivity of the dielectric substance d = Distance separating the conductors in meters","4.12. CAPACITORS 347 Capacitance is a non-dissipative quantity. Unlike resistance, a pure capacitance does not dissipate energy in the form of heat; rather, it stores and releases energy from and to the rest of the circuit. We may illustrate the energy-storing behavior of a capacitor by this simple voltage source, switch, and resistor circuit: V C R Charging current Charging current Step 1: switch in \"charge\" position V C R Step 2: switch in \"neutral\" position Capacitor acts as a load Capacitor holds its charge V C R Step 3: switch in \"discharge\" position Capacitor acts as a source Discharging current Discharging current + − + − + − Note how the capacitor alternately functions as a source and as a load, depending on what it’s connected to. When connected to a source of voltage, the capacitor absorbs (stores) energy in the form of an electric field between its plates. Current flows through the voltage source in the same direction as though it were powering a load (e.g. a resistor). When the capacitor’s voltage equals the source voltage, current stops in the circuit. Flipping the switch to the “discharge” position connects the capacitor to a resistor, where it discharges its store of energy, acting as a source to the resistor’s load. Note also how the capacitor maintains the same polarity of voltage during all three steps. Since energy is stored within an electric field inside the capacitor, and electric fields are a function of voltage, the stored energy manifests itself as a voltage with an unchanging polarity. The Law of Energy Conservation – which states energy cannot spontaneously vanish or appear but must be accounted for – tells us a capacitor’s voltage cannot spontaneously vanish, appear, or change polarity. In other words, voltage is the conserved quantity in a capacitor as it transitions between acting as a source and acting as a load. Current through a capacitor, however, switches direction depending on whether the capacitor is charging (acting as a load) or discharging (acting as a source).","348 CHAPTER 4. DC ELECTRICITY Capacitance adds when capacitors are connected in parallel. It diminishes when capacitors are connected in series: Cparallel = C1 + C2 + · · · Cn Cseries = 1 1 C1 + 1 C2 + · · · + 1 Cn Recall that capacitance stores energy in the form of an electric field, as a function of the voltage applied to it. It we wish to increase capacitance by connecting multiple capacitors to each other, we need to do that in such a way that each capacitor receives the same (total) applied voltage so that each additional amount of capacitance included in the network will contribute a proportional amount of energy storage to the network. We know voltage is guaranteed to be equal only among parallel\u0002connected components. If we were to connect multiple capacitors in series with one another, their individual voltages would be some fraction of the total voltage (series voltages always adding to equal the total voltage), thus diminishing the energy stored in each capacitor and similarly diminishing the total capacitance. Another way to comprehend why capacitance increases in parallel and diminishes in series is to consider a network of capacitors as one equivalent capacitor in terms of aggregate plate area and separation distance. Examining the directions of change to the corresponding variables in the permittivity/area/distance formula for capacitance, we see how parallel-connected capacitances must add while series-connected capacitances must diminish: Parallel capacitors C = ε A d Increasing area (A) increases capacitance (C) C = ε A d Series capacitors Increasing distance (d) decreases capacitance (C)","4.12. CAPACITORS 349 The relationship between voltage and current for a capacitor is as follows: I = C dV dt As such, capacitors oppose changes in voltage over time by passing a current. This behavior makes capacitors useful for stabilizing voltage in DC circuits. One way to think of a capacitor in a DC circuit is as a temporary voltage source, always “wanting” to maintain voltage across its terminals as a function of the energy stored within its electric field. The amount of potential energy (Ep, in units of joules) stored by a capacitor may be determined by altering the voltage/current/capacitance equation to express power (P = IV ) and then applying some calculus (recall that power is defined as the time-derivative of work or energy, P = dW dt = dE dt ): I = C dV dt P = IV = CV dV dt dEp dt = CV dVdt dEp dt dt = CV dV Z dEp dt dt = Z CV dV Z dEp = C Z V dV Ep = 1 2 CV 2 In an AC circuit, the amount of capacitive reactance (XC ) offered by a capacitor is inversely proportional to both capacitance and frequency: XC = 1 2πfC This means an AC signal finds it “easier” to pass through a capacitor (i.e. less ohms of reactance) at higher frequencies than at lower frequencies.","350 CHAPTER 4. DC ELECTRICITY 4.13 Inductors Any conductor possesses a characteristic called inductance: the ability to store energy in the form of a magnetic field created by an electric current flowing through that conductor. Inductance is symbolized by the capital letter L and is measured in the unit of the Henry (H). Inductors are devices expressly designed and manufactured to possess inductance. They are typically constructed of a wire coil wound around a ferromagnetic17 core material. Inductors have current ratings as well as inductance ratings. Due to the effect of magnetic saturation, inductance tends to decrease as current approaches the rated maximum value in an iron-core inductor. Here are some schematic symbols for inductors: An inductor’s inductance is related to the magnetic permeability of the core material (µ), the number of turns in the wire coil (N), the cross-sectional area of the coil (A), and the length of the coil (l): L = µN2A l 17The term “ferrous” refers to any substance containing the element iron. Steel is one such substance, being a combination of iron and carbon.","4.13. INDUCTORS 351 Inductance is a non-dissipative quantity. Unlike resistance, a pure inductance does not dissipate energy in the form of heat; rather, it stores and releases energy from and to the rest of the circuit. We may illustrate the energy-storing behavior of an ideal18 inductor by this simple current source, switch, and resistor circuit: R Step 1: switch in \"charge\" position R Step 2: switch in \"neutral\" position R Step 3: switch in \"discharge\" position I I I L L L Inductor acts as a load Inductor holds its \"charge\" Inductor acts as a source Note how the inductor alternately functions as a source and as a load, depending on what it’s connected to. When connected to a source of current, the inductor absorbs (stores) energy in the form of a magnetic field within its core. Voltage is dropped across the current source in the same polarity as though it were powering a load (e.g. a resistor). When the inductor’s current equals the rated current of the source, there will no longer be a voltage drop (assuming a perfect inductor with zero internal wire resistance). Flipping the switch to the “discharge” position connects the inductor to a resistor, where it discharges its store of energy, acting as a source to the resistor’s load. Note also how the inductor maintains the same direction of current. Since energy is stored within a magnetic field inside the inductor, and magnetic fields are a function of current, the stored energy manifests itself as a current with an unchanging direction. The Law of Energy Conservation – which states energy cannot spontaneously vanish or appear but must be accounted for – tells us an inductor’s current cannot spontaneously vanish, appear, or change direction. In other words, current is the conserved quantity in an inductor as it transitions between acting as a source and acting as a load. Voltage across an inductor, however, switches polarity depending on whether the inductor is charging (acting as a load) or discharging (acting as a source). 18Unlike the charge/hold/discharge capacitor circuit, this inductor demonstration circuit would not function quite as well in real life. Real inductors contain substantial amounts of electrical resistance (R) in addition to inductance (L), which means real inductors have an inherent capacity to dissipate their own store of energy. If a real inductor were placed in a circuit such as this, it would not maintain its store of energy indefinitely in the switch’s “neutral” position as a capacitor would. Realistically, the inductor’s energy would likely dissipate in a matter of milliseconds following the switch to the “neutral” position.","352 CHAPTER 4. DC ELECTRICITY Inductance adds when inductors are connected in series. It diminishes when inductors are connected in parallel: Lseries = L1 + L2 + · · ·Ln Lparallel = 1 1 L1 + 1 L2 + · · · + 1 Ln Recall that inductance stores energy in the form of a magnetic electric field, as a function of the electric current flowing through it. It we wish to increase inductance by connecting multiple inductors to each other, we need to do that in such a way that each inductor receives the same (total) current so that each additional amount of inductance included in the network will contribute a proportional amount of energy storage to the network. We know current is guaranteed to be equal only among series-connected components. If we were to connect multiple inductors in parallel with one another, their individual currents would be some fraction of the total current (parallel currents always adding to equal the total current), thus diminishing the energy stored in each inductor and similarly diminishing the total inductance. The relationship between voltage and current for an inductor is as follows: V = L dI dt As such, inductors oppose changes in current over time by dropping a voltage. This behavior makes inductors useful for stabilizing current in DC circuits. One way to think of an inductor in a DC circuit is as a temporary current source, always “wanting” to maintain current through its coil as a function of the energy stored within its magnetic field.","4.13. INDUCTORS 353 The amount of potential energy (Ep, in units of joules) stored by an inductor may be determined by altering the voltage/current/inductance equation to express power (P = IV ) and then applying some calculus (recall that power is defined as the time-derivative of work or energy, P = dW dt = dE dt ): V = L dI dt P = IV = LI dI dt dEp dt = LI dIdt dEp dt dt = LI dI Z dEp dt dt = Z LI dI Z dEp = L Z I dI Ep = 1 2 LI2 In an AC circuit, the amount of inductive reactance (XL) offered by an inductor is directly proportional to both inductance and frequency: XL = 2πfL This means an AC signal finds it “harder” to pass through an inductor (i.e. more ohms of reactance) at higher frequencies than at lower frequencies. References Boylestad, Robert L., Introductory Circuit Analysis, 9th Edition, Prentice Hall, Upper Saddle River, NJ, 2000.","354 CHAPTER 4. DC ELECTRICITY","Chapter 5 AC electricity While direct current (DC) refers to the flow of electrical charge carriers in a continuous direction, alternating current (or AC ) refers to a periodic reversal of charge flow direction1 . As a mode of transferring electrical power, AC is tremendously useful because it allows us to use transformers to easily and efficiently step voltage up or down at will. If an electro-physical sensor senses a physical quantity that oscillates, the electric signal it produces will oscillate (AC) as well. For both these reasons, an instrument technician needs to be aware of how AC circuits work, and how to understand them mathematically. 1 It is also acceptable to refer to electrical voltages and/or currents that vary periodically over time even if their directions never alternate, as AC superimposed on DC. 355","356 CHAPTER 5. AC ELECTRICITY 5.1 RMS quantities It is often useful to express the amplitude of an alternating quantity such as voltage or current in terms that are equivalent to direct current (DC). Doing so provides an “apples-to-apples” comparison between AC and DC quantities that makes comparative circuit analysis much easier. The most popular standard of equivalence is based on work and power, and we call this the root-mean-square value of an AC waveform, or RMS for short. For example, an AC voltage of 120 volts “RMS” means that this AC voltage is capable of delivering the exact same amount of power (in Watts) at an electrical load as a 120 volt DC source powering the exact same load. The problem is exactly how to calculate this “RMS” value if all we know about the AC waveform is its peak value. If we compare a sine wave and a DC “wave” side by side, it is clear that the sine wave must peak at a greater value than the constant DC level in order to be equivalent in terms of doing the same work in the same amount of time: peak voltage + − DC circuitAC circuit R R constant voltage At first, it might seem like the correct approach would be to use calculus to integrate (determine the area enclosed by) the sine wave over one-half of a cycle: from 0 to π radians. This is close, but not fully correct. The ability of an electrical voltage to dissipate power at a resistor is not directly proportional to the magnitude of that voltage, but rather proportional to the square of the magnitude of that voltage! In mathematical terms, resistive power dissipation is predicted by the following equation: P = V 2 R If we double the amount of voltage applied to a resistor, the power increases four-fold. If we triple the voltage, the power goes up by a factor of nine. If we are to calculate the “RMS” equivalent value of a sine wave, we must take this nonlinearity into consideration.","5.1. RMS QUANTITIES 357 First let us begin with a mathematical equivalence between the DC and AC cases. For DC, the amount of work done is equal to the constant power of that circuit multiplied by time. The unit of measurement for power is the Watt, which is defined as 1 Joule of work per second. So, multiplying the steady power rate in a DC circuit by the time we keep it powered will result in an answer of joules (total energy dissipated by the resistor): Work = \u0012 V 2 R \u0013 t Showing this equivalence by dimensional analysis: [Joules] = \u0012 [Joules] [s] \u0013 [s] We cannot calculate the work done by the AC voltage source quite so easily, because the power dissipation varies over time as the instantaneous voltage rises and falls. Work is still the product of power and time, but we cannot simply multiply one by the other because the voltage in this case is a function of time (V (t)). Instead, we must use integration to calculate the product of power and time, and sum those work quantities into a total work value. Since we know the voltage provided by the AC source takes the form of a sine wave (V (t) = sin t if we assume a sine wave with a peak value of 1 volt), we may write the formula for instantaneous AC power as follows: Power = (V (t))2 R = sin2t R To calculate the work done by this sinusoidal voltage on the resistor, we will integrate this instantaneous power with respect to time, between the intervals of t = 0 and t = π (one half-cycle of the sine wave): Work = Z π 0 sin2t R dt In order to solve for the amount of DC voltage equivalent (from the perspective of resistive power dissipation) to a one-volt AC sine wave, we will set the DC work and AC work equations equal to each other, making sure the DC side of the equation has π for the amount of time (being the same time interval as the AC side): \u0012 V 2 R \u0013 π = Z π 0 sin2t R dt Our goal is to solve for V on the left-hand side of this equation.","358 CHAPTER 5. AC ELECTRICITY First, we know that R is a constant value, and so we may move it out of the integrand: \u0012 V 2 R \u0013 π = 1 R Z π 0 sin2t dt Multiplying both sides of the equation by R eliminates it completely. This should make intuitive sense, as our RMS equivalent value for an AC voltage is defined strictly by the ability to produce the same amount of power as the same value of DC voltage for any resistance value. Therefore the actual value of resistance (R) should not matter, and it should come as no surprise that it cancels: V 2π = Z π 0 sin2t dt Now, we may simplify the integrand by substituting the half-angle equivalence for the sin2t function V 2π = Z π 0 1 − cos 2t 2 dt Factoring one-half out of the integrand and moving it outside (because it’s a constant): V 2π = 1 2 Z π 0 1 − cos 2t dt We may write this as the difference between two integrals, treating each term in the integrand as its own integration problem: V 2π = 1 2 \u0012Z π 0 1 dt − Z π 0 cos 2t dt\u0013 The second integral may be solved simply by using substitution, with u = 2t, du = 2 dt, and dt = du 2 : V 2π = 1 2 \u0012Z π 0 1 dt − Z π 0 cos u 2 du\u0013 Moving the one-half outside the second integrand: V 2π = 1 2 \u0012Z π 0 1 dt − 1 2 Z π 0 cos u du\u0013","5.1. RMS QUANTITIES 359 Finally we are at a point where we may perform the integrations: V 2π = 1 2 \u0012Z π 0 1 dt − 1 2 Z π 0 cos u du\u0013 V 2π = 1 2 \u0012 [t] π 0 − 1 2 [sin 2t] π 0 \u0013 V 2π = 1 2 \u0012 [π − 0] − 1 2 [sin 2π − sin 0]\u0013 V 2π = 1 2 \u0012 [π − 0] − 1 2 [0 − 0]\u0013 V 2π = 1 2 (π − 0) V 2π = 1 2 π We can see that π cancels out of both sides: V 2 = 1 2 Taking the square root of both sides, we arrive at our final answer for the equivalent DC voltage value: V = 1 √ 2 So, for a sinusoidal voltage with a peak value of 1 volt, the DC equivalent or “RMS” voltage value would be √ 1 2 volts, or approximately 0.707 volts. In other words, a sinusoidal voltage of 1 volt peak will produce just as much power dissipation at a resistor as a steady DC voltage of 0.7071 volts applied to that same resistor. Therefore, this 1 volt peak sine wave may be properly called a 0.7071 volt RMS sine wave, or a 0.7071 volt “DC equivalent” sine wave. This factor for sinusoidal voltages is quite useful in electrical power system calculations, where the wave-shape of the voltage is nearly always sinusoidal (or very close). In your home, for example, the voltage available at any wall receptacle is 120 volts RMS, which translates to 169.7 volts peak. Electricians and electronics technicians often memorize the √ 1 2 conversion factor without realizing it only applies to sinusoidal voltage and current waveforms. If we are dealing with a non-sinusoidal wave-shape, the conversion factor between peak and RMS will be different! The mathematical procedure for obtaining the conversion factor will be identical, though: integrate the wave-shape’s function (squared) over an interval sufficiently long to capture the essence of the shape, and set that equal to V 2 times that same interval span.","360 CHAPTER 5. AC ELECTRICITY 5.2 Resistance, Reactance, and Impedance Resistance (R) is the dissipative opposition to an electric current, analogous to friction encountered by a moving object. In any example of electrical resistance, the electrical energy is converted into some other form of energy that cannot (or does not) return back to the circuit. Resistance may take the form of an actual resistor, in which case the electrical energy is converted into heat. Resistance may also take the form of an electric motor, an electric light, or an electrochemical cell where the electrical energy is converted into mechanical work, photons, or enables an endothermic chemical reaction, respectively. Reactance (X) is the opposition to an electric current resulting from energy storage and release between certain components and the rest of the circuit, analogous to inertia of a moving object. Capacitors and inductors are classic examples of “reactive” electrical components, behaving either as electrical loads or as electrical sources depending on whether the applied electrical signal is increasing or decreasing in intensity at that instant in time. When a purely reactive component is subjected to a sinusoidal signal, it will spend exactly half the time behaving as a load (absorbing energy from the circuit) and half the time behaving as a source (returning energy to the circuit). Thus, a purely reactive component neither contributes nor dissipates any net energy in the circuit, but merely exchanges2 energy back and forth. Even though the fundamental mechanism of reactance (energy storage and release) is different from the fundamental mechanism of resistance (energy conversion and dissipation), reactance and resistance are both expressed in the same unit of measurement: the ohm (Ω). Impedance (Z) is the combined total opposition to an electric current, usually some combination of electrical resistance (energy dissipation) and electrical reactance (energy storage and release). It is also expressed in the unit of the ohm. In order to represent how much of a particular impedance is due to resistance and how much is due to reactance, the value of an impedance may be expressed as a complex number with a “real” part (representing resistance) and an “imaginary” part (representing reactance). This concept will be explored in much more detail later in this chapter. The amount of electrical reactance offered by a capacitor or an inductor depends on the frequency of the applied signal. The faster the rate at which an AC signal oscillates back and forth, the more a reactive component tends to react to that signal. The formulae for capacitive reactance (XC ) and inductive reactance (XL) are as follows: XC = 1 2πfC XL = 2πfL Just as conductance (G) is the reciprocal of resistance (1/R), a quantity called susceptance (B) is the reciprocal of reactance (1/X). Susceptance is useful when analyzing parallel-connected reactive components while reactance is useful for analyzing series-connected reactive components, in much the same way that conductance and resistance are useful when analyzing parallel-connected and series-connected resistors, respectively. Impedance (Z) also has a reciprocal counterpart known as admittance (Y ). 2Charles Proteus Steinmetz, in his book Theoretical Elements of Electrical Engineering, refers to the voltage and current values of a reactive component being “wattless” in honor of the fact that they transfer zero net power to or from the circuit (page 41). The voltage and current values of resistive components, by contrast, constitute real power dissipated in the circuit.","5.3. SERIES AND PARALLEL CIRCUITS 361 5.3 Series and parallel circuits Impedance in a series circuit is the orthogonal sum of resistance and reactance: Z = q R2 + (X2 L − X2C ) Equivalent series and parallel circuits are circuits that have the exact same total impedance as one another, one with series-connected resistance and reactance, and the other with parallel\u0002connected resistance and reactance. The resistance and reactance values of equivalent series and parallel circuits may be expressed in terms of those circuits’ total impedance: Rseries Xseries Rparallel Xparallel If the total impedance of one circuit (either series or parallel) is known, the component values of the equivalent circuit may be found by algebraically manipulating these equations and solving for the desired R and X values: Z 2 = RseriesRparallel Z2 = XseriesXparallel 5.4 Transformers The transformer is one of the most important components in all of AC circuitry. Principally used to “step” between different values of AC voltage and current in power systems, transformers find uses in many other types of circuits including electronic amplifiers (for impedance matching) and even sensor circuits (sensing physical position).","362 CHAPTER 5. AC ELECTRICITY 5.4.1 Basic principles Before exploring the operation of a transformer, it is useful to review the operation of a simple inductor, which is nothing more than a coil of wire usually wrapped around a ferromagnetic core material: AC voltage source I φ φ I iron core If we apply an alternating (AC) voltage to this coil, it will generate an alternating magnetic field in the core. Just how much magnetic flux (φ) will develop in the core depends on how much voltage we apply to the coil. The fundamental relationship between voltage and magnetic flux for any conductive coil is given by Faraday’s Law of Electromagnetic Induction3 : V = N dφ dt Where, V = Voltage applied to the coil or induced by the coil (volts) N = Number of turns of wire dφ dt = Rate of change of magnetic flux (Webers per second) 3At first it may seem strange to apply Faraday’s Law here, because this formula is typically used to describe the amount of voltage produced by a coil of wire exposed to a changing magnetic field, not the amount of magnetic field produced by an applied voltage. However, the two are closely related because the inductor must produce a voltage drop in equilibrium with the applied voltage just like any other component, in accordance with Kirchhoff’s Voltage Law. In a simple circuit such as this where the voltage source directly connects to the inductor (barring any resistive losses in the connecting wires), the coil’s induced voltage drop must exactly equal the source’s applied voltage at all points in time, and so Faraday’s Law works just as well to describe the source’s applied voltage as it does to describe the coil’s induced voltage. This is the principle of self-induction.","5.4. TRANSFORMERS 363 If the applied voltage is sinusoidal (i.e. shaped like a sine wave), then the magnetic flux magnitude will trace a cosine wave over time. We may demonstrate this mathematically by substituting sin ωt (the sine of some frequency ω at any particular point in time t) for V in Faraday’s equation and integrating: V = N dφ dt sin ωt = N dφ dt sin ωt dt = N dφ Z sin ωt dt = Z N dφ Z sin ωt dt = N Z dφ − 1 ω cos ωt + φ0 = Nφ φ = − 1 Nω cos ωt + φ0 Thus, the amount of magnetic flux (φ) in the core at any point in time t is proportional to the cosine of the frequency-time function ωt plus any residual magnetism (φ0) the core happened to start out with before any voltage was applied to the coil. The amount of current drawn by this inductor depends on the reluctance of the core’s magnetic “circuit” and the number of turns in the coil (N). The less reluctance offered by the magnetic path, the less current will be necessary to generate the requisite magnetic field to balance the applied voltage. If we were to take two perfect inductors (i.e. lacking wire resistance) – one with a heavy ferrous core and one with a light ferrous core (or even an air core) – and apply the same AC voltage to them, they would both generate the exact same strength of alternating magnetic field, but the inductor with the lesser core would draw more current from the source in doing so. In other words, the latter inductor would exhibit less reactance (i.e. fewer ohms) to oppose current.","364 CHAPTER 5. AC ELECTRICITY Things get interesting if we wrap a second coil of wire around the same core as the first. For the sake of analysis we will label voltage polarities at one of the peaks of the AC source: AC voltage source I φ φ I iron core R I I At that moment in time when the top terminal of the source is positive and the bottom terminal is negative, we see that the first coil drops the same voltage (due to self-induction), and that the second coil drops the same voltage as well (due to mutual induction). The polarity of both coils’ voltages are identical because they are wrapped in the same direction around the core and they both experience the same magnetic flux (φ). When we examine the directions of current through each coil, however, we see they are opposite one another: the left-hand coil acts as a load (drawing energy from the AC voltage source) while the right-hand coil acts as a source (providing energy to the resistive load). What we have created here is a true transformer : an electromagnetic component transferring energy from electric form to magnetic form and back again to electric form. The AC voltage source is able to energize the resistive load without direct conductive connection between the two, since the magnetic flux serves as the energy “link” between the two circuits. Transformers are typically drawn as a set of coils sharing a common core. The coil connected to an electrical source is called the primary, while the coil connected to an electrical load is called the secondary. If the core is ferromagnetic, it is shown as a set of parallel lines between the coils: Primary Secondary A simple transformer circuit","5.4. TRANSFORMERS 365 5.4.2 Loading effects We may explore transformer behavior by observing the effects of powering one with a constant4 - voltage AC source and varying the load resistance: AC voltage source φ φ iron core R AC voltage source φ φ iron core R Light load VP VS IP IS IP IS IP IP ISIS VP VS IS VS R = Normal = Small = Large φ = Normal VP IP = Normal = Small IS VS R = Normal φ = Normal VP IP = Normal = Normal = Normal = Normal Normal load AC voltage source φ φ iron core R VP VS IP IS IP IS IS VS R = Normal φ = Normal VP IP = Normal Heavy load = Small = Large = Large Observe how voltage at both coils is unaffected by load, and similarly how the magnetic flux remains unchanged under different load conditions. The secondary coil acts like a voltage source to the resistive load, reflecting the nature of the primary coil’s source behavior. The magnetic flux amplitude is unaffected by secondary loading in order to satisfy Kirchhoff’s Voltage Law and Faraday’s Law at the primary coil: the coil’s voltage drop must be equal and opposite to the source’s 4 In this context, “constant” means an alternating voltage with a consistent peak value, not “constant” in the sense that a DC source is constant at all points in time.","366 CHAPTER 5. AC ELECTRICITY applied voltage, and so the magnetic flux must alternate at the same rates and reach the same peaks so long as the primary source voltage does the same. Continuing our exploration of transformer behavior, we will now power one with a constant5 - current AC source and vary the load resistance: AC source φ φ iron core R AC source φ φ iron core R Light load VP VS IP IS IP IS IP IP ISIS VP VS IS VS R = Normal = Small = Large φ VP IP = Normal = Small IS VS R = Normal φ = Normal VP IP = Normal = Normal = Normal = Normal Normal load AC source φ φ iron core R VP VS IP IS IP IS IS VS R = Normal φ VP IP = Normal Heavy load = Small = Large = Large current current current = Small = Large Observe how current now is the unaffected quantity, while voltage and magnetic flux are load\u0002dependent. The secondary coil now acts like a current source to the resistive load, reflecting the nature of the primary coil’s source behavior. As load resistance varies, the secondary coil’s voltage varies proportionately, which in turn demands a commensurate change in magnetic flux. 5 In this context, “constant” means an alternating voltage with a consistent peak value, not “constant” in the sense that a DC source is constant at all points in time.","5.4. TRANSFORMERS 367 5.4.3 Step ratios Transformers are principally used to step between different levels of voltage and current. This is achieved by building the transformer with primary and secondary coils having different numbers of turns. Since both coils share the same magnetic flux, the number of turns will be proportionate to how much voltage is developed at each coil. We may prove this mathematically with Faraday’s Law, using dφ dt as the quantity shared between primary and secondary coils: VP = NP dφ dt VS = NS dφ dt VP NP = dφ dt VS NS = dφ dt VP NP = VS NS VP VS = NP NS That is to say, the ratio of primary to secondary voltage is the same as the ratio of primary to secondary turns. We may exploit this principle to build transformers delivering the same amount of power to two different load resistances from the same power source, the only difference being the number of turns in the secondary coil: AC source φ φ iron core R AC source φ φ iron core R VP VS IP IS IP IS IP IP ISIS VP VS IS VS = Small φ VP IP = Normal IS VS φ = Normal VP IP = Normal = Normal Step-up transformer Step-down transformer = Large = Small = Large R = Small R = Large = Normal = Normal voltage voltage","368 CHAPTER 5. AC ELECTRICITY Whichever way a transformer steps voltage from primary to secondary, it must step current the other way. Here are some quantitative examples, assuming lossless transformers: Step-up transformer 1:5 ratio 120 VAC 600 VAC 150 Ω 4 A20 A PP = 2400 W PP = IP VP PS = IS VS PS = 2400 W PP = (120 V) (20 A) PS = (600 V) (4 A) PP = IP VP PS = IS VS Step-down transformer 10:1 ratio 480 VAC 48 VAC 6 Ω 8 A0.8 A PP = (480 V) (0.8 A) PS = (48 V) (8 A) PS PP = 384 W = 384 W Note how primary and secondary powers are always equal to each other for any given transformer arrangement. Real transformers suffer some internal6 power loss, and as such will exhibit secondary power levels slightly less than primary, but assuming equality provides an easy way to check our voltage and current ratio calculations. 6These power losses take the form of core losses due to magnetic hysteresis in the ferrous core material, and winding losses due to electrical resistance in the wire coils. Core losses may be minimized by reducing magnetic flux density (B), which requires a core with a larger cross-section to disperse the flux (φ) over a wider area. Winding losses may be minimized by increasing wire gauge (i.e. thicker wire coils). In either case, these modifications make for a bulkier and more expensive transformer.","5.4. TRANSFORMERS 369 5.4.4 Transformer impedance An ideal transformer is completely lossless, conveying electrical power from a connected source (on the primary side) to a connected load (on the secondary side) with 100 percent efficiency. Ideal transformers also pose no limit on the amount of power they may couple from primary to secondary winding – in other words, an ideal transformer imposes no inherent limit to power throughput. Real transformers, however, are not lossless and in fact do act as current-limiting devices. The mechanisms for this include magnetic hysteresis losses, wire resistance, leakage inductance7 , etc. Consider a thought experiment where we short-circuit the secondary winding of an ideal transformer, which is being powered by an AC voltage source of infinite power capacity (i.e. the source has zero impedance). How much current would pass through the shorted secondary circuit? Step-down transformer 10:1 ratio 480 VAC I = ??? This question has no realistic answer. If the 480 VAC source has no current limitation (i.e. is capable of supplying infinite current to a shorted load) and the transformer likewise presents no limit at all to current, the shorted secondary circuit would also experience infinite current, at least in principle. It should be rather obvious that this scenario cannot exist in the real world. Even with a source of infinite current capability, any realistic transformer would act to impede current delivered to a short-circuit on the secondary side. The question of “how much current would pass through the short-circuit” is really a question of how much impedance the transformer offers. 7Transformers, of course, utilize the principle of electromagnetic induction to generate a voltage at the secondary winding which may power a load. Ideally, 100 percent of the magnetic flux generated by the energized primary winding “links” or “couples” to the secondary winding. However, imperfections in the windings, core material, etc. conspire to prevent every bit of magnetic flux from coupling with the secondary winding, and so any magnetic flux from the primary winding that doesn’t transfer power to the secondary winding simply absorbs and releases energy like a plain inductor. This is called “leakage” inductance because the flux in question has found a path to “leak” around the secondary winding. Leakage inductance may be modeled in a transformer as a separate series-connected inductance connected to the primary winding. Like any inductance, it presents a reactance equal to XL = 2πfL, and in a transformer serves to impede primary current.","370 CHAPTER 5. AC ELECTRICITY Let us consider a different thought experiment, this time using a real transformer with a short\u0002circuited secondary winding, powered by a variable AC voltage source: Step-down transformer 10:1 ratio A Ammeter Voltmeter V Imagine gradually increasing the source voltage until the secondary circuit ammeter registers a current equal to the transformer’s full-load rating. For an ideal transformer (perfect power coupling), this would happen at some very small amount of voltage applied to the primary winding. Due to the imperfections and losses of real transformers, though, full secondary current will be obtained at a primary voltage equal to some small percentage of the normal (rated) primary voltage. Suppose, for example, our hypothetical transformer with a primary winding rating of 480 VAC outputs full secondary current through a short-circuit at an applied source voltage of only 22 volts. 22 volts is 4.58% of 480 volts, and so we would say this transformer has a measured impedance of 4.58 percent8 . Although a short-circuited secondary winding scenario may seem contrived, it actually is quite relevant to real-world conditions. In electrical power systems we are often concerned with the maximum amount of current which will flow during fault conditions. If two power conductors directly touch each other, or if a low-resistance arc develops between them through the air, the effect is very nearly a perfect short-circuit. This means transformer impedance will be the dominant factor in limiting fault current: the more impedance a transformer has, the less fault current will manifest during shorted conditions. One way to apply the impedance percentage value for a power transformer to a fault scenario is to use it as a multiplying factor for secondary current. For example, if a power transformer has a maximum rated secondary current of 180 amps and an impedance rating of 3.3%, the available secondary current into a bolted9 fault will be: 180 A 3.3% = 5454.5 A Bolted-fault current calculations are very useful when predicting the amount of energy released in an arc blast incident, which is what happens when an electric arc develops between two closely-spaced conductors in a high-power electric power system. The arc behaves as an extremely low-resistance 8Although it is possible to express transformer impedance in the more familiar unit of Ohms (Ω), percentage is greatly preferred for the simple reason that it applies identically to the primary and secondary sides of the transformer. Expressing transformer impedance in ohms would require a different value depending on whether the primary side or secondary side were being considered. 9The rather colorful term “bolted” refers to a short-circuit fault consisting of a large copper bus-bar physically attached to the transformer’s secondary terminal using bolts. In other words, a “bolted” fault is as close to a perfect short-circuit as you can get.","5.5. PHASORS 371 connection between the conductors, resulting in very large current values with correspondingly high arc temperatures. Transformer impedance is also useful for calculating the degree to which the output voltage of a power transformer will “sag” below its ideal value when powering a load. Suppose we had a power transformer with a 5:1 turns ratio, designed to receive 120 VAC at its primary winding and output 24 VAC. Under no-load conditions the transformer’s internal impedance will be of no effect, and the transformer will output 24 VAC exactly. However, when a load is connected to the secondary terminals and current begins to flow to power this load, the transformer’s internal impedance will result in the secondary voltage decreasing by a small amount. For example, if this transformer happens to have an impedance of 5.5%, it means the secondary (output) voltage will sag 5.5% below 24 VAC at full load, assuming the primary voltage is maintained at the standard 120 VAC level. 5.5% of 24 volts is 1.32 volts, and so this transformer’s secondary voltage will “sag” from 24 volts down to 22.68 volts (i.e. 1.32 volts less than 24 volts) as load current increases from zero to its full rated value. 5.5 Phasors Phasors are to AC circuit quantities as polarity is to DC circuit quantities: a way to express the “directions” of voltage and current waveforms. As such, it is difficult to analyze AC circuits in depth without using this form of mathematical expression. Phasors are based on the concept of complex numbers: combinations of “real” and “imaginary” quantities. The purpose of this section is to explore how complex numbers relate to sinusoidal waveforms, and show some of the mathematical symmetry and beauty of this approach. Since waveforms are not limited to alternating current electrical circuits, phasors have applications reaching far beyond the scope of this chapter.","372 CHAPTER 5. AC ELECTRICITY 5.5.1 Circles, sine waves, and cosine waves Something every beginning trigonometry student learns (or should learn) is how sine and cosine waves may be derived from a circle. First, sketch a circle, then sketch a set of radius vectors from the circle’s center to the circle’s perimeter at regular angle intervals. Mark each point of intersection between a vector and the circle’s perimeter with a dot and label each with the vector angle. Sketch rectangular graphs to the right and below the circle, with regularly-spaced divisions. Label those divisions with the same angles as the vectors and then sketch dashed “projection” lines from each vector tip to the respective divisions on the rectangular graphs, marking each intersection with a dot. Connect the dots with curves to reveal sinusoidal waveshapes. The following illustration shows the dots and projection lines for the first five vectors (angles 0 through π 2 radians10) only. As you can see, the circle’s vertical projection forms a sine wave, while the circle’s horizontal projection forms a cosine wave: 0 π/2 π 3π/2 0 0 π/2 π 3π/2 2π π/2 π 3π/2 2π π/8 π/4 3π/8 π/8 π/4 3π/8 π/8 π/4 3π/8 Sine wave Cosine wave 10A full circle contains 360 degrees, which is equal to 2π radians. One “radian” is defined as the angle encompassing an arc-segment of a circle’s circumference equal in length to its radius, hence the name “radian”. Since the circumference of a circle is 2π times as long as its radius, there are 2π radians’ worth of rotation in a circle. Thus, while the “degree” is an arbitrary unit of angle measurement, the “radian” is a more natural unit of measurement because it is defined by the circle’s own radius.","5.5. PHASORS 373 The Swiss mathematician Leonhard Euler (1707-1783) developed a symbolic equivalence between polar (circular) plots, sine waves, and cosine waves by plotting the circle on a complex plane where the vertical axis is an “imaginary”11 number line and the horizontal axis is a “real” number line. Euler’s Relation expresses the vertical (imaginary) and horizontal (real) projections of an imaginary exponential function as a complex (real + imaginary) trigonometric function: e jθ = cos θ + j sin θ Where, e = Euler’s number (approximately equal to 2.718281828) θ = Angle of vector, in radians cos θ = Horizontal projection of a unit vector (along a real number line) at angle θ j = Imaginary “operator” equal to √−1, represented by i or j j sin θ = Vertical projection of a unit vector (along an imaginary number line) at angle θ To illustrate, we will apply Euler’s relation to a unit12 vector having an angular displacement of 3π 8 radians: 0 π/2 π 3π/2 2π 0 π/2 π 3π/2 2π π/8 π/4 3π/8 π/8 π/4 3π/8 Sine wave Cosine wave +1-1 +j1 -j1 -1 +1 +j1 -j1 θ = 3π/8 +j0.9239 e j3π/8 = cos 3π/8 + j sin 3π/8 e j3π/8 = 0.3827 + j0.9239 j0 0 +0.3827 11The definition of an imaginary number is the square root of a negative quantity. √ −1 is the simplest case, and is symbolized by mathematicians as i and by electrical engineers as j. 12The term “unit vector” simply refers to a vector with a length of 1 (“unity”).","374 CHAPTER 5. AC ELECTRICITY This mathematical translation from circles to sinusoidal waves finds practical application in AC electrical systems, because the rotating vector directly relates to the rotating magnetic field of an AC generator while the sinusoidal function directly relates to the voltage generated by the field’s motion. The principle of an AC generator is that a magnet rotates on a shaft past stationary coils of wire. When these wire coils experience the changing magnetic field produced by the rotating magnet, a sinusoidal voltage is induced: N S θ 0 π/2 π 3π/2 2π V0 -V0 vcoil = V0 cos θ vcoil vcoil coilcoil magnet If we mark the shaft of this simple two-pole generator such that an angle of zero is defined as the position where the stator coils develop maximum positive voltage (V0), the AC voltage waveform will follow the cosine function as shown above. If we were to add another set of stationary (“stator”) coils to the generator’s frame perpendicular to this set, that second set of coils would generate an AC voltage following the sine function. As it is, there is no second set of stator coils, and so this sine-function voltage is purely an imaginary quantity whereas the cosine-function voltage is the only “real” electricity output by the generator. The canonical form of Euler’s Relation assumes a circle with a radius of 1. In order to realistically represent the output voltage of a generator, we may include a multiplying coefficient in Euler’s Relation representing the function’s peak value: Aejθ = A cos θ + jA sin θ In the case of the generator shown above, the A coefficient is the peak13 voltage (V0) output by the stator coils at the precise moment in time when the shaft angle is zero. In other words, the exponential term (e jθ) tells us which way the vector points while the coefficient (A) tells us how long the vector is. 13Although A truly should represent a waveform’s peak value, and θ should be expressed in units of radians to be mathematically correct, it is more common in electrical engineering to express A in RMS (root-mean-square) units and θ in degrees. For example, a 120 volt RMS sine wave voltage at a phase angle of 30 degrees will be written by an engineer as 120e j30 even though the true phase angle of this voltage is π 6 radians and the actual peak value is 169.7 volts.","5.5. PHASORS 375 In electrical studies it is commonplace to use various “shorthand” notations for vectors. An instantaneous quantity (e.g. voltage or current at some moment in time) described simply in terms of real and imaginary values is called rectangular form, for example 0.3827 + j0.9239 volts. An instantaneous quantity described simply in terms of vector angle and length is called polar form, for example 1 volt 6 67.5o . Euler’s Relation is the mathematical link connecting rectangular and polar forms. Polar Rectangular Shorthand notation A6 θ x + jy Full notation Aejθ A cos θ + jA sin θ All of these vectors described by the imaginary exponential function e jθ are of a special kind – vectors inhabiting a space defined by one real axis and one imaginary axis (the so-called complex plane). In order to avoid confusing this special quantity with real vectors used to represent quantities in actual space where every axis is real, we use the term phasor instead. From this point on in the book, I will use the term “phasor” to describe complex quantities as represented in Euler’s Relation, and “vector” to describe any other quantity possessing both a magnitude and a direction.","376 CHAPTER 5. AC ELECTRICITY Euler’s Relation may also be used to describe the behavior of the rotating generator shaft and its corresponding AC voltage output as a function of time. Instead of specifying a shaft position (angle θ) we now specify a point in time (t) and an angular velocity (rotational speed) represented by the lower-case Greek letter “omega” (ω). Since angular velocity is customarily given in units of radians per second, and time is customarily specified in seconds, the product of those two will be an angle in radians (ωt = θ). Substituting ωt for θ in Euler’s Relation gives us a function describing the state of the generator’s output voltage in terms of time: Aejωt = A cos ωt + jA sin ωt Where, A = Peak amplitude of generator voltage, in volts e = Euler’s number (approximately equal to 2.718281828) ω = Angular velocity, in radians per second t = Time, in seconds cos ωt = Horizontal projection of phasor (along a real number line) at time t j = Imaginary “operator” equal to √ −1, represented by i or j j sin ωt = Vertical projection of phasor (along an imaginary number line) at time t With just a little bit of imagination we may visualize both the exponential and complex sides of Euler’s Relation in physical form. The exponential (e jωt) is a phasor rotating counter-clockwise about a central point over time. The complex (cos ωt + j sin ωt) is a pair of cosine and sine waves oscillating along an axis of time. Both of these manifestations may be joined into one visual image if you imagine a corkscrew where the centerline of the corkscrew is the time axis, and the evolution of this function over time follows the curve of the corkscrew down its length. Viewed from one end (looking along the centerline axis), the path appears to be a circle, just as a rotating phasor traces a circle with its tip. Viewed perpendicular to that axis, the path appears to trace a sinusoid, just as the sine or cosine function goes up and down as it progresses from left to right on a rectangular graph. A compression-type coil spring serves just as well as a corkscrew for a visual aid: viewed from the end the spring looks like a circle, but viewed from the side it looks like a sine wave. To view a flip-book animation of this three-dimensional visualization, turn to Appendix A.3 beginning on page 2881.","5.5. PHASORS 377 5.5.2 Phasor expressions of phase shifts As previously discussed, Euler’s Relation provides a mathematical tool to express AC circuit quantities such as voltage, which change over time and therefore are more challenging to represent than the static quantities found in DC circuits. At its core, Euler’s Relation expresses the mathematical equivalence between an imaginary exponential function (e raised to some imaginary power) and a complex number (the sum of a real number and an imaginary number): e jθ = cos θ + j sin θ If we wish to represent AC quantities having magnitudes other than 1, we may modify Euler’s Relation to include a multiplying coefficient specifying the function’s peak value: Aejθ = A(cos θ + j sin θ) = A cos θ + jA sin θ Phasor notation proves extremely useful to compare or combine AC quantities at the same frequency that are out-of-phase with each other. Consider the following example, showing two AC voltage waveforms of equal magnitude (5 volts peak) that are a constant 60 degrees ( π 3 radians) out of step with each other: 0 π/2 π 3π/2 2π 0 π/2 π 3π/2 π/3 phase shift π/3 phase shift B A VB VA VB VA 5 V ∠ 60o 5 V ∠ 0o Recalling that the assumed direction of rotation for phasors is counter-clockwise, we see here that phasor B leads phasor A (i.e. phasor B is further counter-clockwise than phasor A). This is","378 CHAPTER 5. AC ELECTRICITY also evident from the rectangular graph14, where we see sinusoid A lags behind sinusoid B by π 3 radians. If we were to connect a dual-channel oscilloscope to these two voltage sources, we would see the same phase shift on its display. Suppose we wished to calculate the amount of voltage between points B and A, sensing the difference in potential between these two AC voltage sources. Phasor notation makes this calculation rather easy to do, since all it entails is calculating the distance between the two phasor tips. We will designate this new measurement VBA representing the potential at point B with reference to point A15: V Ω A COM 0 π/2 π 3π/2 2π 0 π/2 π 3π/2 π/3 phase shift B A VBA V VBA B VA VB VA 5 V ∠ 60o5 V ∠ 0o Simply sketching a new phasor stretching between the tips of phasors B and A yields a graphical solution for VBA. The length of phasor VBA represents the magnitude of that voltage, while its angle from horizontal represents the phase shift of that voltage (compared to phasor A at 0o). 14The fact that this graph shows the vertical (imaginary) projections of both phasors rather than the horizontal (real) projections is irrelevant to phase shift. Either way, the voltage waveform of source B will still lead the voltage waveform of source A by 60o. 15One way to think of this is to imagine an AC voltage-measuring instrument having red and black test leads just like a regular voltmeter. To measure VBA you would connect the red test lead to the first point (B) and the black test lead to the second point (A).","5.5. PHASORS 379 If we wished to plot the sine wave represented by this new phasor, all we would have to do is move the VBA phasor until its tail rested at the center of the circular graph (being careful to preserve its angle), then project its tip to the rectangular graph and plot the resulting wave through the new phasor’s complete rotation: V Ω A COM 0 π/2 π 3π/2 2π 0 π/2 π 3π/2 B A VBA VBA VBA VB VA VB VA 5 V ∠ 0o5 V ∠ 60o 60o 120o We see clearly now how phasor VBA is phase-shifted 120 ahead of (leading) phasor A, and 60o ahead of (leading) phasor B, possessing the same magnitude as both A and B. We may express each of these voltages in polar form: VA = 5 volts 6 0 o VB = 5 volts 6 60o VBA = 5 volts 6 120o We may mathematically derive this result by subtracting VA from VB to arrive at VBA: VBA = VB − VA (5 volts 6 60o ) − (5 volts 6 0 o ) = 5 volts 6 120o","380 CHAPTER 5. AC ELECTRICITY When using phasors to describe differential voltages (i.e. voltages between two non-grounded points), it is important to specify which point is the reference. Suppose, for example, we took this same two-source system where each source has a peak voltage of 5 volts with reference to ground, but we connected our voltage-measuring instrument backwards from before such that the black (reference) lead touches point B and the red (measurement) lead touches point A (sensing VAB instead of VBA). Our new phasor VAB must then be sketched with its tail (reference) at point B and its tip (measurement) at point A: V Ω A COM 0 π/2 π 3π/2 2π 0 π/2 π 3π/2 B A VB VA VB VA 5 V ∠ 60o5 V ∠ 0o VAB VAB VAB VAB 60o -60o The dashed-line phasor is the same angle as the solid-line phasor reaching from point B to point A, just moved so that its tail rests at the circle’s center in order to plot its vertical projection on the rectangular graph to the right of the circle. As you can see, the new phasor VAB is 180oshifted from the old phasor VBA. This makes sense, as a reversal of the test leads on our voltage-sensing instrument must reverse the polarity of that voltage at every point in time. We may mathematically derive this result by subtracting VB from VA to arrive at VAB: VAB = VA − VB (5 volts 6 0 o ) − (5 volts 6 60o) = 5 volts 6 − 60o","5.5. PHASORS 381 Thus, the new phasor VAB actually lags behind both VA (by 60 degrees) and VB (by 120 degrees). If the voltage-sensing instrument is nothing more than a voltmeter, there will be no difference in its reading of VBA versus VAB: in both cases it will simply register 5 volts AC peak. However, if the voltage-sensing instrument is an oscilloscope with its sweep triggered by one of the other voltage signals, this difference in phase will be clearly evident. It is important to remind ourselves that voltage and current phasors, like the AC waveforms they represent, are actually in constant motion. Just as the generator shaft in an actual AC power system spins, the phasor representing that generator’s voltage and the phasor representing that generator’s current must also spin. The only way a phasor possessing a fixed angle makes any sense in the context of an AC circuit is if that phasor’s angle represents a relative shift compared to some other phasor at the same frequency16. Here, we see Euler’s Relation written in fixed-angle and rotating-angle forms: Fixed-angle phasor Aejθ = A cos θ + jA sin θ Rotating phasor Aejωt = A cos ωt + jA sin ωt This concept can be very confusing, representing voltage and current phasors as possessing fixed angles when in reality they are continuously spinning at the system’s frequency. In order to make better sense of this idea, we will explore an analysis of the same two-source AC system using a special instrument designed just for the purpose. 16The necessity of a shared frequency is easily understood if one considers a case of two sine waves at different frequencies: their respective phasors would spin at different speeds. Given two phasors spinning at different speeds, the angle separating those two phasors would be constantly changing. It is only when two phasors spin around at precisely the same speed that we can sensibly talk about there being a fixed angular displacement between them. Fortunately this is the usual case in AC circuit analysis, where all voltages and currents share the same frequency.","382 CHAPTER 5. AC ELECTRICITY Imagine building a small synchronous electric motor with an arrow-shaped magnetic rotor. We will wind the stator coils and magnetize the rotor such that the arrow points toward the 0o mark whenever the red lead is positive and the black lead is negative (connected to a DC test source). When connected to an AC source, this “phasometer” will spin in sync17 with the AC generator powering the circuit, the rotating arrow keeping pace with the generator’s shaft18. The intent of this arrow is to serve as a mechanical analogue of an electrical phasor, pointing in the same direction as the phasor points for any sinusoidal voltage or current signal connected to the phasometer: coilcoil NS A mechanical \"phasometer\" 0 o +90o -90o 180o Arrow points to 0o when red lead is positive and black lead is negative + − DC test source For a system frequency of 60 Hz as is standard for AC power systems in North America, the rotational speed of our phasometer’s rotor will be 3600 revolutions per minute – too fast for the rotating arrow to be anything but a blur of motion to an unaided human eye. Therefore, we will need to add one more component to the phasometer to make it practical: a strobe light connected to an AC voltage in the system to act as a synchronizing pulse. This strobe light will emit a flash of light just once per cycle of the AC waveform, and always at the same point in time (angle) within every cycle. Just as a strobe light (also called a “stroboscope”) makes a moving machine part19 appear to “freeze” in time, this strobe light will visually “freeze” the arrow so we will be able to read its position with our eyes. 17An important detail is that our phasometer must always spin counter-clockwise in order to maintain proper phasor convention. We can ensure this will happen by including a pair of shading coils (small copper rings wrapped around one corner of each magnetic pole) in the stator structure. For a more detailed discussion of shading coils, refer to the section on AC induction motors (10.4.1) starting on page 728. 18This, of course, assumes the generator powering the system is also a two-pole machine like the phasometer. If the generator has more poles, the shaft speed will not match the phasometer’s rotor speed even though the phasometer will still faithfully represent the generator’s cosine wave rotation. 19Automobile mechanics may be familiar with a tool called a timing light, consisting of a strobe light connected to the engine in such a way that the light flashes every time the #1 cylinder spark plug fires. By viewing the marks etched into the engine’s crankshaft with this strobe light, the mechanic is able to check the ignition timing of the engine.","5.5. PHASORS 383 Returning to our two-source AC system, we may perform a “thought experiment” to see what multiple phasometers would register if connected to various points in the system, using a single strobe light connected to source A (pulsing briefly every time its sensed voltage reaches the positive peak). Imagine this one strobe light is bright enough to clearly illuminate the faces of all phasometers simultaneously, visually “freezing” their arrows at the exact same point in every cycle: B A 5 V ∠ 60o5 V ∠ 0o Phasometer 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Strobe light Phasometer arrow appears \"frozen\" at the 0o mark 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Phasometer arrow appears \"frozen\" at the 60o mark Phasometer Phasometer 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Phasometer arrow appears VA VB \"frozen\" at the -60o mark VAB The phasometer connected to source A must register 0o because the strobe light flashes whenever source A hits its positive peak (at 0o on its cosine waveform), and the positive peak of a waveform is the precise point at which the phasometer arrow is designed to orient itself toward the 0o mark. The phasometer connected to source B will register 60o because that source is 60 degrees ahead of (leading) source A, having passed its positive peak already and now headed downward toward zero volts at the point in time when the strobe flashes. The upper phasometer registers −60o at that same time because the voltage it senses at point A with respect to point B is lagging behind source A by that much, the VAB cosine wave heading toward its positive peak. If we were to substitute a constant illumination source for the strobe light, we would see all three phasometers’ arrows spinning counter-clockwise, revealing the true dynamic nature of the voltage phasors over time. Remember that these phasors are all continuously moving quantities, because the voltages they represent are sinusoidal functions of time. Only when we use a strobe light keyed to source A’s positive peak do we see fixed-angle readings of VA = 0o, VB = 60o, and VAB = −60o.","384 CHAPTER 5. AC ELECTRICITY You may wonder what might happen if we keep the three phasometers connected to the same points, but change the strobe light’s reference point. The answer to this question is that the new reference source voltage will now be our zero-degree definition, with every phasor’s angle changing to match this new reference. We may see this effect here, using the same two sources and three phasometers, but moving the strobe light from source A to source B: B A Phasometer 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Strobe light Phasometer arrow appears \"frozen\" at the 0o mark 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Phasometer arrow appears Phasometer Phasometer 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Phasometer arrow appears VA VB \"frozen\" at the -60o mark VAB 5 V ∠ -60o5 V ∠ 0o \"frozen\" at the -120o mark Having the strobe light keyed to source B makes it flash 60 degrees earlier than it did when it was keyed to source A, which in turn “freezes” the arrows on the faces of all three phasometers −60o from where they used to be when source A was the time-reference. The following table compares the phasometer readings with both strobe light reference points: Strobe reference VA VB VAB Source A 0 o 600 −60o Source B −60o 0 0 −120o It is even possible to imagine connecting the strobe light to a special electronic timing circuit pulsing the light at 60 Hz (the AC system’s frequency), synchronized to an atomic clock so as to keep ultra-accurate time. Such an arrangement would permit phasor angle measurements based on an absolute time reference (i.e. the atomic clock) rather than a relative time reference (i.e. one of the AC voltage sources). So long as the two AC sources maintained the same frequency and phase shift, the three phasometers would still be displaced 60ofrom each other, although it would only be by blind luck that any of them would point toward 0o(i.e. that any one voltage would happen to be precisely in-phase with the electronic timer circuit’s 60 Hz pulse).","5.5. PHASORS 385 Interestingly, this technique of measuring AC power system phasors against an absolute time reference is a real practice and not just a textbook thought experiment. The electrical power industry refers to this as a synchrophasor measurement. Special instruments called Phasor Measurement Units or PMU s connect to various points within the power system to acquire real-time voltage and current measurements, each PMU also connected to a GPS (Global Positioning System) radio receiver to obtain an absolute time reference with sub-microsecond uncertainty. Each PMU uses the ultra-precise time signal from the GPS receiver to synchronize a “standard” cosine wave at the power system frequency such that this reference waveform is at its positive peak (0o) at the top of every second in time. Synchrophasor technology makes it possible to perform simultaneous comparisons of phasor angles throughout a power system, which is useful for such tasks as analyzing frequency stability in a power grid or detecting “islanding” conditions where tripped circuit breakers segment a power grid and allow distributed generators to begin drifting out of sync with each other.","386 CHAPTER 5. AC ELECTRICITY 5.5.3 Phasor expressions of impedance The ultimate purpose of phasors is to simplify AC circuit analysis, so this is what we will explore now. Consider the problem of defining electrical opposition to current in an AC circuit. In DC (direct-current) circuits, resistance (R) is defined by Ohm’s Law as being the ratio between voltage (V ) and current (I): R = V I There are some electrical components, though, which do not obey Ohm’s Law. Capacitors and inductors are two outstanding examples. The fundamental reason why these two components do not follow Ohm’s Law is because they do not dissipate energy like resistances do. Rather than dissipate energy (in the form of heat and/or light), capacitors and inductors store and release energy from and to the circuit in which they are connected. The contrast between resistors and these components is remarkably similar to the contrast between friction and inertia in mechanical systems. Whether pushing a flat-bottom box across a floor or pushing a heavy wheeled cart across a floor, work is required to get the object moving. However, the flat-bottom box will immediately stop when you stop pushing it due to the energy loss inherent to friction, while the wheeled cart will continue to coast because it has kinetic energy stored in it. When a resistor disconnected from an electrical source, both voltage and current immediately cease. Capacitors and inductors, however, may store a “charge” of energy when disconnected from a source (capacitors retaining voltage and inductors retaining current). The relationships between voltage and current for capacitors (C) and inductors (L) are as follows: I = C dV dt V = L dI dt Expressed verbally, capacitors pass electric current proportional to how quickly the voltage across them changes over time. Conversely, inductors produce a voltage drop proportional to how quickly current through them changes over time. The symmetry here is beautiful: capacitors, which store energy in an electric field that is proportional to the applied voltage, oppose changes in voltage. Inductors, which store energy in a magnetic field that is proportional to applied current, oppose changes in current. The manner in which a capacitor or an inductor reacts to changes imposed upon it is a direct consequence of the Law of Energy Conservation: since energy can neither appear from nothing nor simply vanish, an exchange of energy must take place in order to alter the amount of energy stored within a capacitor or an inductor. The rate at which a capacitor’s voltage may change is directly related to the rate at which electric charge (current) enters or exits the capacitor. The rate at which an inductor’s current may change is directly related to the amount of electromotive force (voltage) impressed across the inductor. When either type of component is placed in an AC circuit and subjected to oscillating signals, it will pass a finite amount of alternating current. Even though the mechanism of a capacitor’s or inductor’s opposition to current (called reactance) is fundamentally different from that of a resistor (called resistance), just like inertia differs in its fundamental nature from friction, it is still convenient to express the amount of electrical opposition in a common unit of measurement: the ohm (Ω). To do this, we will have to figure out a way to take the above equations and manipulate them to express each component’s behavior as a ratio of V I .","5.5. PHASORS 387 Let’s start with capacitors. Suppose we impress a 1 volt peak AC voltage across a capacitor, representing that voltage as the exponential e jωt where ω is the angular velocity (frequency) of the signal and t is time: AC voltage source C Capacitor (1 volt peak) V = ejωt We will begin by writing the current/voltage relationship for a capacitor, along with the imaginary exponential function for the impressed voltage: I = C dV dt V = e jωt Substituting e jωt for V in the capacitor formula, we see we must apply the calculus function of differentiation to the time-based voltage function: I = C d dt e jωt\u0001 Fortunately for us, differentiation is a very simple20 process with exponential functions: I = jωCejωt Remember that our goal here is to solve for the ratio of voltage over current for a capacitor. So far all we have is a function for current (I) in terms of time (t). If we take this function for current and divide that into our original function for voltage, however, we see that ratio simplify quite nicely: V I = e jωt jωCejωt V I = 1 jωC = −j 1 ωC Note21 how the exponential term completely drops out of the equation, leaving us with a clean ratio strictly in terms of capacitance (C), angular velocity (ω), and of course j. 20Recall from calculus that the derivative of the function ex with respect to x is simply ex. That is, the value of an exponential function’s slope is equal to the value of the original exponential function! If the exponent contains any constants multiplied by the independent variable, those constants become multiplying coefficients after differentiation. Thus, the derivative of e kx with respect to x is simply kekx. Likewise, the derivative of ejωt with respect to t is jωejωt. 21Note also one of the interesting properties of the imaginary operator: 1 j = −j. The proof of this is quite simple: 1 j = j j 2 = j −1 = −j.","388 CHAPTER 5. AC EL