ECTRICITY Next, will will apply this same analysis to inductors. Recall that voltage across an inductor and current through an inductor are related as follows: V = L dI dt If we describe the AC current22 through an inductor using the familiar imaginary exponential expression I = e jωt (representing a 1 amp peak AC current at frequency ω), we may substitute this expression for current into the inductor’s characteristic equation to solve for the inductor’s voltage as a function of time: V = L dI dt I = e jωt V = L d dt e jωt\u0001 V = jωLejωt Now that we have the inductor’s voltage expressed as a time-based function, we may include the original current function and calculate the ratio of V over I: V I = jωLejωt e jωt V I = jωL In summary, we may express the impedance (voltage-to-current ratio) of capacitors and inductors by the following equations: ZL = jωL ZC = 1 jωC or − j 1 ωC Most students familiar with electronics from an algebraic perspective (rather than calculus) find the expressions XL = 2πfL and XC = 1 2πfC easier to grasp. Just remember that angular velocity (ω) is really “shorthand” notation for 2πf, so these familiar expressions may be alternatively written as XL = ωL and XC = 1 ωC . 22Note that we begin this analysis with an exponential expression of the current waveform rather than the voltage waveform as we did at the beginning of the capacitor analysis. It is possible to begin with voltage as a function of time and use calculus to determine current through the inductor, but unfortunately that would necessitate integration rather than differentiation. Differentiation is a simpler process, which is why this approach was chosen. If e jωt = L dI dt then e jωt dt = L dI. Integrating both sides of the equation yields R e jωt dt = L R dI. Solving for I yields e jωt jωL plus a constant of integration representing a DC component of current that may or may not be zero depending on where the impressed voltage sinusoid begins in time. Solving for Z = V /I finally gives the result we’re looking for: jωL. Ugly, no?","5.5. PHASORS 389 Furthermore, recall that reactance (X) is a scalar quantity, having magnitude but no direction. Impedance (Z), on the other hand, possesses both magnitude and direction (phase), which is why the imaginary operator j must appear in the impedance expressions to make them complete. The impedance offered by pure inductors and capacitors alike are nothing more than their reactance values (X) scaled along the imaginary (j) axis (phase-shifted 90o). These different representations of opposition to electrical current are shown here for components exhibiting 50 ohms, resistances (R) and reactances (X) shown as scalar quantities near the component symbols, and impedances (Z) as phasor quantities on the complex plane: +imag -imag +real-real +imag -imag +real-real R = 50 Ω ZR = 50 Ω ∠ 0o +imag -imag +real-real XC = 50 Ω ZC = 50 Ω ∠ -90o XL = 50 Ω ZL = 50 Ω ∠ 90o ZR = 50 + j0 Ω ZC = 0 - j50 Ω ZL = 0 + j50 Ω","390 CHAPTER 5. AC ELECTRICITY 5.5.4 Phasor arithmetic Another detail of phasor math that is both beautiful and practical is the famous expression of Euler’s Relation, the one all math teachers love because it directly relates several fundamental constants in one elegant equation (remember that i and j mean the same thing, just different notational conventions for different disciplines): e iπ = −1 This equation is actually a special case of Euler’s Relation, relating imaginary exponents of e to sine and cosine functions: e iθ = cos θ + isin θ What this equation says is really quite amazing: if we raise e to an imaginary exponent of some angle (θ), it is equivalent to the real cosine of that same angle plus the imaginary sine of that same angle. Thus, Euler’s Relation expresses an equivalence between exponential (e x ) and trigonometric (sin x, cos x) functions. Specifically, the angle θ describes which way a phasor points on a complex plane, the real and imaginary coordinates of a unit phasor’s23 tip being equal to the cosine and sine values for that angle, respectively. If we set the angle θ to a value equal to π, we see the general form of Euler’s relation transform into e iπ = −1: e iθ = cos θ + isin θ e iπ = cos π + isin π e iπ = −1 + i0 e iπ = −1 23A “unit” phasor is one having a length of 1.","5.5. PHASORS 391 After seeing this, the natural question to ask is what happens when we set θ equal to other, common angles such as 0, π 2 , or 3π 2 (also known as − π 2 )? The following examples explore these angles: Angle (θ) Exponential Trigonometric Rectangular Polar 0 radians = 0oe i0 cos 0 + isin 0 1 + i0 = 1 1 6 0 o π/2 radians = 90oe iπ/2 cos 90o + isin 90o 0 + i1 = i 1 6 90o π radians = 180oe iπ cos 180o + isin 180o −1 + i0 = −1 1 6 180o −π/2 radians = −90oe i−π/2 cos −90o + isin −90o 0 − i1 = −i 1 6 −90o We may show all the equivalences on the complex plane, as unit phasors: e iπ/2 = i e i0 e = 1 iπ = -1 +imaginary -imaginary +real-real e i3π/2 = e-iπ/2 = -i","392 CHAPTER 5. AC ELECTRICITY As we saw previously, the amount of opposition to electrical current offered by reactive components (i.e. inductors and capacitors) – a quantity known as impedance – may be expressed as functions of j and ω: ZL = jωL ZC = −j 1 ωC Knowing that j is equal to e jπ/2 and that −j = e−jπ/2 , we may re-write the above expressions for inductive and capacitive impedance as functions of an angle: ZL = ωLejπ/2 ZC = 1 ωC e −jπ/2 Using polar notation as a “shorthand” for the exponential term, the impedances for inductors and capacitors are seen to have fixed angles24: ZL = ωLejπ/2 = ωL6 π 2 radians = ωL6 90o ZC = 1 ωC e −jπ/2 = 1 ωC 6 − π 2 radians = 1 ωC 6 − 90o Beginning electronics students will likely find the following expressions of inductive and capacitive impedance more familiar, 2πf being synonymous with ω: ZL = (2πfL)6 90o ZC = \u0012 1 2πfC \u0013 6 − 90o 24The fact that these impedance phasor quantities have fixed angles in AC circuits where the voltage and current phasors are in constant motion is not a contradiction. Since impedance represents the relationship between voltage and current for a component (Z = V /I), this fixed angle represents a relative phase shift between voltage and current. In other words, the fixed angle of an impedance phasor tells us the voltage and current waveforms will always remain that much out of step with each other despite the fact that the voltage and current phasors themselves are continuously rotating at the system frequency (ω).","5.5. PHASORS 393 The beauty of complex numbers in AC circuits is that they make AC circuit analysis equivalent to DC circuit analysis. If we represent every voltage and every current and every impedance quantity in an AC circuit as a complex number, all the same25 laws and rules we know from DC circuit analysis will apply to the AC circuit. This means we need to be able to add, subtract, multiply, and divide complex numbers in order to apply Ohm’s Law and Kirchhoff’s Laws to AC circuits. The basic rules of phasor arithmetic are listed here, with phasors having magnitudes of A and B, and angles of M and N, respectively: AejM + BejN = (A cos M + B cos N) + j(A sin M + B sin N) AejM − BejN = (A cos M − B cos N) + j(A sin M − B sin N) AejM × BejN = ABej(M+N) AejM ÷ BejN = A B h e j(M−N) i Addition and subtraction lend themselves readily to the rectangular form of phasor expression, where the real (cosine) and imaginary (sine) terms simply add or subtract. Multiplication and division lend themselves readily to the polar form of phasor expression, where magnitudes multiply or divide and angles add or subtract. To summarize: • Voltages and currents in AC circuits may be mathematically represented as phasors, which are imaginary exponential functions (e raised to imaginary powers) • Phasors are typically written in either rectangular form (real + imaginary) or polar form (magnitude @ angle) • Ohm’s Law and Kirchhoff’s Laws still apply in AC circuits as long as all quantities are in phasor notation • Addition is best done in rectangular form: add the real parts, and add the imaginary parts • Subtraction is best done in rectangular form: subtract the real parts, and subtract the imaginary parts • Multiplication is best done in polar form: multiply the magnitudes, and add the angles • Division is best done in polar form: divide the magnitudes, and subtract the angles It should be noted that many electronic calculators possess the ability to perform all these arithmetic functions in complex-number form. If you have access to such a calculator, it will greatly simplify any AC circuit analysis performed with complex numbers! 25With one notable exception: Joule’s Law (P = IV , P = V2/Z, P = I2Z) for calculating power does not apply in AC circuits because power is not a phasor quantity like voltage and current.","394 CHAPTER 5. AC ELECTRICITY 5.5.5 Phasors and circuit measurements A phasor is a special form of vector (a quantity possessing both magnitude and direction) lying in a complex plane. Phasors relate circular motion to simple harmonic (sinusoidal) motion as shown in the following diagram. In AC electrical circuits, this is the relationship between an electromechanical generator’s shaft angle26 and the sinusoidal voltage it outputs: 0 π/2 π 3π/2 0 0 π/2 π 3π/2 2π π/2 π 3π/2 2π π/8 π/4 3π/8 π/8 π/4 3π/8 π/8 π/4 3π/8 Sine wave Cosine wave In any operating AC electrical circuit the phasors, just like the sinusoidal waveforms, never rest: they are in continuous motion. When we speak of a phasor as having a fixed angle, what we really mean is that the phasor is either leading or lagging with respect to some other “reference” phasor in the system, not that the phasor itself is stationary. We explored this concept previously, where we used an invented instrument called a “phasometer” to represent the direction of a measured phasor in real time, and then used a strobe light connected to some point in the same system to visually “freeze” the phasometer arrows so we could see which direction each arrow was pointed at the moment in time when our chosen reference waveform reached its positive peak value (i.e. 0o on a cosine wave). The fixed angle represented by each “strobed” phasometer arrow therefore represented the amount of relative phase shift between each respective phasor and the reference phasor. 26Assuming a two-pole generator, where each period of the sinusoidal waveform corresponds exactly to one revolution of the generator shaft.","5.5. PHASORS 395 Phasor angles are to AC quantities what arithmetic signs are to DC quantities. If a phasometer registers an angle of 180 degrees, it means the red lead is fully negative and the black lead is fully positive at the moment in time when the strobe light flashes. If a DC voltmeter registers a negative voltage, it means the red lead is negative and the black lead is positive at the time of the measurement: Strobe light Phasometer 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Phasometer arrow appears \"frozen\" at the 180o mark + − A COM V V A A OFF AC source source DC Digital multimeter a negative value Voltmeter registers Reversing each instrument’s test lead connections to the circuit will reverse its indication: flipping red and black leads on the phasometer will cause its indication to be 0oinstead of 180o; flipping red and black leads on the DC voltmeter will cause it to register a positive voltage instead of a negative voltage: Strobe light Phasometer 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Phasometer arrow appears + − A COM V V A A OFF AC source source DC Digital multimeter Voltmeter registers a positive value \"frozen\" at the 0o mark From these demonstrations we can see that the indication given by a measuring instrument depends as much on how that instrument connects to the circuit as it does on the circuit quantity itself. Likewise, a voltage or current value obtained in the course of analyzing a circuit depends as much on how we label the assumed polarity (or direction) of that quantity on the diagram as it does on the quantity itself.","396 CHAPTER 5. AC ELECTRICITY To illustrate the importance of signs, assumed directions, and phasor angles in circuit analysis, we will consider two multi-source circuits: one DC and one AC. In each case we will explore how Kirchhoff’s Current Law relates to currents at a similar node in each circuit, relating the current arrow directions to signs and phasor angles. First, the DC circuit: + − + − 5 V 5 V 1 kΩ 1 kΩ 5 mA 5 mA 5 mA 5 mA 10 mA 5 mA 5 mA 5 mA 5 mA With each 1 kΩ resistor powered by its own 5 volt DC source, the current through each of these resistors will be 5 milliamps in accordance with Ohm’s Law (I = V R ). The direction of each current is easily predicted by examining the polarity of each source (with current represented in conventional flow notation exiting the positive terminal and entering the negative terminal of each source) and/or by examining the polarity of the voltage drop across each resistor (with conventional-flow current entering the positive terminal and exiting the negative terminal of each load). At the node below the two resistors, these two currents join together to form a larger (10 milliamp) current headed toward ground. Kirchhoff’s Current Law declares that the sum of all currents entering a node must equal the sum of all currents exiting that node. Here we see this is true: 5 milliamps in plus 5 milliamps in equals 10 milliamps out. The voltage polarities and current directions in this DC circuit are all clear and unambiguous because the quantities are constant over time. Each power supply acts as an energy source and each resistor acts as an energy load, all the time. Our application of Kirchhoff’s Current Law at the node is so obvious it hardly requires explanation: the flow of charge carriers (current) in and out must be in equilibrium. With AC, however, we know things will not be so simple. AC circuit quantities are not constant over time as they are in DC circuits. Reactive (energy-storing) components such as inductors and capacitors play alternating roles as sources and loads, complicating their analysis. The good news in all of this is that phasor representations of voltage and current allow us to apply all the same fundamental principles we are accustomed to using for DC circuits (e.g. Ohm’s Law, Kirchhoff’s Voltage Law, Kirchhoff’s Current Law, network theorems, etc.). In order to use these principles to calculate AC quantities, though, we must be careful in how we label them in the circuit.","5.5. PHASORS 397 Here, we will modify the circuit to include two AC power sources (phase-shifted by 60o), and replace one of the 1 kΩ resistors with a capacitor exhibiting 1 kΩ of reactance at the system frequency. As in the DC circuit, each of the two loads sees the full 5 volts of its respective source. Unlike the DC circuit, we must represent each of the voltage and impedance quantities in complex (phasor) form in order to apply Ohm’s Law to calculate load currents. One more thing we will do to this circuit before beginning any phasor arithmetic is to label each voltage and each current as we did in the DC circuit. Placing + and − symbols at the terminals of AC voltage sources, and drawing conventional-flow notation arrows showing alternating current through loads at first may seem absurd, since we know this is an AC circuit and so by definition these quantities lack fixed polarities and directions. However, these symbols will become very important to us because they serve to define what 0o means for each of the respective phasors. In other words, these polarities and arrows merely show us which way the voltages and currents are oriented when each of those phasors is at its positive peak – i.e. when each phasor angle comes around to its own 0 o mark. As such, the polarities and arrows we draw do not necessarily represent simultaneous conditions. We will rely on the calculated phasor angles to tell us how far these quantities will actually be phase-shifted from each other at any given point in time: 5 V ∠ 60o5 V ∠ 0o1 kΩ ∠ 0o1 kΩ ∠ -90o First, calculating current through the resistor27, recalling that the impedance of a resistor has a 0 degree phase angle (i.e. no phase shift between voltage and current): IR = VR ZR = 5 V6 0 o 1 kΩ6 0 o = 5 mA6 0 o Next, calculating current through the capacitor28, recalling that the impedance for a capacitor has a −90 degree phase angle because voltage across a capacitor lags 90 degrees behind current through a capacitor: IC = VC ZC = 5 V6 60o 1 kΩ6 − 90o = 5 mA6 150o 27When dividing two phasors in polar form, the arithmetic is as follows: divide the numerator’s magnitude by the denominator’s magnitude, then subtract the denominator’s angle from the numerator’s angle. The result in this case is 5 milliamps (5 volts divided by 1000 ohms) at an angle of 0 degrees (0 minus 0). 28The same arithmetic applies to this quotient as well: the current’s magnitude is 5 volts divided by 1000 ohms, while the current’s phase angle is 60 degrees minus a negative 90 degrees (150 degrees).","398 CHAPTER 5. AC ELECTRICITY From the arrows sketched at the node we can see the total current headed toward ground must be equal to the sum of the two currents headed into the node, just as with the DC circuit. The difference here is that we must perform the addition using phasor quantities instead of scalar quantities in order to account for phase shift between the two currents: Itotal = IR + IC Itotal = 5 mA6 0 o + 5 mA6 150o Representing these current phasors in rectangular mode so we may sum their real and imaginary parts: Itotal = (5 + j0 mA) + (−4.33 + j2.5 mA) Itotal = 0.67 + j2.5 mA Converting the rectangular form into polar form: Itotal = 2.59 mA6 75o This result is highly non-intuitive. When we look at the circuit and see two 5 milliamp currents entering a node, we naturally expect a sum total of 10 milliamps to exit that node. However, that will only be true if those 5 mA quantities are simultaneous: i.e. if the two currents are 5 mA in magnitude at the same point in time. Since we happen to know these two currents are phase-shifted from each other by 150 degrees (nearly opposed to each other), they never reach their full strength at the same point in time, and so their sum is considerably less than 10 milliamps: 1 kΩ ∠ 0o1 kΩ ∠ -90o 5 mA ∠ 0o5 mA ∠ 150o 2.59 mA ∠ 75o","5.5. PHASORS 399 We may make more sense of this result by adding current-sensing phasometers to the circuit, their red and black test leads connected in such a way as to match the arrows’ directions (current entering the red lead and exiting the black lead, treating the phasometer as a proper electrical load) as though these were DC ammeters being connected into a DC circuit: 5 V ∠ 60o5 V ∠ 0o1 kΩ ∠ 0o1 kΩ ∠ -90o Strobe light 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o IR IC Itotal 5 mA ∠ 0o5 mA ∠ 150o 2.59 mA ∠ 75o","400 CHAPTER 5. AC ELECTRICITY A very common and practical example of using “DC notation” to represent AC voltages and currents is in three-phase circuits where each power supply consists of three AC voltage sources phase-shifted 120 degrees from each other. Here, we see a “wye” connected generator supplying power to a “wye” connected load. Each of the three generator stator windings outputs 277 volts, with the entirety of that voltage dropped across each of the load resistances: 277 V ∠ 0o 277 V ∠ 120o 277 V ∠ 240o (277 V ∠ -120o) 100 Ω ∠ 0o100 Ω ∠ 0o 100 Ω ∠ 0o 2.77 A ∠ 0o 2.77 A ∠ 240o 2.77 A ∠ 120o Note the directions of the three currents (red arrows) in relation to the node at the center of the generator’s “wye” winding configuration, and also in relation to the node at the center of the resistive load’s “wye” configuration. At first this seems to be a direct violation of Kirchhoff’s Current Law: how is it possible to have three currents all exiting a node with none entering or to have three currents all entering a node with none exiting? Indeed, this would be impossible if the currents were simultaneously moving in those directions, but what we must remember is that each of the current arrows simply shows which way each current will be moving when its respective phasor comes around to the 0o mark. In other words, the arrows simply define what zero degrees means for each current. Similarly, the voltage polarities would suggest to anyone familiar with Kirchhoff’s Voltage Law in DC circuits that the voltage existing between any two of the power conductors between generator and load should be 0 volts, reading the series-opposed sum of two 277 volt sources. However, once again we must remind ourselves that the + and − symbols do not actually represent polarities at the same point in time, but rather serve to define the orientation of each voltage when its phasor happens to point toward 0o.","5.5. PHASORS 401 If we were to connect three current-sensing phasometers to measure the phase angle of each line current in this system (keying the strobe light to the voltage of the 0o generator winding), we would see the true phase relationships relative to that time reference. The directions of the current arrows and the orientation of the + and − polarity marks serve as references for how we shall connect the phasometers to the circuit (+ on red, − on black; current entering red, exiting black): 277 V ∠ 0o 277 V ∠ 120o 277 V ∠ 240o (277 V ∠ -120o) 100 Ω ∠ 0o100 Ω ∠ 0o 100 Ω ∠ 0o 2.77 A ∠ 0o 2.77 A ∠ 240o 2.77 A ∠ 120o Strobe light 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o","402 CHAPTER 5. AC ELECTRICITY We may use the three arrows at the load’s center node to set up a Kirchhoff’s Current Law equation (i.e. the sum of all currents at a node must equal zero), and confirm that the out-of-phase currents all “entering” that node do indeed amount to a sum of zero: Inode = 2.77 A6 0 o + 2.77 A6 120o + 2.77 A6 240o Converting polar expressions into rectangular so we may see how they add together: Inode = (2.77 + j0 A) + (−1.385 + j2.399 A) + (−1.385 − j2.399 A) Combining all the real terms and combining all the imaginary terms: Inode = (2.77 − 1.385 − 1.385) + j(0 + 2.399 − 2.399) A Inode = 0 + j0 A Looking closer at these results, we may determine which way the three currents were actually flowing at the time of the strobe’s flash (when the upper-right generator winding is at its peak positive voltage). The first phasor has a real value of +2.77 amps at that instant in time, which represents 2.77 amps of actual current flowing in the actual direction of our sketched current arrow. The second and third phasors each have real values of −1.385 amps at that same instant in time, representing 1.385 amps each flowing against the direction of our sketched arrows (i.e. leaving that node). Thus, we can see that the “snapshot” view of currents at the time of the strobe’s flash makes complete sense: one current of 2.77 amps entering the node and two currents of 1.385 amps each exiting the node. Viewed at any instant in time, the principles of DC circuits hold true. It is only when we sketch polarity marks and draw arrows representing voltages and currents reaching their positive peak values at different times that the annotations seem to violate basic principles of circuit analysis. 5.6 The s variable A powerful mathematical concept useful for analyzing practically any physical system – electrical circuits included – is something called the s variable. The s variable is closely related to Euler’s Relation and phasor expressions of waveforms, which is why a discussion of it is included here.","5.6. THE s VARIABLE 403 5.6.1 Meaning of the s variable As we saw previously, Euler’s Relation allows us to express rotating phasors as imaginary exponents of e. For example, Aejθ represents a phasor of length A at an angle of θ radians. Aejωt represents a phasor of length A rotating at a velocity of ω radians per second at a particular instant in time t. This happens to be an incredibly useful mathematical “trick” for representing sinusoidal waves in physical systems. For example, if we wished to mathematically express a sinusoidal AC voltage as a function of time with a peak voltage value of 10 volts and a frequency of 60 hertz (377 radians per second, since ω = 2πf), we could do so like this: V (t) = 10e j377t Exponential functions aren’t just useful for expressing sinusoidal waves, however. They also work well for expressing rates of growth and decay, as is the case with RC and L/R time-delay circuits where exponential functions describe the charging and discharging of capacitors and inductors. Here, the exponent is a real number rather than an imaginary number: the expression e −t/τ approaching zero as time (t) increases. The Greek letter “tau” (τ ) represents the time constant of the circuit, which for capacitive circuits is the product of R and C, and for inductive circuits is the quotient of L and R. For example, if we wished to mathematically express the decaying voltage across a 33 µF capacitor initially charged to 10 volts as it dissipates its stored energy through a 27 kΩ resistor (the circuit having a time constant of 0.891 seconds, since τ = RC), we could do so like this: V (t) = 10e −(t/0.891) The sign of the exponential term here is very important: in this example we see it is a negative number. This tells us the function decays (approaches zero) over time, since larger positive values of t result in larger negative values of t/τ (recall from algebra that a negative exponent is the equivalent of reciprocating the expression, so that e −x = 1 e x ). If the exponent were a real positive number, it would represent some quantity growing exponentially over time. If the exponent were zero, it would represent a constant quantity. We expect a discharging resistor-capacitor circuit to exhibit decaying voltage and current values, and so the negative exponent sign shown here makes sense. If imaginary exponents of e represent phasors, and real exponents of e represent growth or decay, then a complex exponent of e (having both real and imaginary parts) must represent a phasor that grows or decays in magnitude over time. Engineers use the lower-case Greek letter “omega” (ω) along with the imaginary operator j to represent the imaginary portion, and the lower-case Greek letter “sigma”29 (σ) to represent the real portion. For example, if we wished to mathematically express a sine wave AC voltage with a frequency of 60 hertz (377 radians per second) and an amplitude beginning at 10 volts but decaying with a time constant (τ ) of 25 milliseconds (σ = 1/τ = 40 time constants per second), we could do so like this: V (t) = 10e −40t+j377t We may factor time from the exponential terms in this expression, since t appears both in the real and imaginary parts: V (t) = 10e (−40+j377)t 29σ is equal to the reciprocal of the signal’s time constant τ. In other words, σ = 1/τ.","404 CHAPTER 5. AC ELECTRICITY With t factored out, the remaining terms −40 + j377 completely describe the sinusoidal wave’s characteristics. The wave’s decay rate is described by the real term (σ = −40 time constants per second), while the wave’s phase is described by the imaginary term (jω = 377 radians per second). Engineers use a single variable s to represent the complex quantity σ + jω, such that any growing or decaying sinusoid may be expressed very succinctly as follows: Aest = Ae(σ+jω)t = Aeσte jωt Where, A = Initial amplitude of the sinusoid (e.g. volts, amps) at time t = 0 (arbitrary units) s = Complex growth/decay rate and frequency (sec−1) σ = 1 τ = Real growth/decay rate (time constants per second, or sec−1 ) jω = Imaginary frequency (radians per second, or sec−1) t = Time (seconds) Separating the expression Aeσte jωt into three parts – A, eσt, and ejωt – we get a complete description of a rotating phasor: A = Initial amplitude of the phasor (t = 0) e σt = How much the phasor’s magnitude has grown (σ > 0) or decayed (σ < 0) at time t e jωt = Unit phasor (length = 1) at time t","5.6. THE s VARIABLE 405 If we set ω at some constant value and experiment with different values of σ, we can see the effect σ has on the shape of the wave over time: where σ = 0 where σ < 0 time time Decaying sinusoidSteady sinusoidGrowing sinusoid where σ > 0 t=0 A A time t=0 A t=0 Ae(σ + jω)t Ae(σ + jω)t Ae(σ + jω)t If we set σ at zero and experiment with different values30 of ω, we can see the effect ω has on the shape of the wave over time: time time t=0 A time t=0 t=0 Ae(σ + jω)t Ae(σ + jω)t Ae(σ + jω)t where ω > 0 A where ω = 0 A where ω >> 0 Zero frequency Low frequency High frequency As we will soon see, characterizing a sinusoidal response using the complex variable s allows us to mathematically describe a great many things. Not only may we describe voltage waveforms using s as shown in these simple examples, but we may also describe the response of entire physical systems including electrical circuits, machines, feedback control systems, and even chemical reactions. In fact, it is possible to map the essential characteristics of any linear system in terms of how exponentially growing, decaying, or steady sinusoidal waves affect it, and that mapping takes the form of mathematical functions of s. When engineers or technicians speak of a resonant system, they mean a circuit containing inductive and capacitive elements tending to sustain oscillations of a particular frequency (ω). A lossless resonant system (e.g. a superconducting tank circuit, a frictionless pendulum) may be expressed by setting the real portion of s equal to zero (σ = 0 ; no growth or decay) and 30One value of ω not shown in this three-panel graphic comparison is a negative frequency. This is actually not as profound as it may seem at first. All a negative value of ω will do is ensure that the phasor will rotate in the opposite direction (clockwise, instead of counter-clockwise as phasor rotation is conventionally defined). The real portion of the sinusoid will be identical, tracing the same cosine-wave plot over time. Only the imaginary portion of the sinusoid will be different, as j sin −θ = −j sin θ.","406 CHAPTER 5. AC ELECTRICITY letting the imaginary portion represent the resonant frequency (jω = j2πf). Real-life resonant systems inevitably dissipate some energy, and so a real resonant system’s expression will have both an imaginary portion to describe resonant frequency and a negative real portion to describe the oscillation’s rate of decay over time. Systems exhibiting a positive σ value are especially interesting because they represent instability: unrestrained oscillatory growth over time. A feedback control loop with excessive gain programmed into the loop controller is a simple example of a system where σ > 1. This situation, of course, is highly undesirable for any control system where the goal is to maintain the process variable at a steady setpoint. 5.6.2 Impedance expressed using the s variable Previously, we saw how the impedance of inductors and capacitors could be calculated using jω to represent the frequency of the applied signal. Doing so greatly simplified the mathematics by eliminating the need to manipulate trigonometric functions such as sine and cosine. Here, we will discover that s works just as nicely for the same task, with the added benefit of showing how inductors and capacitors react to exponentially growing or decaying signals. First, let’s begin with capacitors. We know that voltage across a capacitor and current “through” a capacitor are related as follows: I = C dV dt Next, we substitute an expression31 for voltage in terms of s and then use calculus to differentiate it with respect to time: I = C d dt e st\u0001 I = sCest The ratio of V I (the definition of impedance) will then be: ZC = V I = e st sCest ZC = 1 sC Instead of the common scalar expression for capacitive impedance (ZC = 1 2πfC ) which only tells us the magnitude of the impedance (in ohms) but not the phase shift, we have a complex expression for capacitive impedance (ZC = 1 sC ) describing magnitude, phase shift, and its reaction to the growth or decay of the signal. 31The expression used here to represent voltage is simply est. I could have used a more complete expression such as Aest (where A is the initial amplitude of the signal), but as it so happens this amplitude is irrelevant because there will be an “A” term in both the numerator and denominator of the impedance quotient. Therefore, A cancels out and is of no consequence.","5.6. THE s VARIABLE 407 Likewise, we may do the same for inductors. Recall that voltage across an inductor and current through an inductor are related as follows: V = L dI dt Substituting an expression for current in terms of s and using calculus to differentiate it with respect to time: V = L d dt e st\u0001 V = sLest The ratio of V I (the definition of impedance) will then be: ZL = V I = sLest e st ZL = sL As with capacitors, we now have a complex expression for inductive impedance describing magnitude, phase shift, and its reaction to signal growth or decay (ZL = sL) instead of merely having a scalar expression for inductive impedance (ZL = 2πfL). Resistors directly oppose current by dropping voltage, with no regard to rates of change. Therefore, there are no derivatives in the relationship between voltage across a resistor and current through a resistor: V = IR If we substitute e st for current into this formula, we will see that voltage must equal Rest. Solving for the ratio of voltage over current to define impedance: ZR = V I = Rest e st ZR = R Not surprisingly, all traces of s cancel out for a pure resistor: its impedance is exactly equal to its DC resistance. In summary: Inductive impedance (ZL) Capacitive impedance (ZC ) Resistive impedance (ZR) sL 1/sC R","408 CHAPTER 5. AC ELECTRICITY Now let’s explore these definitions of impedance using real numerical values. First, let’s consider a 22 µF capacitor exposed to a steady AC signal with a frequency of 500 Hz. Since the signal in this case is steady (neither growing nor decaying in magnitude), the value of σ will be equal to zero. ω is equal to 2πf, and so a frequency of 500 Hz is equal to 3141.6 radians per second. Calculating impedance is as simple as substituting these values for s and computing 1/sC: ZC = 1 sC = 1 (σ + jω)C ZC = 1 (0 + j3141.6 sec−1)(22 × 10−6 F) ZC = 1 j0.0691 ZC = −j 0.0691 ZC = 0 − j14.469 Ω (rectangular notation) ZC = 14.469 Ω 6 − 90o (polar notation) Thus, the impedance of this capacitor will be 14.469 ohms at a phase angle of −90o. The purely imaginary nature of this impedance (its orthogonal phase shift between voltage and current) tells us there is no net power dissipated by the capacitor. Rather, the capacitor spends its time alternately absorbing and releasing energy to and from the circuit.","5.6. THE s VARIABLE 409 Next, we will consider the case of a 150 mH inductor exposed to an exponentially rising DC signal with a time constant (τ ) of 5 seconds. 5 seconds per time constant (τ ) is equal to 0.2 time constants per second (σ). Since the signal in this case is DC and not AC, the value of ω will be equal to zero. Calculating impedance, once again, is as simple as substituting these values for s and computing sL: ZL = sL = (σ + jω)L ZL = (0.2 + j0 sec−1)(150 × 10−3 H) ZL = 0.03 + j0 Ω (rectangular notation) ZL = 0.03 Ω 6 0 o (polar notation) Thus, the impedance of this inductor will be 0.03 ohms at a phase angle of 0o. The purely real nature of this impedance (i.e. no phase shift between voltage and current) tells us energy will be continually absorbed by the inductor, and for this reason it will be seen by the rest of the circuit as though it were a resistor dissipating energy for however long the signal continues to exponentially grow. A phase shift of 0 degrees for a reactive component such as an inductor may come as a surprise to students accustomed to thinking of inductive impedances always having 90 degree phase shifts! However, the application of the complex variable s to impedance mathematically demonstrates we can indeed have conditions of no phase shift given just the right circumstances. This makes conceptual sense as well if we consider how inductors store energy: if the current through an inductor increases exponentially over time, never reversing direction, it means the inductor’s magnetic field will always be growing and therefore absorbing more energy from the rest of the circuit.","410 CHAPTER 5. AC ELECTRICITY We see something even more interesting happen when we subject a reactive component to a decaying DC signal. Take for example a 33,000 µF capacitor exposed to a decaying DC signal with a time constant of 65 milliseconds. 65 milliseconds per time constant (τ ) is equal to 15.38 time constants per second (σ). Once again ω will be zero because this is a non-oscillating signal. Calculating capacitive impedance: ZC = 1 sC = 1 (σ + jω)C ZC = 1 (−15.38 + j0 sec−1)(33000 × 10−6 F) ZC = 1 −0.508 ZC = −1.970 + j0 Ω (rectangular notation) ZC = 1.970 Ω 6 180o (polar notation) A negative real impedance figure represents a phase shift of 180o between voltage and current. Once again, this may surprise students of electronics who are accustomed to thinking of capacitive impedances always having phase shifts of −90 degrees. What a 180 degree phase shift means is the direction of current with respect to voltage polarity has the capacitor functioning as an energy source rather than as a load. If we consider what happens to a capacitor when it discharges, the 180 degree phase shift makes sense: current flowing in this direction depletes the capacitor’s plates of stored charge, which means the electric field within the capacitor weakens over time as it releases that energy to the rest of the circuit.","5.7. TRANSFER FUNCTION ANALYSIS 411 5.7 Transfer function analysis An extremely important topic in engineering is that of transfer functions. Simply defined, a transfer function is the ratio of output to input for any physical system, usually with both the output and input being mathematical functions of s. In other words, we express both the output of a system and the corresponding input of that system in terms of exponentially growing/decaying sinusoidal waves and then solve for the ratio of those two expressions. Unfortunately, the teaching of transfer functions and their relation to real-world phenomena is often obfuscated by a heavy emphasis on mathematics. The intent of this section is to introduce this concept in a way that is very “gentle” and continually referenced to real-world applications. If I can do anything to help lift the veil of mystery surrounding concepts such as transfer functions, the s variable, and pole-zero plots, then technicians as well as engineers will be able to appreciate the power of this analytical technique and be able to exchange more ideas in the same “language”. A simple example of a transfer function is the gain of an electronic amplifier. As all students of electronics learn, “gain” is the ratio of output signal to input signal for a circuit. Beginning students learn to represent circuit gains as scalar values (e.g. “The amplifier has a voltage gain of 24”), first as plain ratios and later as decibel figures (e.g. “The amplifier has a voltage gain of 27.6 dB”). One limitation of this approach is that it oversimplifies the situation when the gain of the circuit in question varies with the frequency and/or the growth/decay rate of the signal, which is quite often the case. If we take the engineering approach of expressing output and input signals as functions of s, we obtain a more complete picture of that circuit’s behavior over a wide range of conditions. Another simple example of a transfer function is what we have just seen in this book: the impedance of a reactive electrical component such as a capacitor or an inductor. Here, the ratio in question is between voltage and current. If we consider current through the component to be the “input” signal and voltage across the component to be the “output” signal – both expressed in terms of s – then impedance Z(s) = V (s) I(s) is the transfer function for that component. This raises an important point about transfer functions: what we define as the “input” and the “output” of the system is quite arbitrary, so long as there is an actual relationship between the two signals. If we write generalized output/input transfer functions of s for an AC circuit, we may mathematically analyze that transfer function to gain insight into the behavior and characteristics of that circuit. Features of transfer functions of interest to us include: • Zeros: any value(s) of s resulting in a zero value for the transfer function (i.e. zero gain) • Poles: any value(s) of s resulting in an infinite value for the transfer function (i.e. maximum gain) An AC circuit’s zeros tell us where the circuit is unresponsive to input stimuli. An AC circuit’s poles tell us where the circuit is able to generate an output signal with no input stimulus (i.e. its natural or un-driven mode(s) of response). In order to clearly understand the concept of transfer functions, practical examples are very helpful. Here we will explore some very simple AC circuits in order to grasp what transfer functions are and how they benefit system analysis.","412 CHAPTER 5. AC ELECTRICITY 5.7.1 Example: LR low-pass filter circuit First, let’s begin with a simple low-pass filter circuit comprised of an inductor and a resistor connected in series: R Vin Z(s) = R Vout L Z(s) = sL The impedance of each component as a function of s is shown in the diagram: the inductor’s impedance is sL while the resistor’s impedance is simply R. It should be clear to any student of electronics that these two components will function as a voltage divider, with the output voltage being some fraction of the input voltage. Knowing this, we may write a transfer function for this circuit based on the voltage divider formula, which tells us the ratio of output voltage to input voltage is the same as the ratio of output impedance to total impedance: Transfer function = Vout(s) Vin(s) = R R + sL = R R + (σ + jω)L This transfer function allows us to calculate the “gain” of the system for any given value of s, which brings us to the next step of our analysis. At this point we will ask ourselves three questions32: 1. How does this system respond when s = 0? 2. What value(s) of s make the transfer function approach a value of zero? 3. What value(s) of s make the transfer function approach a value of infinity? The first of these questions refers to a condition where we apply a steady DC signal to the input of the system. If s = 0 then both σ and ω must each be equal to zero. A value of zero for σ means the signal is neither growing nor decaying over time, but remains at some unchanging value. A value of zero for ω means the signal is not oscillating. These two conditions can only refer to a steady DC signal applied to the circuit. Substituting zero for s we get: R R + 0L R R = 1 32What we are really doing here is applying a problem-solving technique I like to call limiting cases. This is where we simplify the analysis of some system by considering scenarios where the mathematical quantities are easy to compute.","5.7. TRANSFER FUNCTION ANALYSIS 413 Therefore the transfer function of this circuit is unity (1) under DC conditions. This is precisely what we would expect given an inductor connected in series with a resistor, with output voltage taken across the resistor. If there is no change in the applied signal, then the inductor’s magnetic field will be unchanging as well, which means it will drop zero voltage (assuming a pure inductor with no wire resistance) leaving the entire input voltage dropped across the resistor. The second question refers to a condition where the output signal of this circuit is zero. Any values of s resulting in zero output from the system are called the zeros of the transfer function. Examining the transfer function for this particular low-pass LR filter circuit, we see that this can only be true if s becomes infinitely large, because s is located in the denominator of the fraction: R R ± ∞L = 0 This is consistent with the behavior of a low-pass filter: as frequency (ω) increases, the filter’s output signal diminishes. The transfer function doesn’t just tell us how this circuit will respond to change in frequency, however – it also tells us how the circuit will respond to growing or decaying signals too. Here, we see that infinitely large σ values also result in zero output: the inductor, which tends to oppose any current exhibiting a high rate of change, doesn’t allow much voltage to develop across the resistor if the input signal is growing or decaying very rapidly. The third question refers to a condition where either the transfer function’s numerator approaches infinity or its denominator approaches zero. Any values of s having this result are called the poles of the transfer function. Since the numerator in this particular case is a constant (R), only a denominator value of zero could cause the transfer function to reach infinity: R R + sL = ∞ only if R + sL = 0 If the necessary condition for a “pole” is that R + sL = 0, then we may solve for s as follows: R + sL = 0 sL = −R s = − R L Thus, this transfer function for this simple low-pass filter circuit has one pole located at s = −R/L. Since both R and L are real numbers (not imaginary) with positive values, then the value of s for the pole must be a real number with a negative value. In other words, the solution for s at this pole is all σ and no ω: this refers to an exponentially decaying DC signal.","414 CHAPTER 5. AC ELECTRICITY It is important at this point to consider what this “pole” condition means in real life. The notion that a circuit is able to produce an output signal with zero input signal may sound absurd, but it makes sense if the circuit in question has the ability to store and release energy. In this particular circuit, the inductor is the energy-storing component, and it is able to produce a voltage drop across the resistor with zero input voltage in its “discharging” mode. An illustration helps make this clear. If the “pole” condition is such that Vin(s) = 0, we may show this by short-circuiting the input of our filter circuit to ensure a zero-input condition: Vout shorting wire Vin = 0 VR VL Acting as an electrical source Acting as an electrical load Assuming the inductor has been “charged” with energy previous to the short-circuiting of the input, an output voltage will surely develop across the resistor as the inductor discharges. In other words, the inductor behaves as an electrical source while the resistor behaves as an electrical load: connected in series they must of course share the same current, but their respective voltages are equal in magnitude and opposing in polarity in accordance with Kirchhoff’s Voltage Law. Furthermore, the value of s in this “pole” condition tells us exactly how rapidly the output signal will decay: it will do so at a rate σ = −R/L. Recall that the growth/decay term of the s variable the reciprocal of the system’s time constant (σ = 1/τ ). Therefore, a σ value of R/L is equivalent to a time constant of L/R, which as all beginning students of electronics learn is how we calculate the time constant for a simple inductor-resistor circuit.","5.7. TRANSFER FUNCTION ANALYSIS 415 Transfer functions are easier to understand when graphically plotted as three-dimensional surfaces: the real and imaginary portions of the s variable occupying the horizontal axes, and the magnitude of the transfer function fraction displayed as height. Here is a pole-zero plot of this low-pass filter circuit’s transfer function, with a resistor value of R = 5 Ω and an inductor value of L = 10 H: +σ −σ +jω −jω R R+sL = 5 5+s10 This surface plot makes the meaning of the term “pole” quite obvious: the shape of the function looks just like a rubber mat stretched up at one point by a physical pole. Here, the “pole” rises to an infinite33 height at a value of s where σ = −0.5 time constants per second and ω = 0 radians per second. The surface is seen to decrease in height at all edges of the plot, as σ and ω increase in value. The “zero” of this transfer function is not as obvious as the pole, since the function’s value does not equal zero unless and until s becomes infinite, which of course cannot be plotted on any finite domain. Suffice to say that the zero of this transfer function lies in all horizontal directions at an infinite distance away from the plot’s origin (center), explaining why the surface slopes down to zero everywhere with increasing distance from the pole. 33Of course, the mathematical plotting software cannot show a pole of truly infinite height, and so the pole has been truncated. This is why it appears to have a “flat” top.","416 CHAPTER 5. AC ELECTRICITY One of the valuable insights provided by a three-dimensional pole-zero plot is the system’s response to an input signal of constant magnitude and varying frequency. This is commonly referred to as the frequency response of the system, its graphical representation called a Bode plot. We may trace the Bode plot for this system by revealing a cross-sectional slice of the three-dimensional surface along the plane where σ = 0 (i.e. showing how the system responds to sinusoidal waves of varying frequency that don’t grow or decay over time): +σ −σ +jω −jω R R+sL = 5 5+s10 Only one-half of the pole-zero surface has been plotted here, in order to better reveal the cross\u0002section along the jω axis. The bold, red curve traces the edge of the transfer function surface as it begins at zero frequency (DC) to increasingly positive values of jω. The red trace is therefore the Bode plot for this low-pass filter, starting at a maximum value of 1 (Vout = Vin for a DC input signal) and approaching zero as frequency increases.","5.7. TRANSFER FUNCTION ANALYSIS 417 As insightful as three-dimensional pole-zero plots are, they are laborious to plot by hand, and even with the aid of a computer may require significant34 time to set up. For this reason, pole-zero plots have traditionally been drawn in a two-dimensional rather than three-dimensional format, from a “bird’s eye” view looking down at the s plane. Since this view hides any features of height, poles and zeros are instead located on the s plane by × and ◦ symbols, respectively. An example of a traditional pole-zero plot for our low-pass filter appears here: +jω -jω -σ +σ Pole at s = (-0.5 + j0) Admittedly, this type of pole-zero plot is a lot less interesting to look at than a three-dimensional surface plotted by computer, but nevertheless contains useful information about the system. The single pole lying on the real (σ) axis tells us the system will not self-oscillate (i.e. ω = 0 at the pole), and that it is inherently stable: when subjected to a pulse, its natural tendency is to decay to a stable value over time (i.e. σ < 0). It should be noted that transfer functions and pole-zero plots apply to much more than just filter circuits. In fact, any physical system having the same “low-pass” characteristic as this filter circuit is describable by the same transfer function and the same pole-zero plots. Electric circuits just happen to be convenient applications because their individual component characteristics are so easy to represent as functions of s. However, if we are able to characterize the components of a different physical system in the same terms35, the same mathematical tools apply. 34My first pole-zero plot using the ePiX C++ mathematical visualization library took several hours to get it just right. Subsequent plots went a lot faster, of course, but they still require substantial amounts of time to adjust for a useful and aesthetically pleasing appearance. 35A powerful mathematical technique known as a Laplace Transform does this very thing: translate any differential equation describing a physical system into functions of s, which may then be analyzed in terms of transfer functions and pole-zero plots.","418 CHAPTER 5. AC ELECTRICITY 5.7.2 Example: RC high-pass filter circuit For our next exploratory example we will consider another simple filter circuit, this time comprised of a capacitor and a resistor, with the output signal taken across the resistor. As before, we may derive a transfer function by expressing Vout/Vin as a ratio of the resistor’s impedance to the total series resistor-capacitor impedance (treating this as a voltage divider circuit): R Vin Z(s) = R Vout C Z(s) = 1 / sC Transfer function = Vout(s) Vin(s) = R R + 1 sC After writing this initial transfer function based on component impedances, we will algebraically manipulate it to eliminate compound fractions. This will aid our analysis of the circuit’s DC response, zeros, and poles: R R + 1 sC R sRC sC + 1 sC R 1+sRC sC sRC 1 + sRC This transfer function allows us to calculate the “gain” of the system for any given value of s, which brings us to the next step of our analysis. Once again we will ask ourselves three questions about the transfer function: 1. How does this system respond when s = 0? 2. What value(s) of s make the transfer function approach a value of zero? 3. What value(s) of s make the transfer function approach a value of infinity?","5.7. TRANSFER FUNCTION ANALYSIS 419 In answer to the first question, we see that the transfer function is equal to zero when s = 0: 0RC 1 + 0RC 0 1 + 0 = 0 1 = 0 Of course, a value of 0 for s means exposure to a steady DC signal: one that neither grows nor decays over time, nor oscillates. Therefore, this resistor-capacitor circuit will output zero voltage when exposed to a purely DC input signal. This makes conceptual sense when we examine the circuit itself: a DC input signal voltage means the capacitor will not experience any change in voltage over time, which means it will not pass any current along to the resistor. With no current through the resistor, there will be no output voltage. Thus, the capacitor “blocks” the DC input signal, preventing it from reaching the output. This behavior is exactly what we would expect from such a circuit, which any student of electronics should immediately recognize as being a simple high-pass filter: DC is a condition of zero frequency, which should be completely blocked by any filter circuit with a high-pass characteristic. The answer to our first question is also the answer to the second question: “what value of s makes the transfer function equal to zero?” Here we see that it is only at a value of s = 0 that the entire transfer function’s value will be zero. Any other values for s – even infinite – yield non-zero results. In contrast to the last circuit (the resistor-inductor low-pass filter) this circuit exhibits a singular “zero” point in its transfer function: one specific location on the pole-zero plot where the function’s value diminishes to nothing. When we consider the third question (“What value(s) of s make the transfer function approach a value of infinity?”) we proceed the same as before: by finding value(s) of s which will make the denominator of the transfer function fraction equal to zero. If we set the denominator portion equal to zero and solve for s, we will obtain the pole for the circuit: 1 + sRC = 0 sRC = −1 s = − 1 RC We know that both R and C are real numbers, not imaginary. This tells us that s will likewise be a real number at the pole. That is to say, s will be comprised of all σ and no ω. The fact that the value of σ is negative tells us the pole represents a condition of exponential decay, just the same as in the case of the resistor-inductor low-pass filter. As before, this means the circuit will produce an output voltage signal with no36 input voltage signal when the rate of signal decay is σ = −1/RC. Recall that the rate of decay in the s variable (σ) is nothing more than the reciprocal of the system’s time constant (τ ). Thus, a rate of decay equal to 1/RC equates to a time constant τ = RC, 36As before, this counter-intuitive condition is possible only because the capacitor in this circuit has the ability to store energy. If the capacitor is charged by some previous input signal event and then allowed to discharge through the resistor, it becomes possible for this circuit to develop an output voltage even with short-circuited input terminals.","420 CHAPTER 5. AC ELECTRICITY which as all electronics students know is how we calculate the time constant for any simple resistor\u0002capacitor circuit. Using a computer to plot a three-dimensional representation of this transfer function, we clearly see both the pole and the zero as singularities. Here I have assumed a 10 Ω resistor and a 0.2 F capacitor to place the pole at the same location as with the low-pass filter circuit s = −0.5 + j0, for an equitable comparison: +σ −σ +jω −jω sRC 1+sRC = s(10)(0.2) 1+s(10)(0.2) Here we see both the pole at s = −0.5 + j0 and the zero at s = 0 + j0 quite clearly: the pole is a singular point of infinite height while the zero is a singular point of zero height. The three\u0002dimensional surface of the transfer function looks like a rubber sheet that has been stretched to an infinite height at the pole and stretched to ground level at the zero.","5.7. TRANSFER FUNCTION ANALYSIS 421 As in the last example, we may re-plot the transfer function in a way that shows a cross-sectional view at σ = 0 in order to reveal the frequency response of this high-pass filter circuit: +σ −σ +jω −jω sRC 1+sRC = s(10)(0.2) 1+s(10)(0.2) Once again the bold, red curve traces the edge of the transfer function surface as it begins at zero frequency (DC) to increasingly positive values of jω. The red trace is therefore the Bode plot for this high-pass filter, starting at a minimum value of 0 (Vout = 0 for a DC input signal) and approaching unity (1) as frequency increases. Naturally, this is the type of response we would expect to see exhibited by a high-pass filter circuit.","422 CHAPTER 5. AC ELECTRICITY A more traditional two-dimensional pole-zero plot for this circuit locates the pole with a “×” symbol and the zero with a “◦” symbol: +jω -jω -σ +σ Pole at s = (-0.5 + j0) Zero at s = (0 + j0)","5.7. TRANSFER FUNCTION ANALYSIS 423 5.7.3 Example: LC “tank” circuit Next, we will explore the transfer function for a tank circuit, comprised of a capacitor and an inductor. We will assume the use of pure reactances here with no electrical resistance or other energy losses of any kind, just to analyze an ideal case. The output voltage in this particular circuit will be taken across the inductor: Vin Vout C Z(s) = 1 / sC L Z(s) = sL Writing the transfer function for this tank circuit is (once again) a matter of expressing the ratio between the output component’s impedance versus the total circuit impedance: Transfer function = Vout(s) Vin(s) = sL sL + 1 sC Algebraically manipulating this function to eliminate compound fractions: sL sL + 1 sC sL sLsC sC + 1 sC sL s 2LC sC + 1 sC sL s 2LC+1 sC sLsC s 2LC + 1 s 2LC s 2LC + 1 Note how this transfer function contains s 2 terms rather than s terms. This makes it a second\u0002order function, which will yield very different results on the pole-zero plot than what we saw with either the resistor-inductor or resistor-capacitor filter circuits.","424 CHAPTER 5. AC ELECTRICITY Asking ourselves the same three questions again: 1. How does this system respond when s = 0? 2. What value(s) of s make the transfer function approach a value of zero? 3. What value(s) of s make the transfer function approach a value of infinity? In answer to the first question, we see that the transfer function is equal to zero when s = 0: s 2LC s 2LC + 1 0 0 + 1 = 0 1 = 0 As with the RC low-pass filter, its response at DC also happens to be a “zero” for the transfer function. With a DC input signal, the output signal of this circuit will be zero volts. In order to find poles for this transfer function, we must solve for values of s that will make the denominator term of the transfer function equal to zero: s 2LC + 1 = 0 s 2LC = −1 s 2 = − 1 LC s = r − 1 LC s = ±j r 1 LC Given the fact that both L and C are real, positive numbers, and therefore solving for s requires we take the square root of a negative real number, we see that the value of s must be imaginary. We also see here that there are two poles in this transfer function: one at s = 0 + j q 1 LC and another at s = 0 − j q 1 LC .","5.7. TRANSFER FUNCTION ANALYSIS 425 Using a computer to plot a three-dimensional representation of this transfer function, we clearly see a single zero at s = 0 and two poles symmetrically positioned along the jω axis. Here I have assumed a 0.2 F capacitor and a 5 H inductor for component values: +σ −σ +jω −jω s 2LC s 2LC+1 The two37 poles located on the jω axis (one at s = 0 + j1 and the other at s = 0 − j1) tell us the circuit is able to generate an oscillating output signal (ω = 1 radian per second frequency) at constant magnitude (σ = 0) with no input signal. This is only possible because we have assumed a perfect capacitor and a perfect inductor with no energy losses whatsoever. If we charge up either or both of these components and then immediately short-circuit the input of the circuit to ensure Vin = 0, it will oscillate at its resonant frequency forever. 37The two solutions for ω (one at +1 radian per second and the other at −1 radian per second) merely indicate the circuit is able to oscillate “forward” as well as “backward”. In other words, it is able to oscillate sinusoidally where the positive peak occurs at time t = 0 (+1 rad/sec) as well as oscillate sinusoidally where the negative peak occurs at time t = 0 (−1 rad/sec). We will find that solutions for s in general are symmetrical about the real axis, meaning if there is any solution for s requiring an imaginary number value, there will be two of them: one with a positive imaginary value and the other with a negative imaginary value.","426 CHAPTER 5. AC ELECTRICITY Earlier we noted that the poles in this circuit were s = 0 + j q 1 LC and s = 0 − j q 1 LC . In other words, its resonant frequency is ω = q 1 LC . Recalling that the definition for ω is radians of phasor rotation per second, and that there are 2π radians in one complete revolution (cycle), we can derive the familiar resonant frequency formula for a simple LC circuit: ω = r 1 LC . . . substituting 2πf for ω . . . 2πf = r 1 LC f = 1 2π √ LC Taking a cross-section of this surface plot at σ = 0 to obtain a frequency response (Bode plot) of the LC tank circuit, we see the output of this circuit begin at zero when the frequency (ω) is zero, then the output peaks at the resonant frequency (ω = 1 rad/sec), then the output approaches unity (1) as frequency increases past resonance: +σ −σ +jω −jω s 2LC s 2LC+1","5.7. TRANSFER FUNCTION ANALYSIS 427 A more traditional two-dimensional pole-zero plot for this circuit locates shows the zero and the two poles using “◦” and “×” symbols: +jω -jω -σ +σ Zero at s = (0 + j0) Pole at s = (0 - j1) Pole at s = (0 + j1)","428 CHAPTER 5. AC ELECTRICITY 5.7.4 Example: RLC band-pass filter circuit For our next example circuit, we will add a resistor in series with the inductor and capacitor to explore its effects on the transfer function. Taking our output voltage across the resistor, we should expect to see band-pass filtering behavior from this circuit, with maximum voltage developing across the resistor at one frequency where the inductor’s and capacitor’s impedances cancel: Vin Vout C Z(s) = 1 / sC L Z(s) = sL R Z(s) = R As usual, the transfer function for this circuit is the ratio between the output component’s impedance (R) and the total series impedance, functioning as a voltage divider: Transfer function = Vout(s) Vin(s) = R R + sL + 1 sC Algebraically manipulating this function to eliminate compound fractions: R R + sL + 1 sC R sRC sC + s 2LC sC + 1 sC R sRC+s 2LC+1 sC sRC sRC + s 2LC + 1 As with the pure tank circuit analyzed previously, we can see that this LC circuit exhibits a second-order transfer function because it contains an s 2 term. Running through our three questions again: 1. How does this system respond when s = 0? 2. What value(s) of s make the transfer function approach a value of zero? 3. What value(s) of s make the transfer function approach a value of infinity?","5.7. TRANSFER FUNCTION ANALYSIS 429 The answers to the first two questions are one and the same: the numerator of the transfer function will be zero when s = 0, this being the single zero of the function. Recalling that a condition of s = 0 represents a DC input signal (no growth or decay over time, and no oscillation), this makes perfect sense: the presence of the DC-blocking series capacitor in this circuit ensures the output voltage under steady-state conditions must be zero. In answering the third question to identify any poles for this circuit, we encounter a more complicated mathematical problem than seen with previous example circuits. The denominator of the transfer function’s fraction is a second-degree polynomial in the variable s. As you may recall from your study of algebra, any solution resulting in a polynomial having an over-all value of zero is called a root of that polynomial expression. Since this particular expression is found in the denominator of the transfer function where we know zero values mark poles of the system, and solutions for s resulting are roots of the polynomial, then roots of the expression sRC + s 2LC + 1 must mark the locations of the poles on the s plane. A very useful algebraic tool for finding roots of a second-degree polynomial expression is the quadratic formula: x = −b ± √ b 2 − 4ac 2a Where, ax2 + bx + c is a polynomial expression x is the independent variable of that polynomial expression a is the coefficient of the second-degree (x 2 ) term b is the coefficient of the first-degree (x) term c is the coefficient of the zero-degree (constant) term Reviewing the denominator of our transfer function again, we see that s is the independent variable, and so LC must be the “a” coefficient, RC must be the “b” coefficient, and 1 must be the “c” coefficient. Substituting these variables into the quadratic formula will give us a formula for computing the poles of this resistor-inductor-capacitor circuit: s = −RC ± p (RC) 2 − 4LC 2LC Perhaps the most interesting part of this formula is what lies beneath the radicand (square-root) symbol: (RC) 2 − 4LC. This portion of the quadratic formula is called the discriminant, and its value determines both the number of roots as well as their real or imaginary38 character. If the discriminant is equal to zero, there will be a single real root for our polynomial and therefore only one pole for our circuit. If the discriminant is greater than zero (i.e. a positive value), then there will be two real roots and therefore two poles lying on the σ axis (i.e. no imaginary jω parts). If the discriminant is less than zero (i.e. a negative value), then there will be two complex roots for our polynomial and therefore two complex poles having both real and imaginary parts. Let us consider for a moment what the sign of the discriminant means in practical terms. A pole that is purely real means a value for s that is all σ and no ω: representing a condition of growth 38The only way to obtain a purely imaginary root for this polynomial is for the “b” coefficient to be equal to zero. For our example circuit, it means either R or C would have to be zero, which is impossible if both of those components are present and functioning. Thus, our RLC filter circuit will have either real poles or complex poles.","430 CHAPTER 5. AC ELECTRICITY or decay but with no oscillation. This is similar to what we saw with the LR or RC low/high pass filter circuits, where the circuit in a state of discharge could generate an output signal even with its input terminals shorted to ensure no input signal. If we have a positive value for the discriminant which yields two real poles, it means two different possible values for σ (rate of growth/decay) that could occur with no signal input to the circuit. This behavior is only possible with two energy-storing components in the circuit: a kind of double time-constant where different portions of the circuit discharge at different rates. The lack of any imaginary part within s means the circuit still will not self-oscillate. If we have a negative value for the discriminant which yields two complex poles, it means two different values for s both having real and imaginary parts. Since the real part (σ) represents growth/decay while the imaginary part (ω) represents oscillation, complex poles tell us the circuit will be able to self-oscillate but not at a constant magnitude as with an ideal (lossless) tank circuit. In fact, intuition should tell us these complex poles must have negative real values representing decaying oscillations, because it would violate the Law of Energy Conservation for our circuit to self-oscillate with increasing magnitude. Looking at the discriminant (RC) 2 − 4LC we see that it is possible to push the circuit into any one of these three modes of operation merely by adjusting the value of R and leaving both L and C unchanged. If we wish to calculate the critical value of R necessary to produce a single real pole for any given values of L and C, we may set the discriminant equal to zero and algebraically solve for R as follows: (RC) 2 − 4LC = 0 (RC) 2 = 4LC RC = √ 4LC RC = 2√ L √ C R = 2 √ L √ C C R = 2 √ L √ C √ C √ C R = 2 √ L √ C = 2r L C This critical value of R resulting in one real pole is the minimum amount of resistance necessary to prevent self-oscillation. If the circuit is operating at this point, it is said to be critically damped. Larger values of R will result in multiple real poles, where the circuit is said to be over-damped. Smaller values of R will permit some self-oscillation to occur, and the circuit is said to be under\u0002damped.","5.7. TRANSFER FUNCTION ANALYSIS 431 Sometimes electrical engineers intentionally install resistors into circuits containing both inductance and capacitance for the express purpose of damping oscillations. In such cases, the resistor is called an anti-resonance resistor, because its purpose is to combat resonant oscillations that would otherwise occur as the inductive and capacitive elements of the circuit exchange energy back and forth with each other. If the engineer’s intent is to install just enough resistance into the circuit to prevent oscillations without creating unnecessary time delays, then the best value of the resistor will be that which causes critical damping. Recall that the subject of transfer functions, poles, and zeros applies to any linear system, not just AC circuits. Mechanical systems, feedback control loops, and many other physical systems may be characterized in the same way using the same mathematical tools. This particular subject of damping is extremely important in applications where oscillations are detrimental. Consider the design of an automobile’s suspension system, where the complementary energy-storing phenomena of spring tension and vehicle mass give rise to oscillations following impact with a disturbance in the road surface. It is the job of the shock absorber to act as the “resistor” in this system and dissipate energy in order to minimize oscillations following a bump in the road. An under-sized shock absorber won’t do a good enough job dissipating the energy of the disturbance, and so the vehicle’s suspension will exhibit complex poles (i.e. there will be some lingering oscillations following a bump). An over-sized shock absorber will be too “stiff” and allow too much of the bump’s energy to pass through to the vehicle frame and passengers. A perfectly-sized shock absorber, however, will “critically damp” the system to completely prevent oscillation while presenting the smoothest ride possible. Likewise, oscillations following a disturbance are undesirable in a feedback control system where the goal is to maintain a process variable as close to setpoint as possible. An under-damped feedback loop will tend to oscillate excessively following a disturbance. An over-damped feedback loop won’t oscillate, but it will take an excessive amount of time to converge back on setpoint which is also undesirable because this means more time spent off setpoint. A critically-damped feedback loop is the best-case compromise, where oscillations are eliminated and convergence time is held to a minimum. In order to fully illustrate the characteristics of this circuit’s transfer function, we will do so for three different resistor values: one where R yields critical damping (one real pole), one where R makes the circuit over-damped (two real poles), and one where R makes the circuit under-damped (two complex poles). We will use three-dimensional plotting to show the transfer function response in each case. To be consistent with our former tank circuit example, we will assume the same capacitor value of 0.2 Farads and the same inductor value of 5 Henrys. The resistor value will be modified in each case to create a different damping condition.","432 CHAPTER 5. AC ELECTRICITY First, the critically-damped example, with a resistor value of 10 ohms: +σ −σ +jω −jω sRC sRC+s 2LC+1 L = 5 ; C = 0.2 R = 10 Critically damped As expected, a single zero appears at s = 0, and a single39 pole at s = −1+j0. Thus, this circuit has a decay rate of -1 time constants per second (τ = 1 second) as seen when we use the quadratic formula to solve for s: s = −RC ± p (RC) 2 − 4LC 2LC s = −(10)(0.2) ± p [(10)(0.2)]2 − (4)(5)(0.2) (2)(5)(0.2) s = −2 ± √ 0 2 = (−1 + j0) sec−1 Interestingly, only L and R determine the decay rate (σ, the real part of s) in the critically damped condition. This is clear to see if we set the discriminant to zero in the quadratic formula and look for variables to cancel: s = −RC ± √ 0 2LC = − R 2L 39Or, one might argue there are two repeated poles, one at s = −1 + j0 and another at s = −1 − j0.","5.7. TRANSFER FUNCTION ANALYSIS 433 Next, we will plot the same transfer function with a larger resistor value (15 ohms) to ensure over-damping: +σ −σ +jω −jω sRC sRC+s 2LC+1 L = 5 ; C = 0.2 R = 15 Over-damped We clearly see two poles40 centered along the σ axis in this plot, representing the two real roots of the transfer function’s denominator. Again, we will use the quadratic formula to solve for these two values of s: s = −RC ± p (RC) 2 − 4LC 2LC s = −(15)(0.2) ± p [(15)(0.2)]2 − (4)(5)(0.2) (2)(5)(0.2) s = −3 ± p (3)2 − 4 2 s = −3 + √ 5 2 = (−0.382 + j0) sec−1 s = −3 − √ 5 2 = (−2.618 + j0) sec−1 These real poles represent two different decay rates (time constants) for the over-damped circuit: a fast decay rate of σ = −2.618 sec−1 and a slow decay rate of σ = −0.382 sec−1, the slower of these two decay rates dominating the circuit’s transient response over long periods of time. 40The center of the pole farthest from the plot’s origin actually lies outside the plotted area, which is why that pole appears to be vertically sliced. This plot’s domain was limited to the same values (±2) as previous plots for the sake of visual continuity, the compromise here being an incomplete mapping of one pole.","434 CHAPTER 5. AC ELECTRICITY Next, we will plot the same transfer function with a smaller resistor value (5 ohms) to ensure under-damping: +σ −σ +jω −jω sRC sRC+s 2LC+1 L = 5 C = 0.2 R = 5 Under-damped We clearly see two poles once again, but neither of them are located on an axis. These represent two complex values for s describing the circuit’s behavior with zero input. The imaginary (jω) part of s tells us the circuit has the ability to self-oscillate. The negative, real (σ) part of s tells us these oscillations decrease in magnitude over time. Using the quadratic formula to solve for these two poles: s = −RC ± p (RC) 2 − 4LC 2LC s = −(5)(0.2) ± p [(5)(0.2)]2 − (4)(5)(0.2) (2)(5)(0.2) s = −1 ± p (1)2 − 4 2 s = −1 + √ −3 2 = (−0.5 + j0.866) sec−1 s = −1 − √ −3 2 = (−0.5 − j0.866) sec−1 The calculated ω value of 0.866 radians per second is slower than the 1 radian per second resonant frequency calculated for the pure tank circuit having the same L and C values, revealing that the damping resistor skews the “center” frequency of this RLC band-pass filter. The calculated σ value of −0.5 time constants per second (equivalent to a time constant of τ = 2 seconds) describes the","5.7. TRANSFER FUNCTION ANALYSIS 435 rate at which the sinusoidal oscillations decay in magnitude. Here as well we see the under-damped decay rate (σ = −0.5 sec−1) is slower than the critically damped decay rate (σ = −1 sec−1). If we compare two-dimensional pole-zero plots for each of the three resistor values in this RLC circuit, we may contrast the over-damped, critically-damped, and under-damped responses: +jω -jω -σ +σ Zero at s = (0 + j0) +jω -jω -σ +σ Zero at s = (0 + j0) +jω -jω -σ +σ Zero at s = (0 + j0) Critically damped (R = 10 Ω) Over-damped (R = 15 Ω) Under-damped (R = 5 Ω) Pole at s = (-1 + j0) Pole at s = (-0.382 + j0) Pole at s = (-2.618 + j0) Pole at s = (-0.5 + j0.866) Pole at s = (-0.5 - j0.866)","436 CHAPTER 5. AC ELECTRICITY If we take cross-sectional plots of the transfer function at σ = 0 to show the frequency response of this RLC band-pass filter, we see the response become “sharper” (more selective) as the resistor’s value decreases and the poles move closer to the jω axis. Electronic technicians relate this to the quality factor or Q of the band-pass filter circuit, the circuit exhibiting a higher “quality” of band-pass selection as the ratio of reactance to resistance increases: +σ −σ +jω −jω R = 15 Over-damped +σ −σ +jω −jω R = 10 Critically damped +σ −σ +jω −jω R = 8 Under-damped +σ −σ +jω −jω R = 7 Under-damped +σ −σ +jω −jω R = 5 Under-damped +σ −σ +jω −jω R = 4 Under-damped +σ −σ +jω −jω R = 3 Under-damped +σ −σ +jω −jω R = 2 Under-damped +σ −σ +jω −jω R = 1 Under-damped Although each and every pole in a pole-zero plot is has the same (infinite) height, poles grow narrower when moved farther away from each other, and wider when closely spaced. As the resistance in this circuit decreases and the poles move farther away from each other and closer to the jω axis, their widths narrow and the frequency response curve’s peak becomes narrower and steeper.","5.7. TRANSFER FUNCTION ANALYSIS 437 5.7.5 Summary of transfer function analysis Here is a summary of some of the major concepts important to transfer function analysis: • The s variable is an expression of growing/decaying sinusoidal waves, comprised of a real part and an imaginary part (s = σ +jω). The real part of s (σ) is the growth/decay rate, telling us how rapidly the signal grows or decays over time, with positive values of σ representing growth and negative values of σ representing decay. This growth/decay rate is the reciprocal of time constant (σ = 1/τ ), and is measured in reciprocal units of time (time constants per second, or sec−1). The imaginary part of s (jω) represents the frequency of the sinusoidal quantity, measured in radians per second (sec−1). • An important assumption we make when analyzing any system’s transfer function(s) is that the system is linear (i.e. its output and input magnitudes will be proportional to each other for all conditions) and time-invariant (i.e. the essential characteristics of the system do not change with the passage of time). If we wish to analyze a non-linear system using these tools, we must limit ourselves to ranges of operation where the system’s response is approximately linear, and then accept small errors between the results of our analysis and the system’s real-life response. • For any linear time-invariant system (an “LTI” system), s is descriptive throughout the system. In other words, for a certain value of s describing the input to this system, that same value of s will also describe the output of that system. • A transfer function is an expression of a systems’ gain, measured as a ratio of output over input. In engineering, transfer functions are typically mathematical functions of s (i.e. s is the independent variable in the formula). When expressed in this way, the transfer function for a system tells us how much gain the system will have for any given value of s. • Transfer functions are useful for analyzing the behavior of electric circuits, but they are not limited to this application. Any linear system, whether it be electrical, mechanical, chemical, or otherwise, may be characterized by transfer functions and analyzed using the same mathematical techniques. Thus, transfer functions and the s variable are general tools, not limited to electric circuit analysis. • A zero is any value of s that results in the transfer function having a value of zero (i.e. zero gain, or no output for any magnitude of input). This tells us where the system will be least responsive. On a three-dimensional pole-zero plot, each zero appears as a low point where the surface touches the s plane. On a traditional two-dimensional pole-zero plot, each zero is marked with a circle symbol (◦). We may solve for the zero(s) of a system by solving for value(s) of s that will make the numerator of the transfer function equal to zero, since the numerator of the transfer function represents the output term of the system. • A pole is any value of s that results in the transfer function having an infinite value (i.e. maximum gain, yielding an output without any input). This tells us what the system is capable","438 CHAPTER 5. AC ELECTRICITY of doing when it is not being “driven” by any input stimulus. Poles are typically associated with energy-storing elements in a passive system, because the only way an unpowered system could possibly generate an output with zero input is if there are energy-storing elements within that system discharging themselves to the output. On a three-dimensional pole-zero plot, each pole appears as a vertical spike on the surface reaching to infinity. On a traditional two\u0002dimensional pole-zero plot, each pole is marked with a (×) symbol. We may solve for the pole(s) of a system by solving for value(s) of s that will make the denominator of the transfer function equal to zero, since the denominator of the transfer function represents the input term of the system. • Second-order systems are capable of self-oscillation. This is revealed by poles having imaginary values. These oscillations may be completely undamped (i.e. s is entirely imaginary, with σ = 0), in which case the system is able to oscillate forever on its own. If energy-dissipating elements are present in a second-order system, the oscillations will be damped (i.e. decay in magnitude over time). • An under-damped system exhibits complex poles, with s having both imaginary (jω) frequency values and real (σ) decay values. This means the system can self-oscillate, but only with decreasing magnitude over time. • A critically damped system is one having just enough dissipative behavior to completely prevent self-oscillation, exhibiting a single pole having only a real (σ) value and no imaginary (jω) value. • An over-damped system is one having excessive dissipation, exhibiting multiple real poles. Each of these real poles represents a different decay rate (σ) or time constant (τ = 1/σ) in the system. When these decay rates differ in value substantially from one another, the slowest one will dominate the behavior of the system over long periods of time.","5.8. POLYPHASE AC POWER 439 5.8 Polyphase AC power “Polyphase” means “many phases,” describing a form of AC electrical system where multiple sinusoidal voltages exist that are not in step with each other. The most common form of polyphase AC power in industry is three-phase, but all polyphase systems share similar traits. A good way to understand three-phase AC systems is to begin with an understanding of simpler, single-phase systems. A simple alternator (AC generator) is nothing more than a magnetized rotor spinning between a pair of electromagnetic poles, the stationary wire coils (“stator windings”) developing AC voltage as the spinning rotor’s magnet passes by: N S iron Mechanical diagram Schematic diagram 60 V 60 V 120 V Note that the stator is comprised of two windings connected in series-aiding fashion, so that their respective AC voltages directly add. If each winding of this machine develops 60 volts, the series pair will develop 120 volts. This machine is properly called a single-phase alternator, because all its stator winding voltages are in-phase with each other.","440 CHAPTER 5. AC ELECTRICITY A much more common alternator design uses three sets of stator poles, each one with its own winding pair, to generate three AC voltages phase-shifted from one another by 120o. The reason these three AC voltages are not in-phase with each other is precisely because the three stator poles are not physically aligned with each other, which means the magnetic poles of the spinning rotor will pass by each stator pole pair at different times: A A B B C C N S Mechanical diagram Schematic diagram 60 V 60 V 60 V 60 V 60 V 60 V 208 V Neutral A B C Neutral Note that each pair of stator winding voltages directly add, because they are in phase with each other. In the example shown, each individual stator winding develops 60 volts, with each series\u0002aiding pair (each “phase” of the alternator) developing 120 volts. However, the voltage appearing between different stator winding pairs is neither the simple sum (120+ 120) nor the simple difference (120 − 120) of each phase voltage. Rather, the phase-to-phase voltage is the trigonometric sum of two phasor quantities, spaced 120o apart. In the example shown, 1206 0 o + 1206 120o = 207.856 60o , which is approximately 208 volts. This machine is properly called a three-phase alternator. More specifically, this alternator is one with a wye-connected stator winding set, because the geometric configuration of the stator windings resembles that of the letter “Y”.","5.8. POLYPHASE AC POWER 441 The following oscilloscope screenshot shows the output of a three-phase alternator, each channel of the oscilloscope connected across one phase of the alternator (e.g. Channel 1 across “A” and Neutral, Channel 2 across “B” and Neutral, and Channel 3 across “C” and Neutral): In this oscillograph image we can clearly see a 120o phase shift between successive phase voltage waveforms. From this image we may also discern the phase sequence or phase rotation of the system: the sequential order in which the three phases reach their respective peak values. Phase sequence is determined by the direction of the alternator shaft’s rotation as well as the orientation of the stator phase windings. Surveying the three sine waves from left to right (the forward direction of time) on the oscillograph, we see channel 1 (Yellow) reaches its positive peak 120 degrees before channel 2 (Blue), which reaches its positive peak 120 degrees before channel 3 (Magenta). A common method of describing phase rotation is to list the phase letter labels in their order of sequence over time, in this case the triad ABC. It should be noted that a phase sequence of ABC is synonymous with BCA and also with CAB. This is easy to see if we write the letters in sequence for several rotations of the alternator, seeing that all three triads may be found within the longer sequence: ABCABCABCABC.","442 CHAPTER 5. AC ELECTRICITY This trigonometric relationship between voltages in this “wye” connected alternator is clearly shown in the following phasor diagram. Solid phasors express the phase voltage for each of the three winding pairs in a three-phase alternator, while dashed lines express the line voltage between any two of the three output terminals on the alternator. The direction of each phasor expresses its phase shift in time, as the sine wave voltages produced by each of the three phase windings will be shifted apart from each other by 120 degrees. Here, each phase winding in the alternator happens to produce 120 VAC, resulting in a line voltage equal to the trigonometric sum of the 120 VAC phasors, 208 VAC: 120 o 120o 120 o VBC = 208 V VAB = 208 V VA = 120 V VB = 120 V VC = 120 V C A B Voltage phasor diagram for a wye-connected alternator VCA = 208 V A simple way to calculate the side lengths of these non-right triangles is to use the Law of Sines, which simply states the ratio between the length of a triangle’s side and the sine of its opposite angle is constant, for any triangle: sin a A = sin b B = sin c C Applying this to the solution of the voltage between phases A and B (120 volts each, individually): sin 120o VAB = sin 30o VA = sin 30o VB sin 120o VAB = sin 30o 120 volts VAB = (120 volts) \u0012 sin 120o sin 30o \u0013 VAB = 207.84 volts ≈ 208 volts","5.8. POLYPHASE AC POWER 443 The ratio sin 120o sin 30o is equal to the square-root of three (√ 3), and this factor frequently appears in three-phase electrical system calculations. Some three-phase alternators have their phase windings connected differently, in a “delta” configuration rather than a “wye” configuration: A A B B C C N S Mechanical diagram Schematic diagram 60 V 60 V60 V 60 V 60 V 60 V 120 V The phasor diagram for voltage in a delta-connected alternator is simpler, because phase voltage is exactly equal to line voltage, with each phase coil directly connected to a pair of line terminals: VA = 120 V VB = 120 V VC = 120 V C A B VAB = 120 V VBC = 120 V VCA = 120 V Voltage phasor diagram for a delta-connected alternator","444 CHAPTER 5. AC ELECTRICITY The following photograph shows the terminal connections on the rear side of a three-phase alternator intended to provide electrical power on a heavy-duty truck or boat. Note the three power terminals at the bottom of the photograph (with yellow-colored wire connectors attached), where the three-phase AC power is output. Also note the two copper “slip rings” I am pointing to with my finger, where DC power is conducted through stationary carbon “brushes,” through the copper rings on the shaft, to a winding on the spinning rotor to control its magnetization. The shaft of this alternator, normally coupled to the crankshaft of the vehicle’s engine by a V-belt, is on the far side of the alternator hidden from view of the camera: Larger alternator units, such as those found in power plants, do not differ substantially in design from this small unit. Sets of stator windings around the circumference of the machine connected in either a wye or a delta configuration generate three-phase AC power, while a magnetized rotor spins at the center of the machine providing the changing magnetic field necessary to induce voltage in those stator windings. Permanent-magnet rotors are seldom used because they offer no way to control or regulate the machine’s output voltage during operation. Instead, the rotor has a single winding of its own, energized by DC supplied externally by a voltage regulator circuit. If more AC voltage is desired from the alternator, the regulator circuit sends more direct current to the rotor in order to strengthen its magnetic field. If less AC voltage is desired, the regulator sends less current to the rotor’s winding in order to weaken its magnetic field.","5.8. POLYPHASE AC POWER 445 One of the advantages of three-phase AC power over single-phase AC power is a more constant delivery of electrical energy to the load over time. With three sets of stator windings at work, the combined effect is not unlike a triple bicycle with the three riders’ legs staggered by 120o of rotation, or of a multi-cylinder automobile engine with the pistons staggered apart from each other: at any given time, at least one of the phases will be at or near its peak. Single-phase AC systems, by contrast, pulsate to a much greater extent. In a single-phase AC circuit, energy transfer actually stops completely twice per cycle, when the current waveform passes through zero. This never happens in a polyphase system, because there are always other phases at non-zero current values when any one phase is at its zero-crossing point, owing to the fact that the phases in a polyphase power system are shifted from one another. This fact results in more efficient transfer of energy in AC power systems: a three-phase power system can actually transfer the same amount of power as a comparable single-phase power system using less metal in the power line conductors, despite the fact that a greater number of conductors is necessary (3 versus 2). Another advantage of three-phase AC power is in applications where the AC is to be rectified into DC. The rectified output of a three-phase alternator is “smoother” than the rectified output of a single-phase alternator, with less ripple voltage to interfere with on-board electronic devices such as radios, because the phase-shifted currents overlap each other. This is why all automotive alternators are three-phase rather than single-phase machines.","446 CHAPTER 5. AC ELECTRICITY A comparison of single-phase rectification versus three-phase rectification shows this clearly: Three-phase alternator A B C Rectified DC Three-phase rectifier Rectified DC Single-phase alternator Single-phase rectifier Single-phase AC Three-phase AC (ABC phase sequence) Not only is the ripple of the rectified DC voltage less in a three-phase system than in a single\u0002phase system, but the frequency of that ripple is three times as great, making it easier to filter41 out of the DC power. 41Low-pass filter circuits are typically used to “smooth” the ripple from the output of a rectifier. The greater the frequency of this ripple voltage, the easier it is to filter from the DC (which has a frequency of zero). All other factors being equal, a low-pass filter attenuates higher-frequency components to a greater extent than lower-frequency components.","5.8. POLYPHASE AC POWER 447 5.8.1 Delta and Wye configurations Two basic forms of three-phase sources and loads appearing in industrial power systems are the delta (∆) and the wye (or simply Y ) configurations. A “wye-connected” device has its three elements joined at one common point in the middle as such: Wye-connected motor or generator Wye-connected resistive load By contrast, a “delta-connected” device has its three elements joined as the sides of a triangle: motor or generator resistive load Delta-connected Delta-connected Each configuration has its own unique advantages and disadvantages in the larger context of a three-phase electrical power system. Either source type may connect to either load type (e.g. delta to wye, delta to delta, wye to delta, wye to wye) so long as the voltage and current ratings of all components are compatible.","448 CHAPTER 5. AC ELECTRICITY The voltage appearing across the terminals of each element in a polyphase device is called the phase voltage, and the current through each element in a polyphase device is called the phase current: Vphase Vphase Iphase Iphase Voltage appearing between any two of the connecting conductors (power lines) is called the line voltage of the polyphase system, and current through any of the connecting conductors (power lines) is called the line current: Vline Vline Iline Iline Line and phase quantities relate to each other differently between delta devices and wye devices. Line voltage for a balanced42 wye device exceeds phase voltage by a factor of √3, while line current for a balanced delta device exceeds phase current by the same factor: System type Voltage Current Wye (Y) Vline = √ 3 × Vphase Iline = Iphase Delta (∆) Vline = Vphase Iline = √ 3 × Iphase 42Here, the term “balanced” refers to a condition where all phase voltages and currents are symmetrically equal. Unbalanced conditions can and do exist in real polyphase power systems, but the degree of imbalance is usually quite small except in cases of component faults.","5.8. POLYPHASE AC POWER 449 While it may be tempting to simply memorize these mathematical relationships, it is far better to understand why they are so. In a wye-connected device, line current must be equal to phase current because each power line is in series with each (respective) phase element, and we know that series-connected elements must share the same current. Likewise, line voltage must be equal to phase voltage in a delta-connected device because each power line pair connects in parallel fashion to each (respective) phase element, and we know that parallel-connected elements always share the same voltage: Vline Iline Iphase Iline = Iphase Vline = Vphase Vphase because currents are equal in series because voltages are equal in parallel Phase and line voltages are unequal in wye-connected devices, as are phase and line currents in delta-connected devices. In each of these cases, though, we may see once again by visual inspection that these line and phase quantities cannot be equal because the line quantities are the result of two joining phase quantities. In a wye network, line voltage is the series (phasor) sum of two phase voltages. In a delta network, line current is the parallel (phasor) sum of two currents summing at a node. If we know the system in question is balanced, however, we may be assured that the multiplying factor between these line and phase quantities will be the square-root of three (√ 3), therefore line voltage is √3 times greater than wye phase voltage, and line current is √3 times greater than delta phase current: Vline Vphase Iphase Iline Vline = 3 Vphase Vphase Iphase Iline = 3 Iphase","450 CHAPTER 5. AC ELECTRICITY As an example of phase and line voltages in a wye-connected system, we see a great many three\u0002phase industrial power circuits in the United States of the “480/277” volt configuration. These are a wye-connected devices exhibiting having phase voltages of 277 volts (each) and a balanced line voltage of 480 volts. In the wye-connected system we see how the two phase voltages add in series (indirectly) to form the larger line voltage. In the delta-connected system we see how the larger line current splits up in parallel branches (indirectly) to form two smaller phase currents. The key to understanding these mathematical relationships is to recognize where the rules of series and parallel connections dictate the quantities be identical or different, and then all we need to remember is that if the two are different, the line quantity will be greater by a factor of √ 3.","5.8. POLYPHASE AC POWER 451 5.8.2 Power in three-phase circuits Suppose we have a 480/277 wye-connected alternator supplying electrical power to a delta-connected load consisting of three 200 ohm resistive heating elements: 200 Ω 200 Ω 200 Ω 480/277 V source 480 V load To begin our calculation of all electrical quantities in this circuit, we will apply Ohm’s Law to the calculation of phase current at the load, since we already know phase voltage (480 volts) and phase resistance (200 ohms) there: Iphase(load) = 480 V 200 Ω = 2.4 A Now that we know phase current at the delta-connected load, we may calculate line current for the whole system by multiplying by the square-root of three: Iline = (√ 3)(2.4 A) = 4.157 A This line current must be the same as the phase current in the wye-connected alternator, since line and phase currents are equal in wye-connected devices by virtue of their series connection. We already know the phase voltage of the alternator (277 volts) because that was given to us, but we could just as well calculate it from the line voltage of 480 volts as such: Vline = (√3)(Vphase(source)) Vphase(source) = Vline √ 3 Vphase(source) = 480 V √ 3 = 277.1 V ≈ 277 V Tabulating all phase voltages and currents in our balanced system with a line voltage of 480 V and a line current of 4.157 A: Quantity Source Load Vphase 277 V 480 V Iphase 4.157 A 2.4 A","452 CHAPTER 5. AC ELECTRICITY Power for each of the three source or three load elements in this balanced system is simply the product of phase voltage and phase current (P = IV ) because voltage and current are in-phase at each of the individual resistors. Expanding our table to include the power for each phase element: Quantity Source Load Vphase 277 V 480 V Iphase 4.157 A 2.4 A Pphase 1152 W 1152 W Total generated power at the alternator (as well as total dissipated power at the resistive heater) is the simple sum of all three phase elements: 3456 watts in each case. No “square-root-of-three” factor is required in this calculation, because power (work over time) is not a phasor quantity43. The Law of Energy Conservation demands that all power be accounted for, and thus three resistors dissipating 1152 watts each must be together dissipating 3456 watts total: 480/277 V source 1152 W 1152 W 1152 W Ptotal = 3456 W 1152 W 1152 W1152 W Ptotal = 3456 W In the interest of convenience, though, it is helpful to have a formula to calculate power in a balanced three-phase system knowing just the line voltage and current rather than phase voltages and currents. You will note how the simple product of line voltage (480 V) and line current (4.157 A) does not yield total power (3456 W) in this system. We may develop a proper formula for calculating total power from line voltage and current by beginning with the formula described in calculating total power from the power of each resistor at the delta-connected load: Ptotal = (3)(Pphase) Ptotal = (3)(Iphase)(Vphase) 43You may recall from basic physics that while force and displacement are both vector quantities (having direction as well as magnitude), work and energy are not. Since power is nothing more than the rate of work over time, and neither work nor time are vector quantities, power is not a vector quantity either. This is closely analogous to voltage, current, and power in polyphase electrical networks, where both voltage and current are phasor quantities (having phase angle “direction” as well as magnitude) but where power merely has magnitude. We call such “directionless” quantities scalar. Scalar arithmetic is simple, with quantities adding and subtracting directly rather than trigonometrically.","5.8. POLYPHASE AC POWER 453 We may substitute Iline for Iphase and Vline for Vphase in this equation if we properly relate them for the delta44 connection. While Vline = Vphase in a delta configuration, Iphase = I √line 3 : Ptotal = (3) \u0012 Iline √ 3 \u0013 (Vline) We may consolidate the two constants in this formula (3 and √ 3) by re-writing the number 3 as the product √ 3 √ 3, then canceling one of these with the √3 in the denominator: Ptotal = (√ 3 √ 3) \u0012 Iline √ 3 \u0013 (Vline) Ptotal = (√ 3)(Iline)(Vline) As a test, we may check to see that this new formula accurately calculates the total power of our balanced three-phase system: Ptotal = (√ 3)(4.157 A)(480 V) Ptotal = 3456 W 44We end up with the same final result if we substitute line quantities in a wye-connected system, too. Instead of Vline = Vphase and Iphase = Iline √ 3 in the delta connection we have Iline = Iphase and Vphase = V√line 3 in the wye connection. The end-result is still Ptotal = (√ 3)(Iline)(Vline) based on line quantities.","454 CHAPTER 5. AC ELECTRICITY 5.8.3 Grounded three-phase circuits So far all the three-phase configurations shown have been ungrounded: that is, none of the terminals or conductors have any direct connection to earth ground. While it is possible (and practical in many cases) to use polyphase power without an explicit earth ground connection, it is not always the safest. Establishing a firm connection to earth limits the voltage which may develop between any non-grounded (“hot”) conductor and earth ground. This is especially important in power systems with overhead lines, where lightning strikes may dramatically elevate common-mode voltages in the system. In wye-connected systems, the natural point to ground is the center of the “Y”, like this: Wye-connected power source A B N C 4-wire, 3-phase power wiring The three “hot” terminals of the source are typically labeled “A”, “B”, and “C”, while the grounded point is referred to as the “Neutral” (N). The voltage measured between any two of the “hot” terminals (A to B, B to C, or A to C) will be √ 3 times more than the voltage measured between any “hot” terminal and the neutral (A to N, B to N, or C to N). Common voltages for 4-wire wye-connected systems include 208/120 and 480/277.","5.8. POLYPHASE AC POWER 455 The existence of dual voltage levels in a center-grounded wye system enables the use of loads with different voltage ratings. For example, in a 208/120 wye system, a three-phase motor with windings rated for 208 volts would draw power from the three “hot” conductors directly, while light bulbs rated for 120 volts would connect between any “hot” conductor and the neutral: Wye-connected power source A B N C 208 volt motor Fuses 3-pole switch Fuse Switch 120 volt lamp 120 volt lamp 120 volt lamp (208V/120V) A good practice in such systems is to equally spread the 120 volt loads among the three phases, so that (ideally) the phase loading on the source will be nicely balanced when all loads are operating. If the loading is perfectly balanced, in fact, the neutral conductor will carry no current at the point where it connects to the center of the wye. Note the use of fuses on all the “hot” load conductors, but no fuses on any “neutral” (grounded) conductor. The reason for this is so that in the event of a fuse blowing, only the hot conductor(s) will be disconnected from the load, leaving the neutral conductor connected and thereby maintaining the lowest possible potential at the load relative to earth ground.","456 CHAPTER 5. AC ELECTRICITY In delta-connected systems, there is no “natural” point to connect to earth ground as there is in wye-connected systems. The most common grounding configuration for a delta-connected source is shown here, sometimes called the “high-leg” connection. Here, one of the source’s phase coils is center-tapped to provide a connection point for earth ground: power source A B N C Delta-connected This configuration yields three different voltages available to power loads. If the phase voltage of the delta-connected source is 240 volts, the three available voltages are: • 240 volts (between A-B, B-C, and A-C) • 120 volts (between B-N and C-N) • 208 volts (between A-N)45 A disadvantage of this configuration is that the lower-voltage loads cannot be balanced among all three phase coils of the source as they can in wye-connected systems. Any single-phase loads (those connected between any one “hot” conductor and the neutral conductor) inevitably place more burden on the B-C phase coil than the other two phase coils. However, this imbalance is often negligible in industrial settings where three-phase loads are predominant and single-phase loads are few (and low-wattage). 45A colorful term for this odd voltage is bastard voltage.","5.8. POLYPHASE AC POWER 457 5.8.4 Symmetrical components Balanced three-phase networks are relatively easy to calculate quantities in, as each line and phase variable is symmetrical. For instance, if we happen to know one of the phase voltages in a balanced Wye-connected power system component is 2400 volts, then we may safely conclude the other two phase voltages are 2400 volts as well. The voltage between any two lines in this same system is guaranteed to be √ 3 larger than any phase voltage: 2400√3 ≈ 4160 volts. Calculations become much more complex, however, in unbalanced three-phase networks. One of the assumptions we must discard in an unbalanced network is the simple factor of √ 3 relating phase and line quantities: while Vline = Vphase √ 3 in a balanced Wye-connected system, it is not necessarily true in an unbalanced Wye-connected system. Compare these phasor diagrams of a balanced versus unbalanced 2400/4160 volt Wye systems, the unbalanced system being representative of a three-phase generator with a fault in one of the phase windings causing that phase voltage to be substantially less than it ought to be: 120 o 120o 120 o C A B 120 o 120o 120 o C A B Balanced Wye-connected system Unbalanced Wye-connected system (phase B voltage 1/10 of other phases) VA = 2400 V VB = 2400 V VC = 2400 V VB = 240 V VAB = 4160 V VBC = 4160 V VAC = 4160 V VA = 2400 V VC = 2400 V VAC = 4160 V VAB = 2530 V VBC = 2530 V In fact, the existence of faults in three-phase power systems is the primary reason for considering unbalanced systems, since the vast majority of three-phase electrical components are expressly designed to be balanced. If power system engineers and technicians are to analyze faults, they must have some means of quantifying unbalanced system conditions. A breakthrough in mathematical analysis for unbalanced three-phase electrical circuits came in 1913 from a man named Charles Legeyt Fortescue, who presented his discovery in a paper entitled, “Method of Symmetrical Co-ordinates Applied to the Solution of Polyphase Networks” after doing research on AC induction motors operating under unbalanced conditions. His discovery condenses to the fact that any set of phasors describing conditions of voltage or current in a three-phase network, no matter how unbalanced and asymmetrical they may be, are mathematically equivalent to the sum of three unique phasor sets with different rotations. Thus, it is possible to mathematically decompose an unbalanced phasor triad into a multiple sets of balanced phasor triads, each of those","458 CHAPTER 5. AC ELECTRICITY balanced sets being relatively easy to analyze on its own because the simple rules of symmetrical networks (e.g. the √ 3 factor between phase and line quantities) still apply. Fortescue’s breakthrough is reminiscent of Jean Baptiste Joseph Fourier’s discovery roughly 100 years prior that any periodic waveform, no matter its shape, is mathematically equivalent to a summation of pure sinusoidal waveforms of harmonic frequencies (called a Fourier Series). In both cases, we see there is a mathematical equivalence between one entity that is ugly and asymmetrical, and a set of pure and symmetrical entities that are easier to deal with on mathematical terms. In Fortescue’s model, which is widely known under the title of symmetrical components, any set of three phasors describing voltage or current in a three-phase system is equivalent to the summation of three different three-phasor sets: • One set of three phasors rotating in the normal A-B-C direction of the power system, called the positive sequence. By convention, this sequence is designated by the number 1. • One set of three phasors rotating in the reverse direction (A-C-B)46, called the negative sequence. By convention, this sequence is designated by the number 2. • One set of three phasors all pointed in the same direction, having no sequence at all, called the zero sequence. By convention, this sequence is designated by the number 0. 120 o 120o 120 o Positive sequence (A-B-C rotation) 120 o 120o 120 o Negative sequence (A-C-B rotation) Zero sequence (in-phase rotation) A1 C1 B1 C2 B2 A2 A0 B0 C0 Fortescue’s discovery was that we may synthesize any possible three-phasor set simply by superimposing these positive, negative, and/or zero sequence phasor sets at the appropriate magnitudes and phase shifts. Each positive sequence, negative sequence, and zero sequence set is perfectly balanced, although they must usually differ in magnitude from each other in order for the summation of all three to equal the real-world unbalanced set. 46If you are having difficulty seeing the A-B-C or A-C-B rotations of the positive and negative sequences, you may be incorrectly visualizing them. Remember that the phasors (arrows) themselves are rotating about the center point, and you (the observer) are stationary. If you imagine yourself standing where the tip of each “A” phasor now points, then imagine all the phasor arrows rotating counter-clockwise, you will see each phasor tip pass by your vantage point in the correct order.","5.8. POLYPHASE AC POWER 459 Another way of stating this is to say that the actual voltages and currents in a three-phase power system, no matter how unbalanced they may be from each other, are really equivalent to multiple sets of voltages and currents existing in the circuit simultaneously, each with its own rotational sequence and perfectly balanced magnitude. Our hypothetical three-phase generator with the faulted phase winding, therefore, is really equivalent to three healthy generators with their windings wired together to be series-aiding: one generator spinning in the normal direction, the next generator spinning the wrong direction, and the last generator a single-phase unit with three in-phase windings. The combined sum of these three generators’ outputs would create the exact same patterns of voltages and currents as the one faulted-winding generator: Positive sequence generator generator Negative sequence Zero sequence generator 3-phase generator spinning forward (rotation = ABC) 3-phase generator spinning backward (rotation = CBA) 1-phase generator (no phase sequence) Any unbalanced phase pattern imaginable may be produced by combining the proper positive, negative, and zero sequence phasor sets from these three generators!","460 CHAPTER 5. AC ELECTRICITY Let us explore this in more detail by means of a concrete example. Taking the faulted-winding generator whose phasor voltage diagram was shown earlier (phase voltages VA and VC at 2400 volts each, but phase voltage VB at only 240 volts), our task is to see how to decompose this unbalanced set of voltage phasors into three balanced sets of phasors (positive-, negative-, and zero-sequence): C A B Voltage phasor diagram for faulted generator VA = 2400 V ∠ 0o VB = 240 V ∠ 240o VC = 2400 V ∠ 120o Somehow, we must determine the specific pattern of balanced positive-, negative-, and zero\u0002sequence phasor sets that will be equivalent to the unbalanced phasor set describing our faulted generator. Once we determine these symmetrical components, we will then sum them together to demonstrate how the respective phasors do indeed add up to the original (unbalanced) phasor diagram.","5.8. POLYPHASE AC POWER 461 Thankfully, symmetrical component analysis provides us with a set of equations for calculating the “A” phasor of each sequence47. Please note that each variable in each of the following equations is a phasor quantity, possessing both a magnitude and a phase angle. Also note that these equations apply just as well to calculations of current as they do to voltage: Va1 = 1 3 (Va + Vb 6 + 120o + Vc 6 + 240o ) Positive-sequence phasor A Va2 = 1 3 (Va + Vb 6 + 240o + Vc 6 + 120o ) Negative-sequence phasor A Va0 = 1 3 (Va + Vb + Vc) Zero-sequence phasor A The “+120o” and “+240o” references deserve further explanation48. What we are saying here is that the calculations involve shifting the angle of the unbalanced system’s phasor by either +120 degrees or +240 degrees when calculating the phasors for the positive and negative sequences. Performing the calculations: Given phasors in unbalanced system: Va = 24006 0 o Vb = 2406 240o Vc = 24006 120o Va1 = 1 3 [24006 0 o + 2406 (240o + 120o ) + 24006 (120o + 240o)] = 16806 0 o Va2 = 1 3 [24006 0 o + 2406 (240o + 240o ) + 24006 (120o + 120o)] = 7206 − 60o Va0 = 1 3 [24006 0 o + 2406 240o + 24006 120o ] = 7206 60o Recalling that our faulted generator is mathematically equivalent to three healthy generators with their respective phase windings connected in series, these solutions tell us that the equivalence is one generator spinning the correct direction at 1680 volts per phase, connected to another generator spinning the wrong direction as well as phase-shifted −60 degrees at 720 volts per phase, connected to a single-phase generator phase-shifted +60 degrees at 720 volts per phase. These three healthy generators, each one producing a symmetrical (balanced) set of voltages, will together behave the same as our one 2400 volt phase generator with the faulted “B” winding. 47It is good to remember that each of the symmetrical components is perfectly balanced (i.e. the “b” and “c” phasors each have exactly the same magnitude as the “a” phasor in each sequential set), and as such each of the phasors for each symmetrical set will have exactly the same magnitude. It is common to denote the calculated phasors simply as V1, V2, and V0 rather than Va1, Va2, and Va0, the “a” phasor implied as the representative of each symmetrical component. 48A “shorthand” notation commonly seen in symmetrical component analysis is the use of a unit phasor called a, equal to 16 120o . Multiplying any phasor quantity by a shifts that phasor’s phase angle by +120 degrees while leaving its magnitude unaffected. Multiplying any phasor quantity by a 2 shifts that phasor’s phase angle by +240 degrees while leaving its magnitude unaffected. An example of this “a” notation is seen in the following formula for calculating the positive sequence voltage phasor: Va1 = 1 3 (Va + aVb + a 2Vc)","462 CHAPTER 5. AC ELECTRICITY Graphically, the decomposition of the original unbalanced phasor diagram into symmetrical components is as follows: Voltage phasor diagram for faulted generator VA = 2400 V ∠ 0o VB = 240 V ∠ 240o VC = 2400 V ∠ 120o 2400 V 2400 V 240 V 1680 V 1680 V 1680 V Positive sequence phasor diagram Negative sequence phasor diagram A1 C1 B1 VA1 = 1680 V ∠ 0o VB1 = 1680 V ∠ 240o VC1 = 1680 V ∠ 120o 720 V 720 V 720 V A2 B2 C2 VA2 = 720 V ∠ -60o VB2 = 720 V ∠ 60o VC2 = 720 V ∠ 180o Zero sequence phasor diagram B0A0 C0 720 V VA0 = 720 V ∠ 60o VB0 = 720 V ∠ 60o VC0 = 720 V ∠ 60o A B C","5.8. POLYPHASE AC POWER 463 The graphical proof that these three symmetrical component phasor sets do indeed add up to be equivalent to the original (unbalanced) phasor diagram of the faulted generator is as follows: VA = 2400 V ∠ 0o VB = 240 V ∠ 240o VC = 2400 V ∠ 120o 2400 V 2400 V 240 V 1680 V 1680 V 1680 V A1 C1 B1 720 V 720 V 720 V A2 C2 A0 B0 C0 720 V A B C VC = VC1 + VC2 + VC0 = 1680∠120o + 720∠180o + 720∠60o VB = VB1 + VB2 + VB0 = 1680∠240o + 720∠60o + 720∠60o VA = VA1 + VA2 + VA0 = 1680∠0 o + 720∠-60o + 720∠60o 720 V 720 V Summation of symmetrical phasor sets (+, -, and 0 sequences) Phasor diagram for (original) faulted generator B2","464 CHAPTER 5. AC ELECTRICITY In a perfectly balanced three-phase power system, the only sequence in existence is the positive sequence (1). Any and all measurements of voltage and current, therefore, represent the positive sequence of the system. since the magnitudes of the negative- and zero-sequence components are zero. If an imbalance occurs for any reason – from unbalanced single-phase loads on a three-phase power system to actual faults (opens, shorts) – negative-sequence and/or zero-sequence components arise. While negative-sequence quantities cannot be measured directly by any voltmeter or ammeter, zero-sequence components can. In Y-connected systems, zero-sequence current manifests itself as current through the neutral conductor, while zero-sequence voltage manifests itself as voltage between the center of an ungrounded Wye and ground. Zero-sequence current manifests in Delta\u0002connected systems as current circulating in the phase elements of the source or load. The following illustration shows a medium-voltage (4160 volt) electric motor circuit equipped with a protective relay to halt the motor in the event its electrical or thermal parameters indicate the potential for damage: Motor RTD RTD CT CT CT CT PT PT 4160 VAC 3-phase (Stator) (Bearing) Protective relay Line voltage sensing Line current sensing Ground fault sensing Temperature sensing Control power in \"Zero sequence\" Analog signal output RS-485 comm Trip contacts 125 VDC 125 VDC Trip coil on circuit breaker 4-20 mA Modbus Trip Note the “zero sequence” current transformer (CT) encircling all three lines conducting power to the motor. This large CT magnetically senses the instantaneous sum of currents into and out of the motor, which should be zero under normal operating conditions. If, however, a ground fault develops within the motor, the instantaneous sum of currents will become non-zero, causing the “zero sequence CT” to register some current. If this zero-sequence current becomes large enough,","5.8. POLYPHASE AC POWER 465 the protective relay will command the contactor feeding power to the motor to trip (open) in order to protect the motor against further damage. This exact same principle is used in household “GFCI” (Ground Fault Current Interruptor) receptacles and circuit breakers required by the National Electrical Code to be used in “wet” areas of a residence such as bathrooms: a small current transformer senses the net sum of current through the “hot” and “neutral” conductors. If this net current measurement is anything but zero, the interruptor contacts trip, ceasing the flow of power to the load and thereby protecting the person using that load from injury due to ground-fault current passing through their body: Hot Neutral 120 VAC 120 VAC load Trip circuit Hair dryer, toaster, etc. Interrupting contacts Ground-Fault Current Interruptor (GFCI) Any current leaking from the load to earth ground is sensed as an imbalance of current by the CT CT","466 CHAPTER 5. AC ELECTRICITY 5.9 Phasor analysis of transformer circuits Three-phase AC is the dominant mode of electric power generation and distribution in modern societies. Analyzing voltages and currents in these systems can be quite complex, but phasor representation is a tool useful for simplifying that analysis by representing voltage and current quantities in graphical form. This section of the book illustrates the use of phasors as an analytical tool through examples. This section begins with single-phase phasor analysis and progresses to three-phase phasor analysis. Extensive use of an imaginary instrument I call the “phasometer” helps relate phasor arrow direction to real circuit connections. For a detailed introduction to this instrument, see section 5.5.2 beginning on page 382. Suffice it to say, a “phasometer” is nothing more than a small synchronous AC motor with an arrow-shaped rotor, which when coupled with a strobe light set to flash whenever some reference voltage reaches its positive peak, graphically shows the relative phase of the measured quantity with respect to that reference voltage. In other words, a phasometer/strobe combination shows a “snapshot” view of the waveform’s position at that point in time when the reference wave it at its positive peak. This is precisely how phasors are drawn: arrows with angles displaced from 0o by an amount proportional to the phase shift between that quantity and some reference waveform.","5.9. PHASOR ANALYSIS OF TRANSFORMER CIRCUITS 467 Here is what a triplet of phasometers would indicate if connected to a three-phase power bus, with phase A used as the reference and given an ABC phase sequence (also called “phase rotation”): 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o Three-phase power bus A B C 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o 105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o VA θ = 0o VB θ = -120o VC θ = +120o (ABC phase sequence) Strobe light In an ABC phase sequence, phase B’s voltage lags behind phase A’s voltage by 120o, while phase C’s voltage leads ahead of phase A’s voltage by 120o(or, one could say phase C lags a full 240o behind phase A).","468 CHAPTER 5. AC ELECTRICITY 5.9.1 Phasors in single-phase transformer circuits Phasors are to AC circuit quantities as polarity is to DC circuit quantities, and for this reason they are particularly useful in analyzing transformer circuits because transformers by their very nature allow polarities to be mixed and matched. In the “Basic principles” discussion of the “Transformers” section of this book (subsection 5.4.1 beginning on page 362), we used standard DC polarity marks (+ and −) to denote the polarity of voltage at an instant in time where the sinusoidal waves for each winding reached their peaks. Although it is often important to show the polarity of transformer windings relative to each other, the use of DC notation for this purpose can be misleading. An alternative symbology places a dot, or square, or some other distinguishing mark at one end of each transformer winding to show common polarity at any instant in time. The marked terminal of a transformer winding is called the “polarity” terminal, while the unmarked terminal is called the “nonpolarity” terminal: Dot notation Square notation \"X\" notation Transformer polarity symbols Number notation H1 H2 X1 X2 The marks should be interpreted in terms of voltage polarity, not current. To illustrate using a “test circuit49” feeding a momentary pulse of DC to a transformer: Source Load Source Load Pushbutton momentarily pressed If the battery polarity were reversed, the “polarity” (dot) terminal of each winding would be negative with respect to the “nonpolarity” terminal at the moment in time when the switch is pressed. That is to say, the “polarity” marks merely show which terminals will share the same instantaneous voltage polarity at any given point in time – not which terminal is always positive. 49The battery-and-switch test circuit shown here is not just hypothetical, but may actually be used to test the polarity of an unmarked transformer. Simply connect a DC voltmeter to the secondary winding while pressing and releasing the pushbutton switch: the voltmeter’s polarity indicated while the button is pressed will indicate the relative phasing of the two windings. Note that the voltmeter’s polarity will reverse when the pushbutton switch is released and the magnetic field collapses in the transformer coil, so be sure to pay attention to the voltmeter’s indication only during the instant the switch closes!","5.9. PHASOR ANALYSIS OF TRANSFORMER CIRCUITS 469 Consider these examples, where the polarity of a transformer’s secondary winding is changed to illustrate the effect on AC phase shift from primary to secondary. In the left-hand example, the “polarity” terminal of the transformer’s secondary winding exhibits a phase angle of 0o(with respect to ground) at the same point in time when the primary winding’s voltage is at 0o: the two winding voltages are in-phase with each other. In the right-hand example, the secondary winding polarity has been reversed, the effect being a 180o phase shift in voltage. A pair of phasometers in each example, both synchronized to the positive peak of the primary voltage, shows the phase relationships clearly: 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o \"Polarity\" terminal \"Nonpolarity\" terminal \"Nonpolarity\" terminal \"Polarity\" terminal 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o 0 o 15o 30o 45o 60o 75 90 o o105o 120o 135o 150o 165o 180o -15o -30o -45o -60o -75o -90 -105 o o -120o -135o -150o -165o \"Polarity\" terminal \"Nonpolarity\" terminal \"Nonpolarity\" terminal \"Polarity\" terminal Voltage θ = 0o Voltage θ = 0o Voltage θ = 0o Voltage θ = 180o Strobe light Strobe light","470 CHAPTER 5. AC ELECTRICITY A useful way to analyze phase shifts in transformer circuits is to sketch separate phasor diagrams for the primary and secondary windings, and use the polarity marks on each winding to reference each phasor’s position on the diagram. We begin this analysis by first sketching a phasor for any voltage of which the phase angle is given to us. Since transformer windings share common phase shift by virtue of those windings sharing the same magnetic field, the phasor representing the other winding’s voltage must possess the same angle. The only distinction is the length of each phasor (representing primary and secondary voltage magnitudes) and its origin (starting point on the diagram). Applying this analysis to the in-phase transformer circuit example. We will regard the secondary winding’s voltage as a phasor that is half the length of the primary winding’s voltage given the 2:1 turns ratio, but oriented at the same angle: 120 VAC 120 V ∠ 0o Primary phasor diagram Secondary phasor diagram 2:1 60 V ∠ 0o The result is a pair of phasors both at 0o angles. Note the placement of dots on each phasor to mark the relationship of the phasor to each winding polarity. The center of the diagram where the real and imaginary axes intersect is the point representing zero potential (ground). The length of each phasor tells us the magnitude of each waveform, in this case 120 volts and 60 volts AC, respectively. The “nonpolarity” end of each phasor line must be located at the origin because the nonpolarity terminal of each transformer winding is connected to ground.","5.9. PHASOR ANALYSIS OF TRANSFORMER CIRCUITS 471 Now consider the same analysis applied to the out-of-phase transformer circuit: 120 VAC 120 V ∠ 0o Primary phasor diagram Secondary phasor diagram 2:1 60 V ∠ 180o The result of this transformer connection is a pair of horizontal phasors, angled 180o apart from each other. Note how the secondary phasor still has its polarity mark on the right-hand end, but now that end of the phasor is anchored at the diagram’s origin because now the “polarity” (dot) terminal of the transformer’s secondary winding is connected to ground. Following our rule of keeping primary and secondary phasors at equal angles, the only difference made by grounding the opposite terminal of the secondary winding is the reference point of the secondary phasor. The secondary phasor must remain locked at the same angle as the primary phasor, but its position on the diagram is determined by where the transformer winding connects to ground.","472 CHAPTER 5. AC ELECTRICITY The following analyses illustrate the relationships between phase angles, transformer polarity, circuit connections, and phasor diagrams. Here we have an “autotransformer50” connected to boost the primary voltage. The VP and VS phasors representing voltage across the primary and secondary windings must have common angles (i.e. both horizontal phasors), but the secondary phasor is “stacked” on the end of the primary phasor to create a longer phasor representing the voltage Vout with reference to ground. We can tell the phasors will be stacked polarity-end-to-nonpolarity-end because that is how the two transformer windings are electrically connected to each other: Primary phasor diagram Secondary phasor diagram 2:1 Vin Vout VP VS VP = 120 V ∠ 0o VP = 120 V ∠ 0o VS = 60 V ∠ 0o Vout = 180 V ∠ 0o \"Boost\" autotransformer connection The result of this “boost’ configuration is an output voltage that is the direct sum of the primary and secondary winding voltages: 180 volts with a 2:1 transformer ratio and 120 volt source. If the transformer ratio were 4:1 instead of 2:1, the output would be 150 volts (120 volts + 120 4 volts). 50An autotransformer is any transformer configuration where the primary and secondary windings are connected rather than galvanically isolated from each other as is typical.","5.9. PHASOR ANALYSIS OF TRANSFORMER CIRCUITS 473 Here we have another autotransformer, this time connected to buck the primary voltage. The VP and VS phasors still share common angles, but now they are “stacked” differently: polarity-end\u0002to-polarity-end. This is challenging to see on the second phasor diagram because the VP and VS overlap each other, sharing a common “polarity” (dot) end point: Primary phasor diagram Secondary phasor diagram 2:1 Vin Vout VP VS VP = 120 V ∠ 0o VP = 120 V ∠ 0o VS = 60 V ∠ 0o \"Buck\" autotransformer connection Vout = 60 V ∠ 0o The result of this “buck” configuration is a Vout that is the difference between VP and VS rather than being the sum of the two as was the case with the “boost” configuration. If the transformer ratio were 4:1 instead of 2:1, the output of this buck autotransformer would be 90 volts (120 volts − 120 4 volts).","474 CHAPTER 5. AC ELECTRICITY 5.9.2 Phasors in three-phase transformer circuits In the following three-phase transformer circuit, each transformer has been labeled with a number, and each pair of phasors representing primary and secondary winding voltages for each transformer has that same identifying number written next to it for convenient reference. Numbering the phasors makes it clear which phasor(s) belong to which transformer. As usual, the primary and secondary phasors for each transformer share the same angle, but the secondary phasors are “stacked” polarity-end-to-nonpolarity-end because that is precisely how the secondary windings are electrically connected to each other. Assuming an ABC phase sequence with VA being the reference phasor defining 0o phase angle: Primary phasor diagram Secondary phasor diagram 2:1 2:1 2:1 VA VB VC VA = 120 V ∠ 0o VB = 120 V ∠ -120o VC = 120 V ∠ 120o VX VY VZ VX = 0 V VZ = 60 V ∠ 120o VY = 60 V ∠ 180o 3-phase transformer with \"corner-grounded\" Delta secondary 1 2 3 1 1 2 2 3 3","5.10. TRANSMISSION LINES 475 5.10 Transmission lines Many years ago, when I was first learning about electricity, I happened to discover a length of coaxial television cable with the rating “50 ohm” printed on the jacket. Having my own ohmmeter, and wanting to know what the “50 ohm” label referred to, I tried measuring the resistance of this cable to see where it would exhibit 50 ohms of resistance. First I tried measuring between the two open-ended wires (the center conductor and the braided shield conductor), where my meter registered infinite resistance (no continuity). This is what I expected a normal cable would read when connected to nothing else. Next I tried connecting my meter from one end of the cable to the other: between both ends of the center conductor my meter registered 0 ohms, and between both ends of the shield conductor my meter also read 0 ohms. In fact, this is all I was ever able to measure with my ohmmeter: either 0 ohms or infinite ohms (open), no matter what I tried. I was confounded – how could this piece of cable possibly be called a “50 ohm” cable if I could not measure 50 ohms anywhere on it? 50 Ω Inner conductor Insulation Outer conductor (wire braid) RG-58/U RG-58/U coaxial cable A COM V V A A OFF Ohmmeter It was not until years later that I came across a reference in an old book to something called surge impedance, describing how lengths of cable responded to short-duration electrical pulses, that I finally understood the “50 ohm” rating of that coaxial cable. What I failed to discover with my ohmmeter – in fact, what I never could have even seen with a plain ohmmeter – is that the cable did indeed act like a 50 ohm resistor, but only for extremely short periods of time. This is an aspect of electrical theory I was completely unprepared to comprehend at that time, knowing only how DC circuits functioned. This is the subject we are about to explore now. In basic DC electrical theory, students learn that open circuits always drop the full applied voltage and cannot have electric currents anywhere in them. Students likewise learn that short","476 CHAPTER 5. AC ELECTRICITY circuits drop negligible voltage while conducting full electrical current. They also learn that the effects of electricity occur instantaneously throughout the circuit: for example, if a functioning circuit suffers an “open” fault, current through that branch of the circuit halts immediately and everywhere. These basic rules of electricity are extremely useful for DC circuit analysis, indeed even essential for troubleshooting DC circuits, but they are not 100% correct. Like many of the scientific principles one initially learns, they are only approximations of reality. The effects of electricity do not propagate instantaneously throughout a circuit, but rather spread at the speed of light (approximately 300,000,000 meters per second). Normally we never see any consequences of this finite speed because everything happens so fast, just as I never saw my ohmmeter register 50 ohms when I tried to test that coaxial cable many years ago. However, when we test a circuit on a time scale of nano-seconds (billionths of a second!), we find some very interesting phenomena during the time electricity propagates along the length of a circuit: open circuits can indeed (temporarily) exhibit current, and short circuits can indeed (temporarily) exhibit voltage drops. When a pulse signal is applied to the beginning of a two-conductor cable, the reactive elements of that cable (i.e. capacitance between the conductors, inductance along the cable length) begin to store energy. This translates to a current drawn by the cable from the source of the pulse, as though the cable were acting as a (momentarily) resistive load. If the cable under test were infinitely long, this charging effect would never end, and the cable would indeed behave exactly like a resistor from the perspective of the signal source. However, real cables (having finite length) do stop “charging” after some time following the application of a voltage signal at one end, the length of that time being a function of the cable’s physical length and the speed of light. In honor of the cable’s capacity to behave as a temporary load to any impressed signal, we typically refer to it as something more than just a cable. From the perspective of an electrical pulse, measured on a time scale of nanoseconds, we refer to any cable as a transmission line51. All electrical cables act as transmission lines, but the effects just mentioned are so brief in duration that we only notice them when the cable is exceptionally long and/or the pulse durations are exceptionally short (i.e. high-frequency signals). During the time when a transmission line is absorbing energy from a power source – whether this is indefinitely for a transmission line of infinite length, or momentarily for a transmission line of finite length – the current it draws will be in direct proportion to the voltage applied by the source. In other words, a transmission line behaves like a resistor, at least for a moment. The amount of “resistance” presented by a transmission line is called its characteristic impedance, or surge impedance, symbolized in equations as Z0. Only after the pulse signal has had time to travel down the length of the transmission line and reflect back to the source does the cable stop acting as a load and begin acting as a plain pair of wires. A transmission line’s characteristic impedance is a function of its conductor geometry (wire diameter, spacing) and the permittivity of the dielectric separating those conductors. If the line’s design is altered to increase its bulk capacitance and/or decrease its bulk inductance (e.g. decreasing the distance between conductors), the characteristic impedance will decrease. Conversely, if the transmission line is altered such that its bulk capacitance decreases and/or its bulk inductance increases, the characteristic impedance will increase. It should be noted that the length of the transmission line has absolutely no bearing on characteristic impedance. A 10-meter length of RG\u000251This use of the term is entirely different from the same term’s use in the electric power industry, where a “transmission line” is a set of conductors used to send large amounts of electrical energy over long distances.","5.10. TRANSMISSION LINES 477 58/U coaxial cable will have the exact same characteristic impedance as a 10000 kilometer length of RG-58/U coaxial cable (50 ohms, in both cases). The only difference is the length of time the cable will behave like a resistor to an applied voltage. 5.10.1 Open-ended transmission lines The following sequence illustrates the propagation of a voltage pulse forward and back (reflected) on an open-ended transmission line beginning from the time the DC voltage source is first connected to the left-hand end:Time current current voltage current current current current current current voltage voltage (no current) voltage (no current) The end result is a transmission line exhibiting the full source voltage, but no current. This is exactly what we would expect in an open circuit. However, during the time it took for the pulse to travel down the line’s length and back, it drew current from the source equal to the source voltage divided by the cable’s characteristic impedance (Isurge = Vsource Z0 ). For a brief amount of time, the two-conductor transmission line acted as a load to the voltage source rather than an open circuit. Only after the pulse traveled down the full length of the line and back did the line finally act as a plain open circuit.","478 CHAPTER 5. AC ELECTRICITY An experiment performed with a square-wave signal generator and oscilloscope52 connected to one end of a long wire pair cable (open on the far end) shows the effect of the reflected signal: The waveform steps up for a brief time, then steps up further to full source voltage. The first step represents the voltage at the source during the time the pulse traveled along the cable’s length, when the cable’s characteristic impedance acted as a load to the signal generator (making its output voltage “sag” to a value less than its full potential). The next step represents the reflected pulse’s return to the signal generator, when the cable’s capacitance is fully charged and is no longer drawing current from the signal generator (making its output voltage “rise”). A two-step “fall” appears at the trailing edge of the pulse, when the signal generator reverses polarity and sends an opposing pulse down the cable. The duration of the first and last “steps” on the waveform represents the time taken by the signal to propagate down the length of the cable and return to the source. This oscilloscope’s timebase was set to 0.5 microseconds per division for this experiment, indicating a pulse round-trip travel time of approximately 0.2 microseconds. A cable of this type has a velocity factor of approximately 0.7, which means electrical impulses travel at only 70% the speed of light through the cable, and so the round-trip distance calculates to be approximately 42 meters which makes the cable 21 meters in length: Distance = Velocity × Time = (70%)(3 × 108 m/s)(0.2 µs) = 42 m Cable length = 1 2 (Distance traveled by pulse) = (0.5)(42 m) = 21 m 52The signal generator was set to a frequency of approximately 240 kHz with a Th´evenin resistance of 118 ohms to closely match the cable’s characteristic impedance of 120 ohms. The signal amplitude was just over 6 volts peak-to\u0002peak.","5.10. TRANSMISSION LINES 479 5.10.2 Shorted transmission lines The following sequence illustrates the propagation of a voltage pulse forward and back (reflected) on a shorted-end transmission line beginning from the time the DC voltage source is first connected to the left-hand end: current current voltage Time current current current current current current current current voltage (no voltage) (no voltage) The end result is a transmission line exhibiting the full current of the source (Imax = Vsource Rwire ), but no voltage. This is exactly what we would expect in a short circuit. However, during the time it took for the pulse to travel down the line’s length and back, it drew current from the source equal to the source voltage divided by the cable’s characteristic impedance (Isurge = Vsource Z0 ). For a brief amount of time, the two-conductor transmission line acted as a moderate load to the voltage source rather than a direct short. Only after the pulse traveled down the full length of the line and back did the line finally act as a plain short-circuit.","480 CHAPTER 5. AC ELECTRICITY An experiment performed with the same signal generator and oscilloscope connected to one end of the same long wire pair cable (shorted on the far end) shows the effect of the reflected signal: Here, the waveform steps up for a brief time, then steps down toward zero. As before, the first step represents the voltage at the source during the time the pulse traveled along the cable’s length, when the cable’s characteristic impedance acted as a load to the signal generator (making its output voltage “sag” to a value less than its full potential). The step down represents the (inverted) reflected pulse’s return to the signal generator, nearly canceling the incident voltage and causing the signal to fall toward zero. A similar pattern appears at the trailing edge of the pulse, when the signal generator reverses polarity and sends an opposing pulse down the cable. Note the duration of the pulse on this waveform, compared to the first and last “steps” on the open-circuited waveform. This pulse width represents the time taken by the signal to propagate down the length of the cable and return to the source. This oscilloscope’s timebase remained at 0.5 microseconds per division for this experiment as well, indicating the same pulse round-trip travel time of approximately 0.2 microseconds. This stands to reason, as the cable length was not altered between tests; only the type of termination (short versus open).","5.10. TRANSMISSION LINES 481 5.10.3 Properly terminated transmission lines Proper “termination” of a transmission line consists of connecting a resistance to the end(s) of the line so that the pulse “sees” the exact same amount of impedance at the end as it did while propagating along the line’s length. The purpose of the termination resistor is to completely dissipate the pulse’s energy in order that none of it will be reflected back to the source. The following sequence illustrates the propagation of a voltage pulse on a transmission line with proper “termination” (i.e. a resistor matching the line’s surge impedance, connected to the far end) beginning from the time the DC voltage source is first connected to the left-hand end: current current voltage Time R = Z0 current current current current voltage voltage From the perspective of the pulse source, this properly terminated transmission line “looks” the same as an unterminated line of infinite length. There is no reflected pulse, and the DC voltage source “sees” an unchanging load resistance the entire time.","482 CHAPTER 5. AC ELECTRICITY An experiment performed with a termination resistor in place shows the near-elimination of reflected pulses: The pulse looks much more like the square wave it should be, now that the cable has been properly terminated53. With the termination resistor in place, a transmission line always presents the same impedance to the source, no matter what the signal level or the time of signal application. Another way to think of this is from the perspective of cable length. With the proper size of termination resistor in place, the cable appears infinitely long from the perspective of the power source because it never reflects any signals back to the source and it always consumes power from the source. Data communication cables for digital instruments behave as transmission lines, and must be terminated at both ends to prevent signal reflections. Reflected signals (or “echoes”) may cause errors in received data in a communications network, which is why proper termination can be so important. For point-to-point networks (networks formed by exactly two electronic devices, one at either end of a single cable), the proper termination resistance is often designed into the transmission and receiving circuitry, and so no external resistors need be connected. For “multi-drop” networks where multiple electronic devices tap into the same electrical cable, excessive signal loading would occur if each and every device had its own built-in termination resistance, and so the devices are built with no internal termination, and the installer must place two termination resistors in the network (one at each far end of the cable). 53The termination shown here is imperfect, as evidenced by the irregular amplitude of the square wave. The cable used for this experiment was a length of twin-lead speaker cable, with a characteristic impedance of approximately 120 ohms. I used a 120 ohm (± 5%) resistor to terminate the cable, which apparently was not close enough to eliminate all reflections.","5.10. TRANSMISSION LINES 483 5.10.4 Discontinuities A transmission line’s characteristic impedance will be constant throughout its length so long as its conductor geometry and dielectric properties are consistent throughout its length. Abrupt changes in either of these parameters, however, will create a discontinuity in the cable capable of producing signal reflections. This is why transmission lines must never be sharply bent, crimped, pinched, twisted, or otherwise deformed. The probe for a guided-wave radar (GWR) liquid level transmitter is another example of a transmission line, one where the vapor/liquid interface creates a discontinuity: there will be an abrupt change in characteristic impedance between the transmission line in vapor space versus the transmission line submerged in a liquid due to the differing dielectric permittivities of the two substances. This sudden change in characteristic impedance sends a reflected signal back to the transmitter. The time delay measured between the signal’s transmission and the signal’s reception by the transmitter represents the vapor space distance, or ullage. For more detail on the theory and function of radar level measurement, see section 20.5.2 beginning on page 1477. 5.10.5 Velocity factor The speed at which an electrical signal propagates down a transmission line is never as fast as the speed of light in a vacuum, owing to the permittivity of the line’s electrical insulation being greater than that of a vacuum. A value called the velocity factor expresses the propagation velocity as a ratio to light, and its value is always less than one: Velocity factor = v c Where, v = Propagation velocity of signal traveling along the transmission line c = Speed of light in a vacuum (≈ 3.0 × 108 meters per second) Velocity factor is a function of dielectric constant, but not conductor geometry. A greater permittivity value results in a slower velocity (lesser velocity factor).","484 CHAPTER 5. AC ELECTRICITY 5.10.6 Cable losses Ideally, a transmission line is a perfectly loss-less conduit for electrical energy. That is, every watt of signal power entering the transmission line is available at the end where the load is connected. In reality, though, this is never the case. Conductor resistance, as well as losses within the dielectric (insulating) materials of the cable, rob the signal of energy. For transmission lines, power loss is typically expressed in units of decibels per 100 feet or per 100 meters. A “decibel,” as you may recall, is ten times the logarithm of a power ratio: Gain or Loss in dB = 10 log \u0012 P Pref \u0013 Thus, if a transmission line receives 25 milliwatts of signal power at one end, but only conveys 18 milliwatts to the far end, it has suffered a 1.427 dB loss (10 log 0.018 0.025 = −1.427 dB) from end to end. Power loss in cables is strongly dependent on frequency: the greater the signal frequency, the more severe the power loss per unit cable length.","5.11. ANTENNAS 485 5.11 Antennas Capacitors store energy in electric fields, proportional to the square of voltage. Inductors store energy in magnetic fields, proportional to the square of current. If capacitors and inductors are connected together, their complementary energy storage modes create a condition where electrical energy transfers back and forth between the capacitance and the inductance: voltage and current both oscillating sinusoidally. We refer to this cyclic exchange of energy as resonance. The simplest resonant circuit possible is the so-called tank circuit, comprised of a single inductor connected to a single capacitor: Tank circuit C L The natural frequency at which a tank circuit oscillates is given by the formula fr = 1 2π √ LC , where fr is the resonant frequency in Hertz, C is the capacitance in Farads, and L is the inductance in Henrys. A perfect tank circuit – devoid of electrical resistance and any other energy-dissipating characteristics (e.g. capacitor dielectric losses, inductor hysteresis losses) – would continue to oscillate forever once initially stimulated. That is, if initially “charged” with an impulse of DC voltage, the tank circuit would continue to produce AC voltage and current oscillations at its resonant frequency, at constant peak amplitude, forever: C L + − DC power source Pushbutton switch Switch pressed Time and released Ideal tank circuit behavior","486 CHAPTER 5. AC ELECTRICITY Since real capacitors and inductors are not lossless, real tank circuits exhibit decaying-amplitude oscillations after initial “charging,” until no energy is stored in either the capacitor or the inductor: C L + − DC power source Pushbutton switch Switch pressed Time and released Real tank circuit behavior Capacitive losses take the form of heat loss in the dielectric substance separating the capacitor plates. The electric field between the capacitor’s plates imparts forces on any polar54 molecules within that substance, thereby doing “work” on those molecules by forcing them back and forth as the electric field alternates. Though these forces and motions are extremely small, they are nevertheless capable of draining considerable energy from the capacitor, dissipating it in the form of heat. Inductive losses are similar, but in the form of work done on ferromagnetic molecules in the core material as the magnetic field alternates polarity. Like dielectric heating, magnetic losses also drain energy from the inductor, dissipating it in the form of heat. Of course, both capacitors and inductors also contain ohmic resistance in the metals used to form the plates and wire coils, respectively. Resistance naturally dissipates energy in the form of heat, constituting another energy-loss mechanism for both capacitors and inductors (albeit much more significant in inductors than in capacitors!). The combined effect of all these energy-loss mechanisms is that the oscillations of an unpowered tank circuit decay over time, until they cease completely. This is similar in principle to a pendulum gradually coming to a halt after being set in motion with a single push: if not for air resistance and other forms of friction, the pendulum should swing forever! With air friction and mechanical friction in the pendulum’s bearing, though, a pendulum’s oscillations gradually diminish in amplitude until all its energy has been lost – swing by swing – to heat. 54A “polar” molecule is one where the constituent atoms are bound together in such a way that there is a definite electrical polarity from one end of the molecule to the other. Water (H2O) is an example of a polar molecule: the positively charged hydrogen atoms are bound to the negatively charged oxygen atom in a “V” shape, so the molecule as a whole has a positive side and a negative side which allows the molecule to be influenced by external electric fields. Carbon dioxide (CO2) is an example of a non-polar molecule whose constituent atoms lie in a straight line with no apparent electrical poles. Interestingly, microwave ovens exploit the fact of water molecules’ polarization by subjecting food containing water to a strong oscillating electric field (microwave energy in the gigahertz frequency range) which causes the water molecules to rotate as they continuously orient themselves to the changing field polarity. This oscillatory rotation manifests itself as heat within the food.","5.11. ANTENNAS 487 Capacitance and inductance, however, are not limited to capacitors and inductors: any pair of conductors separated by an insulating medium will exhibit capacitance, and any electrical conductor will exhibit inductance along its length. Even a two-conductor cable (a transmission line) has distributed capacitance and inductance capable of storing energy. If a long, unterminated (no load connected to the far end) cable is “charged” by a pulse of applied DC voltage, it will sustain a series of echoing pulses at a period dependent on the cable’s length and velocity factor: + − DC power source Pushbutton switch Switch pressed Time and released Transmission line behavior Switch pressed Time and released Ideal behavior Real (lossy) behavior incident pulse reflected pulse The ability for a transmission line to support periodic signal “echoes” means it may also resonate when energized by an AC power source, just like a tank circuit. Unlike a tank circuit, however, a transmission line is able to resonate at more than one frequency: a “fundamental” frequency, or any whole-number multiple of that fundamental frequency called a harmonic frequency. For example, an unterminated transmission line with a length of 1 kilometer and a velocity factor of 0.7 has a round-trip echo time (period) of 9.53 microseconds, equivalent to a resonant frequency of 104.9 kHz. However, it will resonate equally well at exactly twice this fundamental frequency (209.8 kHz – the second harmonic of 104.9 kHz) as well as three times the fundamental frequency (314.8 kHz – the third harmonic of 104.9 kHz), etc. A simple LC tank circuit, by contrast, will only resonate at a single frequency. This “poly-resonant” behavior of transmission lines has an analogue in the world of music. “Wind” instruments such as trombones, flutes, trumpets, saxophones, clarinets, recorders, etc., are really nothing more than tubes with at least one open end. These tubes will acoustically resonate at specific frequencies when “excited” by turbulent air flow at one end. The lowest frequency such a tube will resonate at is its “fundamental” frequency, but increasing the turbulence of the incoming air flow will cause the tone to “jump” to some harmonic of that fundamental frequency. The fundamental frequency of the tube may be altered by changing the length of the tube (e.g. as in a trombone or trumpet) or by opening ports along the tube’s length to alter its effective length (flute, saxophone, clarinet, recorder, etc.).","488 CHAPTER 5. AC ELECTRICITY If we were to alter our transmission line test circuit, splaying the two conductors apart from each other rather than running them alongside one another, it would also form another type of resonant circuit, owing to the distributed capacitance and inductance along the wires’ lengths: + − DC power source Pushbutton switch This special case of resonant circuit has some very interesting properties. First, its resonant frequency is quite high, because the distributed inductance and capacitance values are extremely small compared to the values of discrete components such as inductors and capacitors. Second, it is a very “lossy” circuit despite having no appreciable electrical resistance to dissipate energy, no solid insulating medium to incur dielectric losses, and no ferromagnetic core to exhibit hysteresis losses. This special form of resonant circuit loses energy not to heat, but rather to electromagnetic radiation. In other words, the energy in the electric and magnetic fields leave the circuit and propagate through space in the form of electro-magnetic waves, or what we more commonly refer to now as radio waves: a series of electric and magnetic fields oscillating as they radiate away from the wires at the speed of light. Tank circuits and transmission lines do not radiate energy because they are intentionally designed to contain their fields: capacitors are designed to fully contain their electric fields, inductors are designed to fully contain their magnetic fields, and the fields within transmission lines are likewise constrained. Our two-wire resonant circuit, by contrast, does just the opposite: its electric and magnetic fields are exposed to open space with no containment whatsoever. What we have built here is not a tank circuit nor a transmission line, but rather an antenna55: a structure designed to radiate electric and magnetic fields as waves into surrounding space. 55An older term used by radio pioneers to describe antennas is radiator, which I personally find very descriptive. The word “antenna” does an admirable job describing the physical appearance of the structure – like antennas on an insect – but the word “radiator” actually describes its function, which is a far more useful principle for our purposes.","5.11. ANTENNAS 489 5.11.1 Maxwell and Hertz An interesting historical footnote is that this phenomenon of electromagnetic waves propagating through space was predicted theoretically before it was demonstrated experimentally. A Scottish physicist named James Clerk Maxwell made an astonishing theoretical prediction which he published in 1873, expressed in these four equations: I E · dA = Q ǫ0 I B · dA = 0 I E · ds = − dΦB dt I B · ds = µ0I + µ0ǫ0 dΦE dt The last two equations hold the most interest to us with respect to electromagnetic waves. The third equation states that an electric field (E) will be produced in open space by a changing magnetic flux dΦB dt \u0001 . The fourth equation states than a magnetic field (B) will be produced in open space either by an electric current (I) or by a changing electric flux dΦE dt \u0001 . Given this complementary relationship, Maxwell reasoned, it was possible for a changing electric field to create a changing magnetic field which would then create another changing electric field, and so on. This cause-and\u0002effect cycle could continue, ad infinitum, with fast-changing electric and magnetic fields radiating off into open space without needing wires to carry or guide them. In other words, the complementary fields would be self-sustaining as they traveled. The Prussian Academy of Science offered a reward to anyone who could experimentally validate Maxwell’s prediction, and this challenge was met by Professor Heinrich Hertz at the Engineering College in Karlsruhe, Germany in 1887, eight years after Maxwell’s death. Hertz constructed and tested a pair of devices: a “radiator” to produce the electromagnetic waves, and a “resonator” to receive them.","490 CHAPTER 5. AC ELECTRICITY A simplified diagram showing Hertz’s experimental device is shown here: Spark gap Metal plate Metal plate Small spark gap Wire loop A few meters’ distance Resonator Radiator Induction coil An “induction coil” (a buzzing device constructed of a self-interrupting relay and step-up transformer winding to generate a continuous pulsing waveform of high voltage) provided an extremely noisy (i.e. frequency-rich) AC signal to the radiator, while a spark gap at the resonator provided indication that the electromagnetic waves were captured and converted into voltage by the resonator wire. Both the radiator and the resonator are what we would now call antennas. The purpose of the transmitting antenna (radiator) is to take high-frequency AC power and radiate that power in the form of electromagnetic waves: self-sustaining electric and magnetic fields propagating out into open space. The purpose of the receiving antenna is to capture those electromagnetic waves and convert them into an AC signal. All antennas – from historical to the most modern – behave in fundamentally the same way: energize them with high-frequency AC power, and they will radiate electromagnetic waves at that frequency; expose them to electromagnetic waves, and they will produce a very small AC signal at the same frequency as the incident radiation.","5.11. ANTENNAS 491 5.11.2 Antenna size Earlier it was mentioned that antennas are fundamentally resonant elements: they “prefer” to electrically oscillate at a fundamental frequency (and at whole-number multiples of that fundamental frequency). An antenna will behave most efficiently – whether transmitting or receiving – when operated in a condition of resonance. The relationship between ideal frequency and antenna length is inverse: the longer the antenna, the lower its fundamental frequency, and vice-versa. This is the same mathematical relationship we see between frequency and wavelength (λ) for any moving wave: v = λf The prototypical antenna shown earlier – with two wires oriented 180ofrom each other – operates best at a wavelength twice as long as the total length of wire. source AC power λ/2 \"Half-wave\" dipole antenna λ = v f operating in transmission mode λ/2 AC signal V receiver \"Half-wave\" dipole antenna operating in reception mode (e.g. RF ammeter) A “half-wave” dipole antenna with a total length of 5 meters56 will radiate optimally at a frequency of 30 MHz, given that the velocity of electromagnetic waves in open space is approximately 3×108 meters per second. This same antenna will also effectively resonate at any harmonic (integer multiple) of 30 MHz (e.g. 60 MHz, 90 MHz, 120 MHz, etc.) just as a transmission line is able to resonate at a fundamental frequency as well as any harmonic thereof. 56In practice, the ideal length of a dipole antenna turns out to be just a bit shorter than theoretical, due to lumped\u0002capacitive effects at the wire ends. Thus, a resonant 30 MHz half-wave dipole antenna should actually be about 4.75 meters in length rather than exactly 5 meters in length.","492 CHAPTER 5. AC ELECTRICITY A popular variation on the theme of the half-wave dipole antenna is the so-called quarter-wave or “whip” antenna, which is exactly what you might think it is: one-half of a half-wave antenna. Instead of two wires pointed away from each other, we substitute an earth-ground connection for one of the wires: source AC power λ = v f operating in transmission mode AC signal V receiver operating in reception mode (e.g. RF ammeter) λ/4 λ/4 \"Quarter-wave\" antenna \"Quarter-wave\" antenna Quarter-wave antennas tend to be less effective than half-wave antennas, but are usually much more convenient to construct for real applications. 5.11.3 Antenna orientation and directionality Another factor affecting antenna performance is the orientation of the receiving antenna with respect to the transmitting antenna. Antenna conductors should be parallel to each other in order to maximize reception, in order that the electric and magnetic fields emanating from the wires of the transmitting antenna will “link” properly with the wires of the receiving antenna(s). If the goal is optimum communication in any direction (omnidirectionality), dipole and whip antennas should be arranged vertically so that all antenna conductors will be parallel to each other regardless of their geographic location. Omnidirectionality may seem like a universally good trait for any antenna: to be able to transmit and receive electromagnetic waves equally well in any direction. However, there are good reasons for wanting directionality in an antenna. One reason is for greater security: perhaps you have an application where you do not wish to broadcast information in all directions, where anyone at all could receive that information. In that case, the best antennas to use would be those that work best in one direction and one direction only, with transmitting and receiving antenna pairs pointed directly at each other. Another reason for antenna directionality is improved reception. As noted before, the AC signal received at an antenna is very small, typically on the order of microvolts. Since electromagnetic radiation tends to “spread” as it travels, becoming weaker with distance from the transmitting antenna, long-range radio communication benefits from increased sensitivity. A transmitting antenna that is directional will focus more of its power in one direction than in others, resulting in less “wasted” power radiated in unwanted directions. Likewise, a receiving antenna that is directional does a better job of “collecting” the electromagnetic energy it receives from that direction (as well as ignoring electromagnetic waves coming from other directions).","5.11. ANTENNAS 493 A simple yet highly effective antenna design for directional transmission and reception is the Yagi, named after its inventor. A Yagi is based on a half-wave dipole element surrounded by one or more wires longer than λ/2 to the rear (called “reflectors”) and one or more wires shorter than λ/2 to the front (called “directors”). The terms “reflector” and “director” are quite apt, describing their interaction with electromagnetic waves from the perspective of the dipole: reflectors reflect the waves, while directors direct the waves. The result is an antenna array that is much more directional than a simple dipole: V \"Yagi\" antenna operating in transmission mode in reception mode \"Yagi\" antenna operating Reflectors Directors Directors Reflectors","494 CHAPTER 5. AC ELECTRICITY An example of a Yagi antenna used as part of a SCADA system is shown in this photograph, the antenna of course being the multi-element array in the upper-right corner:","5.11. ANTENNAS 495 Another example of a highly directional antenna design is the parabolic dish, often used in microwave and satellite communications. This photograph shows two “dish” antennas, one open to the weather (right) and the other covered with a weather-proof diaphragm to keep the antenna elements protected (left): Some dish antennas use mesh or metal-tube reflectors rather than a solid parabolic reflector, as is the case in this next photograph:","496 CHAPTER 5. AC ELECTRICITY References Blackburn, J. Lewis and Domin, Thomas J., Protective Relaying Principles and Applications, Third Edition, CRC Press, Taylor & Francis Group, Boca Raton, FL, 2007. Boylestad, Robert L., Introductory Circuit Analysis, 9th Edition, Prentice Hall, Upper Saddle River, NJ, 2000. Dorf, Richard C., Modern Control Systems, Fifth Edition, Addison-Wesley Publishing Company, Reading, MA, 1989. Eckman, Donald P., Automatic Process Control, John Wiley & Sons, Inc., New York, NY, 1958. Field Antenna Handbook, U.S. Marine Corps document MCRP 6-22D, 1999. Giancoli, Douglas C., Physics for Scientists & Engineers, Third Edition, Prentice Hall, Upper Saddle River, NJ, 2000. Harrison, Cecil A., Transform Methods in Circuit Analysis, Saunders College Publishing, Philadelphia, PA, 1990. Jenkins, John D., Where Discovery Sparks Imagination, American Museum of Radio and Electricity, Bellingham, WA, 2009. Kaplan, Wilfred, Advanced Mathematics for Engineers, Addison-Wesley Publishing Company, Reading, MA, 1981. Mileaf, Harry, Electronics One-Seven, Hayden Book Company, 1976. Nilsson, James W., Electric Circuits, Addison-Wesley Publishing Company, Reading, MA, 1983. Palm, William J., Control Systems Engineering, John Wiley & Sons, Inc., New York, NY, 1986. Smith, Steven W., The Scientist and Engineer’s Guide to Digital Signal Processing, California Technical Publishing, San Diego, CA, 1997. Steinmetz, Charles P., Theoretical Elements of Electrical Engineering, Third Edition, McGraw-Hill Book Company, New York, NY, 1909. Steinmetz, Charles P., Theory and Calculation of Alternating Current Phenomena, Third Edition, McGraw Publishing Company, New York, NY, 1900. The ARRL Antenna Book, Eleventh Edition, The American Radio Relay League, Inc., Newington, CT, 1968. The ARRL Handbook For Radio Amateurs, 2001 Edition, ARRL – the national association for Amateur Radio, Newington, CT, 2001.","Chapter 6 Introduction to industrial instrumentation Instrumentation is the science of automated measurement and control. Applications of this science abound in modern research, industry, and everyday living. From automobile engine control systems to home thermostats to aircraft autopilots to the manufacture of pharmaceutical drugs, automation surrounds us. This chapter explains some of the fundamental principles of industrial instrumentation. The first step, naturally, is measurement. If we can’t measure something, it is really pointless to try to control it. This “something” usually takes one of the following forms in industry: • Fluid pressure • Fluid flow rate • The temperature of an object • Fluid volume stored in a vessel • Chemical concentration • Machine position, motion, or acceleration • Physical dimension(s) of an object • Count (inventory) of objects • Electrical voltage, current, or resistance Once we measure the quantity we are interested in, we usually transmit a signal representing this quantity to an indicating or computing device where either human or automated action then takes place. If the controlling action is automated, the computer sends a signal to a final controlling device which then influences the quantity being measured. 497","498 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION This final control device usually takes one of the following forms: • Control valve (for throttling the flow rate of a fluid) • Electric motor • Electric heater Both the measurement device and the final control device connect to some physical system which we call the process. To show this as a general block diagram: Measuring device Final control device Controller The Process Senses Decides Influences Reacts The common home thermostat is an example of a measurement and control system, with the home’s internal air temperature being the “process” under control. In this example, the thermostat usually serves two functions: sensing and control, while the home’s heater adds heat to the home to increase temperature, and/or the home’s air conditioner extracts heat from the home to decrease temperature. The job of this control system is to maintain air temperature at some comfortable level, with the heater or air conditioner taking action to correct temperature if it strays too far from the desired value (called the setpoint). Industrial measurement and control systems have their own unique terms and standards, which is the primary focus of this lesson. Here are some common instrumentation terms and their definitions: Process: The physical system we are attempting to control or measure. Examples: water filtration system, molten metal casting system, steam boiler, oil refinery unit, power generation unit. Process Variable, or PV: The specific quantity we are measuring in a process. Examples: pressure, level, temperature, flow, electrical conductivity, pH, position, speed, vibration.","499 Setpoint, or SP: The value at which we desire the process variable to be maintained at. In other words, the “target” value for the process variable. Primary Sensing Element, or PSE: A device directly sensing the process variable and translating that sensed quantity into an analog representation (electrical voltage, current, resistance; mechanical force, motion, etc.). Examples: thermocouple, thermistor, bourdon tube, microphone, potentiometer, electrochemical cell, accelerometer. Transducer: A device converting one standardized instrumentation signal into another standardized instrumentation signal, and/or performing some sort of processing on that signal. Often referred to as a converter and sometimes as a “relay.” Examples: I/P converter (converts 4- 20 mA electric signal into 3-15 PSI pneumatic signal), P/I converter (converts 3-15 PSI pneumatic signal into 4-20 mA electric signal), square-root extractor (calculates the square root of the input signal). Note: in general science parlance, a “transducer” is any device converting one form of energy into another, such as a microphone or a thermocouple. In industrial instrumentation, however, we generally use “primary sensing element” to describe this concept and reserve the word “transducer” to specifically refer to a conversion device for standardized instrumentation signals. Transmitter: A device translating the signal produced by a primary sensing element (PSE) into a standardized instrumentation signal such as 3-15 PSI air pressure, 4-20 mA DC electric current, Fieldbus digital signal packet, etc., which may then be conveyed to an indicating device, a controlling device, or both. Lower- and Upper-range values, abbreviated LRV and URV, respectively: the values of process measurement deemed to be 0% and 100% of a transmitter’s calibrated range. For example, if a temperature transmitter is calibrated to measure a range of temperature starting at 300 degrees Celsius and ending at 500 degrees Celsius, its LRV would be 300 oC and its URV would be 500 oC. Zero and Span: alternative descriptions to LRV and URV for the 0% and 100% points of an instrument’s calibrated range. “Zero” refers to the beginning-point of an instrument’s range (equivalent to LRV), while “span” refers to the width of its range (URV − LRV). For example, if a temperature transmitter is calibrated to measure a range of temperature starting at 300 degrees Celsius and ending at 500 degrees Celsius, its zero would be 300 oC and its span would be 200 oC. Controller: A device receiving a process variable (PV) signal from a primary sensing element (PSE) or transmitter, comparing that signal to the desired value (called the setpoint) for that process variable, and calculating an appropriate output signal value to be sent to a final control element (FCE) such as an electric motor or control valve. Final Control Element, or FCE: A device receiving the signal output by a controller to directly influence the process. Examples: variable-speed electric motor, control valve, electric heater. Manipulated Variable, or MV: The quantity in a process we adjust or otherwise manipulate in order to influence the process variable (PV). Also used to describe the output signal generated by a controller; i.e. the signal commanding (“manipulating”) the final control element to influence the process.","500 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION Automatic mode: When the controller generates an output signal based on the relationship of process variable (PV) to the setpoint (SP). Manual mode: When the controller’s decision-making ability is bypassed to let a human operator directly determine the output signal sent to the final control element. Now we will explore some practical examples of measurement and control systems so you can get a better idea of these fundamental concepts. 6.1 Example: boiler water level control system Steam boilers are very common in industry, principally because steam power is so useful. Common uses for steam in industry include doing mechanical work (e.g. a steam engine moving some sort of machine), heating, producing vacuums (through the use of “steam ejectors”), and augmenting chemical processes (e.g. reforming of natural gas into hydrogen and carbon dioxide). The process of converting water into steam is quite simple: heat up the water until it boils. Anyone who has ever boiled a pot of water for cooking knows how this process works. Making steam continuously, however, is a little more complicated. An important variable to measure and control in a continuous boiler is the level of water in the “steam drum” (the upper vessel in a water-tube boiler). In order to safely and efficiently produce a continuous flow of steam, we must ensure the steam drum never runs too low on water, or too high. If there is not enough water in the drum, the water tubes may run dry and burn through from the heat of the fire. If there is too much water in the drum, liquid water may be carried along with the flow of steam, causing problems downstream.","6.1. EXAMPLE: BOILER WATER LEVEL CONTROL SYSTEM 501 In this next illustration, you can see the essential elements of a water level control system, showing transmitter, controller, and control valve: SP PV A.S. A.S. LT Riser tubes Downcomer tubes Steam Steam drum Mud drum Exhaust stack Burner Feedwater Air-operated control valve Controller Level transmitter LIC Level Indicating Steam drum water level control system for an industrial boiler water 3-15 PSI measurement signal 3-15 PSI signal control pipe pipe The first instrument in this control system is the level transmitter, or “LT”. The purpose of this device is to sense the water level in the steam drum and report (“transmit”) that measurement to the controller in the form of a signal. In this case, the type of signal is pneumatic: a variable air pressure sent through metal or plastic tubes. The greater the water level in the drum, the more air pressure output by the level transmitter. Since the transmitter is pneumatic, it must be supplied with a source of clean, compressed air on which to operate. This is the meaning of the “A.S.” tube (Air Supply) entering the top of the transmitter. This pneumatic signal is sent to the next instrument in the control system, the level indicating controller, or “LIC”. The purpose of this instrument is to compare the level transmitter’s signal against a setpoint value entered by a human operator representing the desired water level in the steam drum. The controller then generates an output signal telling the control valve to either introduce more or less water into the boiler to maintain the steam drum water level at setpoint. As with the transmitter, the controller in this system is pneumatic, operating entirely on compressed","502 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION air. This means the output of the controller is also a variable air pressure signal, just like the signal output by the level transmitter. Naturally, the controller requires a constant supply of clean, compressed air on which to run, which explains the “A.S.” (Air Supply) tube connecting to it. The last instrument in this control system is the control valve, operated directly by the air pressure signal output by the controller. Its purpose is to influence the flow rate of water into the boiler, “throttling” the water flow more or less as determined by controller. This particular type of control valve uses a large diaphragm and a large spring to move the valve further open with more signal pressure and further closed with less signal pressure. When the controller is placed in the “automatic” mode, it will move the control valve to whatever position necessary to maintain a constant steam drum water level. The phrase “whatever position necessary” suggests the relationship between the controller output signal, the process variable signal (PV), and the setpoint (SP) is complex. If the controller senses a water level above setpoint, it will close off the valve as far as necessary to decrease the water level down to setpoint. Conversely, if the controller senses a water level below setpoint, it will open up the valve as far as necessary to raise the water level up to setpoint. What this means in a practical sense is that the controller’s output signal (equating to valve position) in automatic mode is just as much a function of process load (i.e. how much steam is being used from the boiler) as it is a function of setpoint (i.e. where we wish the water level to be). Consider a situation where the steam demand from the boiler is very low. If there isn’t much steam being drawn off the boiler, this means there will be little water boiled into steam and therefore little need for additional feedwater to be pumped into the boiler. Therefore, in this situation, one would expect the control valve to hover near the fully-closed position, allowing just enough water into the boiler to keep the steam drum water level at setpoint. If, however, there is a high demand for steam from this boiler, the rate of evaporation will be much greater. This means the control system must add feedwater to the boiler at a much greater flow rate in order to maintain the steam drum water level at setpoint. In this situation we would expect to see the control valve much closer to being fully-open as the control system “works harder” to maintain a constant water level in the steam drum. Thus, we see how the controller automatically positions the control valve to react to different boiler operating conditions even when the setpoint is fixed. A human operator supervising this boiler has the option of placing the controller into “manual” mode. In this mode the control valve position is under direct control of the human operator, with the controller essentially ignoring the signal sent from the water level transmitter. Being an indicating controller, the controller faceplate will still show how much water is in the steam drum, but it is now the human operator’s sole responsibility to move the control valve to the appropriate position to hold water level at setpoint – in manual mode the controller takes no corrective action of its own. Manual mode is useful to human operators during start-up and shut-down conditions. It is also useful to instrument technicians for troubleshooting misbehaving control systems. Placing a controller into manual mode is akin to disengaging the cruise control in an automobile, transferring control of engine power from the car’s computer back to the human driver. One can easily imagine an automobile mechanic needing to throttle a car’s engine “manually” (i.e. with the cruise control turned off) in order to properly diagnose an engine or drivetrain problem. This is true for industrial processes as well, where instrument technicians may need to place a controller into manual mode in order to properly diagnose transmitter or control valve problems.","6.1. EXAMPLE: BOILER WATER LEVEL CONTROL SYSTEM 503 As was mentioned before, this is an example of a pneumatic (compressed air) control system, where all the instruments operate on compressed air, and use compressed air as the signaling medium. Pneumatic instrumentation is an old technology, dating back to the early twentieth century. While most modern instruments are electronic in nature, pneumatic instruments still find application within industry. The most common industry standard for pneumatic pressure signals is 3 to 15 PSI, with 3 PSI representing low end-of-scale and 15 PSI representing high end-of-scale. Alternative pressure ranges for pneumatic signals sometimes encountered in industry include 3 to 27 PSI, and 6 to 30 PSI. The following table shows the relationship between air signal pressure and steam drum level for this boiler’s 3-15 PSI level transmitter: Transmitter air signal pressure Steam drum water level 3 PSI 0% (Empty) 6 PSI 25% 9 PSI 50% 12 PSI 75% 15 PSI 100% (Full) It should be noted this table assumes the transmitter measures the full range of water level possible in the drum. Usually, this is not the case. Instead, the transmitter will be calibrated so it only senses a narrow range of water level near the middle of the drum. Thus, 3 PSI (0%) will not represent an empty drum, and neither will 15 PSI (100%) represent a completely full drum. Calibrating the transmitter like this helps avoid the possibility of actually running the drum completely empty or completely full in the case of an operator incorrectly setting the setpoint value near either extreme end of the measurement scale. An example table showing this kind of realistic transmitter calibration appears here: Transmitter air signal pressure Actual steam drum water level 3 PSI 40% 6 PSI 45% 9 PSI 50% 12 PSI 55% 15 PSI 60%","504 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION The boiler’s steam drum level controller outputs a pneumatic output signal to the control valve, using the same 3 to 15 PSI standard to command different valve positions: Controller output signal pressure Control valve position 3 PSI 0% open (Fully shut) 6 PSI 25% open 9 PSI 50% open 12 PSI 75% open 15 PSI 100% (Fully open) Even though the same range of air pressure (3 to 15 PSI) is used to represent water level in the steam drum and the position of the control valve, there is no simple correspondence between the two signals. A common misconception for students new to this topic is to assume the transmitter signal (PV) and controller output signal must be identical. This is not true. Typically the 3-15 PSI signal representing level will be at some value different from the 3-15 PSI signal driving the valve, because those two signals represent two entirely different variables in the boiler system. As we have seen previously, the output signal from a controller in automatic mode is just as much a function of process conditions as it is a function of the measured variable. This error is akin to thinking the road speed signal in an automobile cruise control system (the “process variable” or PV) must be the same value as the signal sent by the cruise control computer to the engine’s accelerator control (the controller’s “output” signal). Granted, these two signals are related to one another, but since they represent two different parameters in the controlled system we have no reason to expect their values will be equal except by chance.","6.2. EXAMPLE: WASTEWATER DISINFECTION 505 6.2 Example: wastewater disinfection The final step in treating wastewater before releasing it into the natural environment is to kill any harmful microorganisms (e.g. viruses, bacteria) in it. This is called disinfection, and chlorine gas is a very effective disinfecting agent. However, just as it is not good to mix too little chlorine in the outgoing water (effluent) because we might not disinfect the water thoroughly enough, there is also danger of injecting too much chlorine in the effluent because then we might begin poisoning animals and beneficial microorganisms in the natural environment. To ensure the right amount of chlorine injection, we must use a dissolved chlorine analyzer to measure the chlorine concentration in the effluent, and use a controller to automatically adjust the chlorine control valve to inject the right amount of chlorine at all times. The following P&ID (Process and Instrument Diagram) shows how such a control system might look: Mixer Influent Chlorine supply Contact chamber AT AIC Effluent Cl2 M SP Analytical transmitter Analytical indicating controller Motor-operated control valve 4-20 mA signal 4-20 mA signal measurement control Pipe Pipe Pipe Pipe Pipe Chlorine gas coming through the control valve mixes with the incoming water (influent), then has time to disinfect in the contact chamber before exiting out to the environment. The transmitter is labeled “AT” (Analytical Transmitter) because its function is to analyze the concentration of chlorine dissolved in the water and transmit this information to the control system. The “Cl2” (chemical notation for a chlorine molecule) written near the transmitter bubble declares this to be a chlorine analyzer. The dashed line coming out of the transmitter tells us the signal is electric in nature, not pneumatic as was the case in the previous (boiler control system) example. The most common and likely standard for electronic signaling in industry is 4 to 20 milliamps DC, which represents chlorine concentration in much the same way as the 3 to 15 PSI pneumatic signal standard represented steam drum water level in the boiler: Transmitter signal current Chlorine concentration 4 mA 0% (no chlorine) 8 mA 25% 12 mA 50% 16 mA 75% 20 mA 100% (Full concentration)","506 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION The controller is labeled “AIC” because it is an Analytical Indicating Controller. Controllers are always designated by the process variable they are charged with controlling, in this case the chlorine analysis of the effluent. “Indicating” means there is some form of display that a human operator or technician can read showing the chlorine concentration. “SP” refers to the setpoint value entered by the operator, which the controller tries to maintain by adjusting the position of the chlorine injection valve. A dashed line going from the controller to the valve indicates another electronic signal: a 4 to 20 mA direct current signal again. Just as with the 3 to 15 PSI pneumatic signal standard in the pneumatic boiler control system, the amount of electric current in this signal path directly relates to a certain valve position: Controller output signal current Control valve position 4 mA 0% open (Fully shut) 8 mA 25% open 12 mA 50% open 16 mA 75% open 20 mA 100% (Fully open) Note: it is possible, and in some cases even preferable, to have either a transmitter or a control valve that responds in reverse fashion to an instrument signal such as 3 to 15 PSI or 4 to 20 milliamps. For example, this valve could have been set up to be wide open at 4 mA and fully shut at 20 mA. The main point to recognize here is that both the process variable sensed by the transmitter and the position of the control valve are proportionately represented by analog signals. Just as with the 3 to 15 PSI pneumatic signals used to represent water level and control valve position in the boiler seen previously, the two 4 to 20 milliamp current signals in this system represent two different variables in the system and therefore will not be equal to each other except by coincidence. A common misconception for people first learning about analog instrumentation signals is to assume the transmitter’s signal (“Process Variable”) must be identical in value to the control valve’s signal (“Manipulated Variable” or “Output”), but this is not true. The letter “M” inside the control valve bubble tells us this is a motor-actuated valve. Instead of using compressed air pushing against a spring-loaded diaphragm as was the case in the boiler control system, this valve is actuated by an electric motor turning a gear-reduction mechanism. The gear reduction mechanism allows slow motion of the control valve stem even though the motor spins at a fast rate. A special electronic control circuit inside the valve actuator modulates electric power to the electric motor in order to ensure the valve position accurately matches the signal sent by the controller. In effect, this is another control system in itself, controlling valve position according to a “setpoint” signal sent by another device (in this case, the AIT controller which is telling the valve what position to go to).","6.3. EXAMPLE: CHEMICAL REACTOR TEMPERATURE CONTROL 507 6.3 Example: chemical reactor temperature control Sometimes we encounter a diversity of instrument signal standards in one control system. Such is the case with the following chemical reactor temperature control system, where three different signal standards convey information between the instruments. A P&ID (Process and Instrument Diagram) shows the inter-relationships of the process piping, vessels, and instruments: Steam Condensate TT Reactor Feed in Product out TIC TV SP TY I /P A.S. Fieldbus (digital) measurement signal 4-20 mA control signal control signal 3-15 PSI \"Jacket\" Wireless (radio) signal measurement PT PIR ATO Pipe Pipe Pipe Pipe Pipe The purpose of this control system is to ensure the chemical solution inside the reactor vessel is maintained at a constant temperature. A steam-heated “jacket” envelops the reactor vessel, transferring heat from the steam into the chemical solution inside. The control system maintains a constant temperature by measuring the temperature of the reactor vessel, and throttling steam from a boiler to the steam jacket to add more or less heat as needed. We begin as usual with the temperature transmitter, located near the bottom of the vessel. Note the different line type used to connect the temperature transmitter (TT) with the temperature\u0002indicating controller (TIC): hollow diamonds with lines in between. This signifies a digital electronic instrument signal – sometimes referred to as a fieldbus – rather than an analog type (such as 4 to 20 mA or 3 to 15 PSI). The transmitter in this system is actually a digital computer, and so is the controller. The transmitter reports the process variable (reactor temperature) to the controller using digital bits of information. Here there is no analog scale of 4 to 20 milliamps, but rather electric voltage/current pulses representing the 0 and 1 states of binary data.","508 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION Digital instrument signals are capable of transferring multiple data points rather than single data points as is the case with analog instrument signals. This means digital instrument signals may convey device status information (such as self-diagnostic test results) as well as the basic measurement value. In other words, the digital signal coming from this transmitter not only tells the controller how hot the reactor is, but it may also communicate to the controller how well the transmitter is functioning. The dashed line exiting the controller shows it to be analog electronic: most likely 4 to 20 milliamps DC. This electronic signal does not go directly to the control valve, however. It passes through a device labeled “TY”, which is a transducer to convert the 4 to 20 mA electronic signal into a 3 to 15 PSI pneumatic signal which then actuates the valve. In essence, this signal transducer acts as an electrically-controlled air pressure regulator, taking the supply air pressure (usually 20 to 25 PSI) and regulating it down to a level commanded by the controller’s electronic output signal. At the temperature control valve (TV) the 3 to 15 PSI pneumatic pressure signal applies a force on a diaphragm to move the valve mechanism against the restraining force of a large spring. The construction and operation of this valve is the same as for the feedwater valve in the pneumatic boiler water control system. The letters “ATO” immediately below the valve symbol mean “Air\u0002To-Open,” referring to the direction this valve mechanism will move (wider open) as more air signal pressure is applied to its actuator. A detail not shown on this diagram, yet critically important to the operation of the temperature control system, is the direction of action for the controller while in automatic mode. It is possible to configure general-purpose controllers to act either in a direct fashion where an increasing process variable signal automatically results in an increasing output signal, or in a reverse fashion where an increasing process variable signal automatically results in a decreasing output signal. An effective way to identify the proper direction of action for any process controller is to perform a “thought experiment1” whereby we imagine the process variable increasing over time, and then determine which way the controller’s output needs to change in order to bring the process variable value back to setpoint based on the final control element’s influence within the process. In this process, let us imagine the reactor temperature increasing for some reason, perhaps an increase in the temperature of the feed entering the reactor. With an increasing temperature, the controller must reduce the amount of steam applied to the heating jacket surrounding the reactor in order to correct for this temperature change. With an air-to-open (ATO) steam valve, this requires a decreased air pressure signal to the valve in order to close it further and reduce heat input to the reactor. Thus, if an increasing process variable signal requires a decreasing controller output signal, the controller in this case needs to be configured for reverse action. We could easily imagine reasons why the temperature controller in this process might have to be configured for direct action instead of reverse action. If the piping were altered such that the control valve throttled the flow of coolant to the reactor rather than steam, an increasing temperature would require a further-open valve, which would only happen if the controller were configured for direct action. Alternatively, if the steam valve were air-to-close (ATC) rather than air-to-open (ATO), an increasing reactor temperature (requiring less steam be sent to the reactor) would necessitate the controller outputting an increased signal to the valve, so that more air signal pressure pushed the valve further closed. 1For more information on conducting “thought experiments,” refer to the subsection of this book titled “Using Thought Experiments” (34.3.4) beginning on page 2771.","6.3. EXAMPLE: CHEMICAL REACTOR TEMPERATURE CONTROL 509 An example of a chemical reaction temperature control system requiring direct controller action is shown in the following photograph. Here, we see a jacketed stainless-steel vessel used to ferment beer at cold temperatures. The jacket surrounding this vessel is pumped full of chilled glycol solution (similar to automotive antifreeze), to draw heat away from the fermenting beer and maintain its temperature well below ambient: If the beer becomes too warm, the controller sends an increased signal to the glycol valve sending more chilled glycol through the vessel’s jacket to remove heat from the beer. Since the relationship between the controller’s process variable and its output is direct (i.e. rising PV results in rising Output), the controller needs to be configured for direct action. This is why general-purpose process controllers always provide a user-selectable option for either direct or reverse action: it makes them adaptable to the needs of any process, no matter the physics of the process or the behavior of the other loop instruments (e.g. transmitter and final control element).","510 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION An additional instrument connected to our hypothetical chemical reactor is a pressure transmitter (PT) on the feed line. While not a part of the temperature control loop, it is shown here to illustrate yet another type of instrumentation signaling: digital wireless. Here, the transmitter reports its measurement data to an indicator at the control room via radio signals, using digital codes much like fieldbus to communicate not only the basic process data but also transmitter diagnostic and radio network management data. At the time of this writing (2011), wireless instrumentation is not recommended for mission\u0002critical control applications, and finds its greatest use in low-priority monitoring instrumentation. The most obvious advantage of wireless instruments is that they do not require wires of any kind. Since wiring is a major capital cost when installing instruments, this fact makes wireless instrumentation relatively inexpensive to install. Freedom from wires also allows these instruments to be used in applications that would be impossible for wired instruments, such as communicating data from sensors installed in moving vehicles to stationary monitoring or control equipment. However, the elimination of wires means wireless instruments must provide for their own power requirements, usually with long-life batteries. Reliance on battery power alone places restrictions on how frequently these instrument perform their functions: less frequent data transmission results in longer battery life, but correspondingly reduces the instrument’s practicality for real-time control. Potential blockage of the radio signals from moving objects such as large vehicles (cranes, lifts, etc.) also poses challenges to signal reliability. Despite these limitations, the total absence of signal or power wiring for a wireless instrument is an essential feature for certain applications. Wireless is just another tool to help us automate processes, and like any other tool it has its advantages and disadvantages. 6.4 Other types of instruments So far we have just looked at instruments that sense, control, and influence process variables. Transmitters, controllers, and control valves are respective examples of each instrument type. However, other instruments exist to perform useful functions for us.","6.4. OTHER TYPES OF INSTRUMENTS 511 6.4.1 Indicators One common “auxiliary” instrument is the indicator, the purpose of which is to provide a human\u0002readable indication of an instrument signal. Quite often process transmitters are not equipped with readouts for whatever variable they measure: they just transmit a standard instrument signal (3 to 15 PSI, 4 to 20 mA, etc.) to another device. An indicator gives a human operator a convenient way of seeing what the output of the transmitter is without having to connect test equipment (pressure gauge for 3-15 PSI, ammeter for 4-20 mA) and perform conversion calculations. Moreover, indicators may be located far from their respective transmitters, providing readouts in locations more convenient than the location of the transmitter itself. An example where remote indication would be practical is shown here, in a nuclear reactor temperature measurement system: Nuclear reactor TT Concrete wall Temperature transmitter Temperature indicator TI 4-20 mA signal It would be unsafe for human beings to approach the nuclear reactor when it is in full-power operation, due to the strong radiation flux it emits. The temperature transmitter is built to withstand the radiation, though, and it transmits a 4 to 20 milliamp electronic signal to an indicating recorder located on the other side of a thick concrete wall blocking the reactor’s radiation, where it is safe for human occupancy. There is nothing preventing us from connecting multiple indicators, at multiple locations, to the same 4 to 20 milliamp signal wires coming from the temperature","512 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION transmitter. This allows us to display the reactor temperature in as many locations as we desire, since there is no absolute limit on how far we may conduct a DC milliamp signal along copper wires. A numerical-plus-bargraph indicator appears in this next photograph, mounted in the face of a metal panel inside of a control room: This particular indicator shows the position of a flow-control gate in a wastewater treatment facility, both by numerical value (98.06%) and by the height of a bargraph (very near full open – 100%). It is directly wired in series with the same 4-20 milliamp current signal sent to the gate actuator.","6.4. OTHER TYPES OF INSTRUMENTS 513 A less sophisticated style of panel-mounted indicator shows only a numeric display, such as this unit shown here: Indicators may also be used in “field” (process) areas to provide direct indication of measured variables if the transmitter device lacks a human-readable indicator of its own. The following photograph shows a field-mounted indicator, operating directly from the electrical power available in the 4-20 mA loop. The numerical display of this indicator uses LCD technology rather than red-glowing LEDs, in order to use less electrical power:","514 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION 6.4.2 Recorders Another common “auxiliary” instrument is the recorder (sometimes specifically referred to as a chart recorder or a trend recorder ), the purpose of which is to draw a graph of process variable(s) over time. Recorders usually have indications built into them for showing the instantaneous value of the instrument signal(s) simultaneously with the historical values, and for this reason are usually designated as indicating recorders. A temperature indicating recorder for the nuclear reactor system shown previously would be designated as a “TIR” accordingly. Paper chart recorders are a form of instrumentation with a long history. The following image shows an illustration of a Bristol brand recording pressure gauge found on page 562 of Cassier’s Magazine volume 8, published in 1895. Note the circular form of the paper chart, allowing the pen to draw a trace as the circular chart slowly spins. A padlock on the front glass cover prevents tampering with the chart recording:","6.4. OTHER TYPES OF INSTRUMENTS 515 A typical chart from one of these recording devices is shown in this illustration, taken from page 563 of the same engineering periodical: This particular recording is of a steam boiler’s pressure over a 24-hour period, showing pressure build-up beginning at 4:00 AM and boiler shut-down at 9:30 PM. This steam boiler’s pressure appears to have been operated at approximately 70 PSI. Dips and peaks in the trace reflect changes in steam demand as well as irregularities in the firing of the boiler’s coal furnace.","516 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION Another design of paper chart recorder is the strip style, using a long strip of paper between two spools (one to play out the paper and another to take it up). Like the circular chart recorder design, the strip chart recorder also has a long history. The following illustration from page 560 of the same Cassier’s Magazine volume: This next image shows a practical example of a strip chart’s record for a city water supply company, taken from page 566 of the same periodical: Several interesting details2 may be seen on this particular recording, including pressure fluctuations caused by periodic draws of water from a fire hydrant to fill street carts used to spray 2Many interesting points may be drawn from these two illustrations. Regarding the strip chart recording instrument itself, it is worth noting the ornate design of the metal frame (quite typical of machinery design from that era), the attractive glass dome used to shield the chart and mechanism from the environment, and the intricate mechanism used to drive the strip chart and move the pen. Unlike a circular chart, the length of a strip chart is limited only by the diameter of the paper roll, and may be made long enough to record many days’ worth of pressure measurements. The label seen on the front of this instrument (“Edson’s Recording and Alarm Gauge”) tells us this instrument has the ability to alert a human operator of abnormal conditions, and a close inspection of the mechanism reveals a bell","6.4. OTHER TYPES OF INSTRUMENTS 517 the city’s dirt roads with water to minimize dust. Pressure drop caused by a burst 4-inch water pipe is also seen on this recording, between 5:00 PM and 6:15 PM. Both circular and strip chart recorder designs survive to this day. Two circular chart recorders are shown in the following photograph, used to record temperatures at a powdered milk processing facility: Two more chart recorders appear in the next photograph, a strip chart recorder on the right and a paperless chart recorder on the left. The strip chart recorder uses a scroll of paper drawn slowly past one or more lateral-moving pens, while the paperless recorder does away with paper entirely by plotting graphic trend lines on a computer screen: on the top which presumably rings under alarm conditions. Regarding the strip chart record, note the “compressed” scale, whereby successive divisions of the vertical scale become closer in spacing, reflecting some inherent nonlinearity of the pressure-sensing mechanism.","518 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION Recorders are extremely helpful for troubleshooting process control problems. This is especially true when the recorder is configured to record not just the process variable, but also the controller’s setpoint and output variables as well. Here is an example of a typical “trend” showing the relationship between process variable, setpoint, and controller output in automatic mode, as graphed by a recorder: Time 0 5 10 15 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 95 100 % SP PV Output Here, the setpoint (SP) appears as a perfectly straight red line, the process variable as a slightly erratic blue line, and the controller output as a moderately erratic purple line. We can see from this trend that the controller is doing exactly what it should: holding the process variable value close to setpoint, manipulating the final control element as far as necessary to do so. The chaotic appearance of the output signal is not really a problem, contrary to most peoples’ first impression. The fact that the process variable never deviates significantly from the setpoint tells us the control system is operating quite well. What accounts for the erratic controller output, then? The answer to this question is any factor requiring the controller to change its output in order to maintain the process variable at setpoint. Variations in process load would account for this: as other variables in the process change over time, the controller is forced to compensate for these variations in order to ensure the process variable does not drift from setpoint. Referencing our previous example of a steam boiler water level control system, one of these influencing variables is steam demand. If this trend shows the steam drum water level (PV) and feedwater valve position (Output), variations in the controller’s output signal could be indicative of steam demand rising and falling, the controller modulating water flow into the boiler to properly compensate for this load and maintain a fairly constant steam drum water level. A wildly-fluctuating output signal may indicate a problem somewhere else in the process (placing undue demands on the control system), but there is certainly no problem with the control system itself: it is doing its job perfectly well. Recorders become powerful diagnostic tools when coupled with the controller’s manual control mode. By placing a controller in “manual” mode and allowing direct human control over the final control element (valve, motor, heater), we can tell a lot about a process. Here is an example of a","6.4. OTHER TYPES OF INSTRUMENTS 519 trend recording for a process in manual mode, where the process variable response is seen graphed in relation to the controller output as that output is increased and decreased in steps: Time 0 5 10 15 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 95 100 % PV Output Notice the time delay between when the output signal is “stepped” to a new value and when the process variable responds to the change. This delay is called dead time, and it is generally detrimental to control system performance. Imagine trying to steer an automobile whose front wheels respond to your input at the steering wheel only after a 5-second delay! This would be a very challenging car to drive. The same problem plagues any industrial control system with a time lag between the final control element and the transmitter. Typical causes of this problem include transport delay (where there is a physical delay resulting from transit time of a process medium from the point of control to the point of measurement) and mechanical problems in the final control element.","520 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION This next example shows another type of problem revealed by a trend recording during manual\u0002mode testing: Time 0 5 10 15 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 95 100 % PV Output Here, we see the process quickly responding to all step-changes in controller output except for those involving a change in direction. This problem is usually caused by mechanical friction in the final control element (e.g. “sticky” valve stem packing in a pneumatically-actuated control valve), and is analogous to “loose” steering in an automobile, where the driver must turn the steering wheel a little bit extra after reversing steering direction. Anyone who has ever driven an old farm tractor knows what this phenomenon is like, and how it detrimentally affects one’s ability to steer the tractor in a straight line. Sometimes it becomes useful to temporarily place a recorder into an instrumentation system for diagnostic purposes. On the simplest level, this might consist of a digital multimeter (DMM) connected to measure signal voltage or current, with its “minimum/maximum” capture mode engaged. On a more complex level, this might be a personal computer running data graphing software, connected to the instrumentation circuit through a data acquisition (DAQ) module converting the circuit’s analog voltage or current signals into digital values readable by the computer. 6.4.3 Process switches and alarms Another type of instrument commonly seen in measurement and control systems is the process switch. The purpose of a switch is to turn on and off with varying process conditions. Usually, switches are used to activate alarms to alert human operators to take special action. In other situations, switches are directly used as control devices.","6.4. OTHER TYPES OF INSTRUMENTS 521 The following P&ID of a compressed air control system shows both uses of process switches: M Compressor Filter PSL PSH Blowdown PAH PSHH The “PSH” (pressure switch, high) activates when the air pressure inside the vessel reaches its high control point. The “PSL” (pressure switch, low) activates when the air pressure inside the vessel drops down to its low control point. Both switches feed discrete (on/off) electrical signals to a logic control device (symbolized by the diamond) which then controls the starting and stopping of the electric motor-driven air compressor. Another switch in this system labeled “PSHH” (pressure switch, high-high) activates only if the air pressure inside the vessel exceeds a level beyond the high shut-off point of the high pressure control switch (PSH). If this switch activates, something has gone wrong with the compressor control system, and the high pressure alarm (PAH, or pressure alarm, high) activates to notify a human operator. All three switches in this air compressor control system are directly actuated by the air pressure in the vessel: in other words, these are direct process-sensing switches. It is possible, however, to build switch devices that interpret standardized instrumentation signals such as 3 to 15 PSI (pneumatic) or 4 to 20 milliamps (analog electronic), allowing us to build on/off control systems and alarms for any type of process variable measurable with a transmitter.","522 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION For example, the chlorine wastewater disinfection system shown earlier may be equipped with a couple of electronic alarm switches to alert an operator if the chlorine concentration ever exceeds pre-determined high or low limits: Mixer Influent Chlorine supply Contact chamber AT AIC Effluent Cl2 M SP AAL AAH The labels “AAL” and “AAH” refer to analytical alarm low and analytical alarm high, respectively. Note how the diagram shows these two alarm units connected to the electronic (4- 20 mA) signal output by the chlorine analyzer (AT). This tells us the AAL and AAH alarm units are really just electronic circuits, alarming if the analytical transmitter’s 4-20 mA analog signal falls below (AAL) or exceeds (AAH) certain pre-set limits. As such, the AAL and AAH alarms do not directly sense the chlorine concentration in the water, but rather indirectly sense it by monitoring the chlorine analyzer’s 4-20 milliamp output signal. Since both alarms work off the 4 to 20 milliamp electronic signal output by the chlorine analytical transmitter (AT) rather than directly sensing the process, their construction is greatly simplified. If these were process-sensing switches, each one would have to be equipped with the analytical capability of directly sensing chlorine concentration in water. In other words, each switch would have to be its own self-contained chlorine concentration analyzer, with all the attendant complexity.","6.4. OTHER TYPES OF INSTRUMENTS 523 An example of an electronic alarm module (triggered by a 4-20 mA current signal coming from a transmitter) is the Moore Industries model SPA (“Site Programmable Alarm”), shown here: In addition to providing alarm capability, this SPA module also provides a digital display (a small LCD screen) to show the analog signal value for operational or diagnostic purposes. Like all current-operated alarm modules, the Moore Industries SPA may be configured to “trip” electrical contacts when the current signal reaches a variety of different programmed thresholds. Some of the alarm types provided by this unit include high process, low process, out-of-range, and high rate-of-change.","524 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION In a similar manner, we may add pressure-actuated process alarm switches to pneumatic (3-15 PSI) signal lines coming from pneumatic transmitters to add alarm capability to a system designed for continuous measurement. For example, if high- and low-alarm capability were desired for the steam drum water level process described earlier in this chapter, one could add a pair of pressure\u0002actuated switches to the pneumatic level transmitter’s 3-15 PSI output signal line: A.S. LT Riser tubes Downcomer tubes Steam Steam drum Mud drum Exhaust stack water LSL LSH Pressure-actuated alarm switches Alarm lights located in main control room (to pneumatic control system) LAHLAL Boiler tubetube tube tube tube tube wires wires These two pressure-actuated switches serve as water level alarms, because the air pressure signal actuating them comes from the pneumatic level transmitter, which outputs an air pressure signal in direct proportion to water level in the boiler’s steam drum. Even though the physical stimulus actuating each switch is an air pressure, the switches still serve the purpose of liquid level alarm signaling because that air pressure is an analogue (representation) of water level in the steam drum. In other words, these two alarm switches (LSL and LSH) indirectly sense water level by monitoring the pneumatic signal pressure output by the level transmitter (LT).","6.4. OTHER TYPES OF INSTRUMENTS 525 The alternative to pressure-actuated water level alarm switches would be independent level\u0002sensing switches attached directly to the steam drum, each switch equipped with its own means3 of directly sensing water level: A.S. LT Riser tubes Downcomer tubes Steam Steam drum Mud drum Exhaust stack water LSL LSH Alarm lights located in main control room (to pneumatic control system) LAH LAL Boiler Level-actuated alarm switches It should be mentioned that the choice between using process alarm switches directly actuated by the process versus alarm switches actuated by a transmitter’s analog signal is not arbitrary. In the system where the two alarm switches actuate from the transmitter’s 3-15 PSI output signal, the integrity of the water level control and that of the high- and low-level alarms all depend on the proper function of one transmitter. If that one transmitter were to fail, all three system functions would be compromised. This elevates the importance of a single instrument, which is generally not desirable from the perspective of reliability and process safety. In the system where each level alarm switch independently senses steam drum water level, one device may fail without compromising either of the other two functions. This independence is desirable because it greatly reduces the probability of “common-cause” failures, where a single fault disables multiple system functions. The final determination should be based on a rigorous analysis of device versus system reliability, which is typically the task of a process engineer. 3These might be float-driven switches, where each switch is mechanically actuated by the buoyancy of a hollow metal float resting on the surface of the water. Another technology uses metal electrodes inserted into the water from above, sensing water level by electrical conductivity: when the water level reaches the probe’s tip, an electrical circuit is closed. For more information on liquid level switches, refer to section 9.6 beginning on page 675.","526 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION Process alarm switches may be used to trigger a special type of indicator device known as an annunciator. An annunciator is an array of indicator lights and associated circuitry designed to secure a human operator’s attention4 by blinking and sounding an audible buzzer when a process switch actuates into an abnormal state. The alarm state may be then “acknowledged” by an operator pushing a button, causing the alarm light to remain on (solid) rather than blink, and silencing the buzzer. The indicator light does not turn off until the actual alarm condition (the process switch) has returned to its regular state. This photograph shows an annunciator located on a control panel for a large engine-driven pump. Each white plastic square with writing on it is a translucent pane covering a small light bulb. When an alarm condition occurs, the respective light bulb flashes, causing the translucent white plastic to glow, highlighting to the operator which alarm is active: Note the two pushbutton switches below labeled “Test” and “Acknowledge.” Pressing the “Acknowledge” button will silence the audible buzzer and also turn any blinking alarm light into a steady (solid) alarm light until the alarm condition clears, at which time the light turns off completely. Pressing the “Test” button turns all alarm lights on, to ensure all light bulbs are still functional. 4D.A. Strobhar, writing in The Instrument Engineers’ Handbook on the subject of alarm management, keenly observes that alarms are the only form of instrument “whose sole purpose is to alter the operator’s behavior.” Other instrument devices work to control the process, but only alarms work to control the human operator.","6.4. OTHER TYPES OF INSTRUMENTS 527 Opening the front panel of this annunciator reveals modular relay units controlling the blinking and acknowledgment latch functions, one for each alarm light: This modular design allows each alarm channel to be serviced without necessarily interrupting the function of the other channels in the annunciator panel.","528 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION A simple logic gate circuit illustrates the acknowledgment latching feature (here implemented by an S-R latch circuit) common to all process alarm annunciators: VDD Ack VDD Process switch Pulse from P Lamp contact Buzzer contact Process switch (NC) (NO) 10 kΩ 10 kΩ 10 kΩ 1 kΩ 1 kΩ Alarm annunciator circuit with \"acknowledge\" 555 timer circuit Panel-mounted annunciators are becoming a thing of the past, as computer-based alarm displays replace them with advanced capabilities such as time logging, first-event5 recording, and multiple layers of acknowledgment/access. Time logging is of particular importance in the process industries, as the sequence of events is often extremely important in investigations following an abnormal operating condition. Knowing what happened, and exactly when it happened is much more informative than simply knowing which alarms have tripped. 5When a complex machine or process with many shutdown sensors automatically shuts down, it may be difficult to discern after the fact which shutdown device was responsible. For instance, imagine an engine-powered generator automatically shutting down because one of the generator’s “trip” sensors detected an under-voltage condition. Once the engine shuts down, though, multiple trip sensors will show abnormal conditions simply because the engine is not running anymore. The oil pressure sensor is one example of this: once the engine shuts down, there will no longer be any oil pressure, thus causing that alarm to activate. The under-voltage alarm falls into this category as well: once the engine shuts down, the generator will no longer be turning and therefore its output voltage must be zero. The problem for any human operator encountering the shut-down engine is that he or she cannot tell which of these alarms was the initiating cause of the shutdown versus which of these alarms simply activated after the fact once the engine shut off. An annunciator panel showing both an under-voltage and a low oil pressure light does not tell us which event happened first to shut down the generator. A “first-event” (sometimes called a “first-out”) annunciator, however, shows which trip sensor was the first to activate, thus revealing the initiating cause of the event.","6.5. SUMMARY 529 6.5 Summary Instrument technicians maintain the safe and efficient operation of industrial measurement and control systems. This career requires a broad command of technical skill. Instrumentation is more than just physics or chemistry or mathematics or electronics or mechanics or control theory or risk analysis or troubleshooting alone. An instrument technician must know all these things to some degree, and more importantly how to synthesize and apply this knowledge to real applications. The technical diversity of this profession is daunting. Adding to this challenge is the continued adoption of new technologies. The advent of new technologies, however, does not necessarily relegate legacy technologies to the scrap heap. It is quite common to find state-of-the-art instruments in the very same facility as decades-old instruments; digital fieldbus networks installed alongside 3 to 15 PSI pneumatic signal tubes; microprocessor-based sensors mounted right next to old mercury tilt-switches. Thus, the competent instrument technician must be comfortable working with both old and new technologies, understanding their merits, weaknesses, and especially their interactions. This is why the most important skill for an instrument technician is the ability to teach oneself. It is impossible to fully prepare for a career like this with any amount of preparatory schooling. The profession is so broad and the responsibility so great, and the landscape so continuously subject to change, that life-long learning for the instrument technician is a matter of professional survival. Perhaps the single greatest factor determining a person’s ability to independently learn is their skill at reading. Being able to “digest” the written word is the key to learning what is difficult or impractical to directly experience. In an age where information is readily accessible, the skilled reader has the advantage of leveraging generations of experts in virtually any subject. Best of all, reading is a skill anyone can master, and everyone should. My advice to all those desiring to become self-directed learners is to build a library of reading material on subjects that interest you (hopefully, instrumentation is one of those subjects!), and then immerse yourself in those writings. Feel free to “mark up6” your books, or take notes in a separate location, so as to actively engage in your reading. Try as much as possible to approach reading as though you were having a conversation with the author: pose questions, challenge concepts and ideas, and do not stop doing so until you can clearly see what the author is trying to say. I also advise writing about what you learn, because explaining new ideas in your own words helps you consolidate the learning, and “makes it your own” in a way few other activities do. You don’t necessarily have to write your own book, but the act of expressing what you have learned is a powerful tool not only for building understanding, but also for revealing what you do not (yet) know. A method I have used with great success is to imagine myself having to explain a new concept to a precocious child: someone with enough mental capacity to grasp the concept but lacking the necessary vocabulary and experience to grasp a sophisticated presentation of it. This mental exercise forces you to explain things as simply as possible without error (because anyone can devise an explanation that is both simple and wrong!). All teachers know the power of this technique: you never learn a subject as well as when you must teach it to someone else. 6A fun and informative essay to read on this subject is Mortimer Adler’s How to Mark a Book, widely disseminated on the Internet. In it, Adler argues persuasively for the habit of annotating the books you read, and gives some practical tips for doing so. He says reading a book should be a sort of conversation with the author where the flow of information is not just from the author to you, but also from you to yourself as you question, consider, and even argue the author’s points.","530 CHAPTER 6. INTRODUCTION TO INDUSTRIAL INSTRUMENTATION 6.6 Review of fundamental principles Shown here is a partial listing of principles applied in the subject matter of this chapter, given for the purpose of expanding the reader’s view of this chapter’s concepts and of their general inter\u0002relationships with concepts elsewhere in the book. Your abilities as a problem-solver and as a life-long learner will be greatly enhanced by mastering the applications of these principles to a wide variety of topics, the more varied the better. • Representative signal: using a signaling medium such as compressed air, electric current, or voltage pulses to represent some range of measured variable. • Common-cause failures: when multiple functions in a system depend on a single element, failure of that element will cause all dependent functions to fail. Relevant to design of process alarm switches. • Negative feedback: when the output of a system is degeneratively fed back to the input of that same system, the result is decreased (overall) gain and greater stability. Relevant to loop controller action: in order for a control system to be stable, the feedback must be negative. References Adler, Mortimer, “How to Mark a Book”, The McGraw-Hill Reader, McGraw-Hill Book Company, New York, NY, 1982. Hague, Charles A. “The Recording Gauge Applied to Water Pressure and Other Uses”, Cassier’s Magazine Volume 8, 1895. Lipt´ak, B´ela G. et al., Instrument Engineers’ Handbook – Process Software and Digital Networks, Third Edition, CRC Press, New York, NY, 2002.","Chapter 7 Instrumentation documents Every technical discipline has its own standardized way(s) of making descriptive diagrams, and instrumentation is no exception. The scope of instrumentation is so broad, however, that no one form of diagram is sufficient to capture all we might need to represent. This chapter will discuss three different types of instrumentation diagrams: • Process Flow Diagrams (PFDs) • Process and Instrument diagrams (P&IDs) • Loop diagrams (“loop sheets”) • Functional diagrams At the highest level, the instrument technician is interested in the interconnections of process vessels, pipes, and flow paths of process fluids. The proper form of diagram to represent the “big picture” of a process is called a process flow diagram. Individual instruments are sparsely represented in a PFD, because the focus of the diagram is the process itself. At the lowest level, the instrument technician is interested in the interconnections of individual instruments, including all the wire numbers, terminal numbers, cable types, instrument calibration ranges, etc. The proper form of diagram for this level of fine detail is called a loop diagram. Here, the process vessels and piping are sparsely represented, because the focus of the diagram is the instruments themselves. Process and instrument diagrams (P&IDs) lie somewhere in the middle between process flow diagrams and loop diagrams. A P&ID shows the layout of all relevant process vessels, pipes, and machinery, but with instruments superimposed on the diagram showing what gets measured and what gets controlled. Here, one can view the flow of the process as well as the “flow” of information between instruments measuring and controlling the process. Functional diagrams are used for an entirely different purpose: to document the strategy of a control system. In a functional diagram, emphasis is placed on the algorithms used to control a process, as opposed to piping, wiring, or instrument connections. These diagrams are commonly found within the power generation industry, but are sometimes used in other industries as well. 531","532 CHAPTER 7. INSTRUMENTATION DOCUMENTS An instrument technician must often switch between different diagrams when troubleshooting a complex control system. There is simply too much detail for any one diagram to show everything. Even if the page were large enough, a “show everything” diagram would be so turgid with details that it would be difficult to focus on any particular grouping of details you happened to be interested in. The narrowing of scope with the progression from PFD to loop diagram may be visualized as a process of “zooming in,” as though one were viewing a process through the lens of a microscope at different powers. First you begin with a PFD or P&ID to get an overview of the process, to see how the major components interact. Then, once you have identified which instrument “loop” you need to investigate, you go to the appropriate loop diagram to see the interconnection details of that instrument system so you know where to connect your test equipment and what signals you expect to find when you do. Another analogy for this progression of documents is a map, or more precisely, a globe, an atlas, and a city street map. The globe gives you the “big picture” of the Earth, countries, and major cities. An atlas allows you to “zoom in” to see details of particular provinces, states, and principalities, and the routes of travel connecting them all. A city map shows you major and minor roads, canals, alleyways, and perhaps even some addresses in order for you to find your way to a particular destination. It would be impractical to have a globe large enough to show you all the details of every city! Furthermore, a globe comprehensive enough to show you all these details would have to be updated very frequently to keep up with all cities’ road changes. There is a certain economy inherent to the omission of fine details, both in ease of use and in ease of maintenance.","7.1. PROCESS FLOW DIAGRAMS 533 7.1 Process Flow Diagrams To show a practical process example, let’s examine three diagrams for a compressor control system, beginning with a Process Flow Diagram, or PFD. In this fictitious process, water is being evaporated from a process solution under partial vacuum (provided by the compressor). The compressor then transports the vapors to a “knockout drum” where they condense into liquid form. As a typical PFD, this diagram shows the major interconnections of process vessels and equipment, but omits details such as instrument signal lines and auxiliary instruments: M Compressor Evaporator Steam Condensate Brine Water LI LV TT TV PT Knockout drum PV TI LG LV LT FT One might guess the instrument interconnections based on the instruments’ labels. For instance, a good guess would be that the level transmitter (LT) on the bottom of the knockout drum might send the signal that eventually controls the level valve (LV) on the bottom of that same vessel. One might also guess that the temperature transmitter (TT) on the top of the evaporator might be part of the temperature control system that lets steam into the heating jacket of that vessel. Based on this diagram alone, one would be hard-pressed to determine what control system, if","534 CHAPTER 7. INSTRUMENTATION DOCUMENTS any, controls the compressor itself. All the PFD shows relating directly to the compressor is a flow transmitter (FT) on the suction line. This level of uncertainty is perfectly acceptable for a PFD, because its purpose is merely to show the general flow of the process itself, and only a bare minimum of control instrumentation.","7.2. PROCESS AND INSTRUMENT DIAGRAMS 535 7.2 Process and Instrument Diagrams The next level of detail is the Process and Instrument Diagram1 , or P&ID. Here, we see a “zooming in” of scope from the whole evaporator process to the compressor as a unit. The evaporator and knockout vessels almost fade into the background, with their associated instruments absent from view2 : M Compressor Evaporator Knockout drum FT PDT FIC FV 42 42 42 42 TT 41 TIR 41 TIR 43 TT 43 Now we see there is more instrumentation associated with the compressor than just a flow transmitter. There is also a differential pressure transmitter (PDT), a flow indicating controller (FIC), and a “recycle” control valve allowing some of the vapor coming out of the compressor’s 1Sometimes P&ID stands for Piping and Instrument Diagram. Either way, it means the same thing. 2 It should be noted that the “zooming in” of scope in a P&ID does not necessarily mean the scope of other areas of the process must be “zoomed out.” In fact, it is rather typical in a P&ID that the entire process system is shown in finer detail than in a PFD, but not all on one page. In other words, while a PFD may depict a process in its entirely on one piece of paper, a comprehensive P&ID will typically span multiple pieces of paper, each one detailing a section of the process system.","536 CHAPTER 7. INSTRUMENTATION DOCUMENTS discharge line to go back around into the compressor’s suction line. Additionally, we have a pair of temperature transmitters reporting suction and discharge line temperatures to an indicating recorder. Some other noteworthy details emerge in the P&ID as well. We see that the flow transmitter, flow controller, pressure transmitter, and flow valve all bear a common number: 42. This common “loop number” indicates these four instruments are all part of the same control system. An instrument with any other loop number is part of a different control system, measuring and/or controlling some other function in the process. Examples of this include the two temperature transmitters and their respective recorders, bearing the loop numbers 41 and 43. Please note the differences in the instrument “bubbles” as shown on this P&ID. Some of the bubbles are just open circles, where others have lines going through the middle. Each of these symbols has meaning according to the ISA (Instrumentation, Systems, and Automation society) standard: Field-mounted Panel-mounted (main control room) Panel-mounted (auxiliary location) Front of panel Rear of panel Front of panel Rear of panel The type of “bubble” used for each instrument tells us something about its location. This, obviously, is quite important when working in a facility with many thousands of instruments scattered over acres of facility area, structures, and buildings. The rectangular box enclosing both temperature recorders shows they are part of the same physical instrument. In other words, this indicates there is really only one temperature recorder instrument, and that it plots both suction and discharge temperatures (most likely on the same trend graph). This suggests that each bubble may not necessarily represent a discrete, physical instrument, but rather an instrument function that may reside in a multi-function device. Details we do not see on this P&ID include cable types, wire numbers, terminal blocks, junction boxes, instrument calibration ranges, failure modes, power sources, and the like. To examine this level of detail, we must turn to another document called a loop diagram.","7.3. LOOP DIAGRAMS 537 7.3 Loop diagrams Finally, we arrive at the loop diagram (sometimes called a loop sheet) for the compressor surge control system (loop number 42): + - L1 L2 G ES 120VAC 60 Hz Field panel Field process area Loop Diagram: Date: 8 9 April 1, 2003 PDT Compressor surge control + - FT 42 42 Compressor + - FY 42b 10 11 12 13 14 15 16 JB 30 1 2 3 4 5 6 7 8 9 + - FY Panel frontPanel rear + - 42a L1 L2 G ES 120VAC 60 Hz FIC 42 JB 1 S AS 20 PSI 0-200 PSID 4-20 mA I P 0-1500 SCFM 4-20 mA 4-20 mA 0-1500 SCFM CBL21 CBL22 CBL23 CBL24 CBL25 CBL26 CBL27 PR1 PR2 PR3 1 2 3 4 5 6 FV 42 Red Blk Red Blk Red Blk Red Blk Red Blk Red Blk Red Blk Red Blk Tag number Description Input cal. Output cal. Notes FT 42 Suction flow transmitter FE 42 FE 42 Venturi tube 0-1500 SCFM 0-100 \"WC 0-100 \"WC 4-20 mA FY 42a Square root extractor 4-20 mA 4-20 mA FY 42b Current-to-pressure converter 4-20 mA 3-15 PSI FV 42 Anti-surge control valve 3-15 PSI PDT 42 Differential pressure transmitter 0-200 PSI 100%-0% Air-to-close Reverse action20-4 mA FIC 42 Anti-surge controller 4-20 mA 4-20 mA H L O Here we see that the P&ID didn’t show us all the instruments in this control “loop.” Not only do we have two transmitters, a controller, and a valve; we also have two signal transducers. Transducer 42a modifies the flow transmitter’s signal before it goes into the controller, and transducer 42b converts the electronic 4 to 20 mA signal into a pneumatic 3 to 15 PSI air pressure signal. Each instrument “bubble” in a loop diagram represents an individual device, with its own terminals for connecting wires. Note that dashed lines now represent individual copper wires instead of whole cables. Electrical terminals where these wires connect to are represented by squares with numbers in them. Fluid ports on instruments are also represented by labeled squares. Cable numbers, wire colors, junction block numbers, panel identification, and even grounding points are all shown in loop diagrams. The only type of diagram for this system more detailed than a loop diagram would be an electronic","538 CHAPTER 7. INSTRUMENTATION DOCUMENTS schematic diagram for an individual instrument, which of course would only show details pertaining to that one instrument. Thus, the loop diagram is the most detailed form of diagram for a control system as a whole, and as such it must contain all details omitted by PFDs and P&IDs alike. To the novice it may seem excessive to include such trivia as wire colors in a loop diagram. To the experienced instrument technician who has had to work on systems lacking such documented detail, this information is highly valued. The more detail you put into a loop diagram, the easier it makes the inevitable job of maintaining that system at some later date. When a loop diagram shows you exactly what wire color to expect at exactly what point in an instrumentation system, and exactly what terminal that wire should connect to, it becomes much easier to proceed with any troubleshooting, calibration, or upgrade task. Loop diagrams are fairly constrained in their layout as per the ISA 5.1 standard. Field instruments are always placed on the left-hand side, while control-panel or control-room instruments must be located on the right-hand side. Text describing instrument tags, ranges, and notes are always placed on the bottom. Unlike PFDs and P&IDs where component layout is largely left to the whim of the designer drawing the diagram, loop sheets offer little room for creativity. This is intentional, as creativity and readability are mutually exclusive in cases where there is an immense amount of technical detail embedded in a diagram. It is simply easier to find details you’re looking for when you know exactly where they ought to be. An interesting detail seen on this loop diagram is an entry specifying “input calibration” and “output calibration” for each and every instrument in the system. This is actually a very important concept to keep in mind when troubleshooting a complex instrumentation system: every instrument has at least one input and at least one output, with some sort of mathematical relationship between the two. Diagnosing where a problem lies within a measurement or control system often means testing various instruments to see if their output responses appropriately match their input conditions, so it is important to document these input and output ranges. For example, one way to test the flow transmitter in this system would be to subject it to a number of different pressures within its range (specified in the diagram as 0 to 100 inches of water column differential) and seeing whether or not the current signal output by the transmitter was consistently proportional to the applied pressure (e.g. 4 mA at 0 inches pressure, 20 mA at 100 inches pressure, 12 mA at 50 inches pressure, etc.). Given the fact that a calibration error or malfunction in any one of these instruments can cause a problem for the control system as a whole, it is nice to know there is a way to determine which instrument is to blame and which instruments are not. This general principle holds true regardless of the instrument’s type or technology. You can use the same input-versus-output test procedure to verify the proper operation of a pneumatic (3 to 15 PSI) level transmitter or an analog electronic (4 to 20 mA) flow transmitter or a digital (fieldbus) temperature transmitter alike. Each and every instrument has an input and an output, and there is always a predictable (and testable) correlation from one to the other.","7.3. LOOP DIAGRAMS 539 Another interesting detail seen on this loop diagram is the direction of action of each instrument. You will notice a box and arrow (pointing either up or down) next to each instrument bubble. An “up” arrow (↑) represents a direct-acting instrument: one whose output signal increases as the input stimulus increases. A “down” arrow (↓) represents a reverse-acting instrument: one whose output signal decreases as the input stimulus increases. All the instruments in this loop are direct-acting with the exception of the pressure differential transmitter PDT-42: + - PDT 42 0-200 PSID H L Here, the “down” arrow tells us the transmitter will output a full-range signal (20 mA) when it senses zero differential pressure, and a 0% signal (4 mA) when sensing a full 200 PSI differential. While this calibration may seem confusing and unwarranted, it serves a definite purpose in this particular control system. Since the transmitter’s current signal decreases as pressure increases, and the controller must be correspondingly configured, a decreasing current signal will be interpreted by the controller as a high differential pressure. If any wire connection fails in the 4-20 mA current loop for that transmitter, the resulting 0 mA signal will be naturally “seen” by the controller as a pressure over-range condition. Excessive pressure drop across a compressor is considered dangerous because it may lead to the compressor surging3 . Thus, the controller will naturally take action to prevent surge by commanding the anti-surge control valve to open, because it “thinks” the compressor is about to surge. In other words, the transmitter is intentionally calibrated to be reverse-acting such that any break in the signal wiring will naturally bring the system to its safest condition. 3Compressor “surge” is a violent and potentially self-destructing action experienced by a centrifugal compressor if the pressure drop across it becomes too high and the flow rate through it becomes too low. Surging may be prevented by opening up a “recycle” valve from the compressor’s discharge line to the suction line, ensuring adequate flow through the compressor while simultaneously unloading the high pressure differential across it.","540 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.4 Functional diagrams A unique form of technical diagram for describing the abstract functions comprising a control system (e.g. PID controllers, rate limiters, manual loaders) is a functional diagram4 . This form of document finds wide application in the power generation industry to document control strategies. Functional diagrams focus on the flow of information within a control system rather than on the process piping or instrument interconnections (wires, tubes, etc.). The general flow of a functional diagram is top-to\u0002bottom, with the process sensing instrument (transmitter) located at the top and the final control element (valve or variable-speed motor) located at the bottom. No attempt is made to arrange symbols in a functional diagram to correspond with actual equipment layout: these diagrams are all about the algorithms used to make control decisions, and nothing more. A sample functional diagram appears here, showing a flow transmitter (FT) sending a process variable signal to a PID controller, which then sends a manipulated variable signal to a flow control valve (FCV): P I D FCV FT Flow transmitter PID controller Flow control valve 4Functional diagrams are sometimes referred to as SAMA diagrams in honor of the organization responsible for their standardization, the Scientific Apparatus Makers Association. This organization has been succeeded by the Measurement, Control, and Automation Association (MCAA), thus obsoleting the “SAMA” acronym.","7.4. FUNCTIONAL DIAGRAMS 541 A cascaded control system, where the output of one controller acts as the setpoint for another controller to follow, appears in functional diagram form like this: P I D FCV FT Flow transmitter PID controller Flow control valve P I D LT Level transmitter In this case, the primary controller senses the level in a vessel, commanding the secondary (flow) controller to maintain the necessary amount of flow either in or out of the vessel as needed to maintain level at some setpoint.","542 CHAPTER 7. INSTRUMENTATION DOCUMENTS Functional diagrams may show varying degrees of detail about the control strategies they document. For example, you may see the auto/manual controls represented as separate entities in a functional diagram, apart from the basic PID controller function. In the following example, we see a transfer block (T) and two manual adjustment blocks (A) providing a human operator the ability to separately adjust the controller’s setpoint and output (manipulated) variables, and to transfer between automatic and manual modes: P I D FCV FT Flow transmitter PID controller Flow control valve A T A","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 543 Rectangular blocks such as the ∆, P, I, and D shown in this diagram represent automatic functions. Diamond-shaped blocks such as the A and T blocks are manual functions (i.e. set by a human operator). Showing even more detail, the following functional diagram indicates the presence of setpoint tracking in the controller algorithm, a feature that forces the setpoint value to equal the process variable value any time the controller is in manual mode: P I D FCV FT Flow transmitter PID controller Flow control valve T A A T Here we see a new type of line: dashed instead of solid. This too has meaning in the world of functional diagrams. Solid lines represent analog (continuously variable) signals such as process variable, setpoint, and manipulated variable. Dashed lines represent discrete (on/off) signal paths, in this case the auto/manual state of the controller commanding the PID algorithm to get its setpoint either from the operator’s input (A) or from the process variable input (the flow transmitter: FT). 7.5 Instrument and process equipment symbols This section shows some of the many instrument symbols found in different types of technical diagrams used to document instrument systems.","544 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.1 Line types Pneumatic signal (continuous) (discrete -- on/off) Pneumatic signal (continuous) (discrete -- on/off) Electric signal Electric signal (or) (or) Capillary tube Hydraulic signal Instrument supply or process connection Process flow line Waveguide Undefined(impulse line) Mechanical link Data link Data link (independent systems)(common system) Radio link Sonic or other wave Fieldbus network Data link (smart instrument) Note: the single backslash signifying a “discrete” or “binary” signal type has been removed from the ISA standard as of the 2009 ANSI publication. Regular pneumatic and electrical line symbols may represent either continuous or discrete states. The “triple-slash” alternative linetype for electrical symbols is also absent from the 2009 ANSI/ISA standard.","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 545 7.5.2 Process/Instrument line connections Flanged Threaded Socket welded (direct) Welded Generic Heat/cool traced 7.5.3 Instrument bubbles Field mounted Main control panel front-mounted front-mounted Auxiliary control panel Discrete instruments Main control panel rear-mounted Auxiliary control panel rear-mounted Shared instruments Computer function Logic","546 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.4 Process valve types Valve (generic) Ball valve Globe valve Butterfly valve Characterized ball valve Plug valve Saunders valve Gate valve Pneumatic pinch valve Angle valve Diaphragm valve Three-way valve Ball check valve Check valve (generic) Pressure regulator Pressure relief or safety valve Valve status: Open Closed (may pass fluid) (blocks fluid flow) Valve status may or may not be shown in a process diagram. If you happen to see solid-colored valve symbols anywhere in a diagram, you know that status is being represented. If you see no solid-colored valves anywhere in the diagram, either all valves are shown open or else status is not represented at all.","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 547 7.5.5 Valve actuator types M S PistonSolenoidElectric motorDiaphragm E /H Electro-hydraulic Hand (manual) Diaphragm w/ hand jack M w/ hand jack Electric motor P Diaphragm w/ positioner Piston w/ positioner P","548 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.6 Valve failure mode FO Fail open (or) (or) FC Fail closed (or) FL Fail locked (or) (or) Fail last/drift open FL/DO Fail last/drift closed FL/DC Fail indeterminate","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 549 7.5.7 Liquid level measurement devices Air Bubbler (dip tube) LT XFI LT LT LT Capacitive CA Hydrostatic (vessel) (vessel) (vessel) (vessel) LT (vessel) Displacer Tape-and-float LT (vessel) Hydrostatic (w/ seals) LT (vessel) Radar (guided) Radar LT (vessel) Radar Radar (non-contact) LT (vessel) US Ultrasonic LT (vessel) Laser Laser","550 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.8 Flow measurement devices (flowing left-to-right) Orifice plate (or) Pitot tube Averging pitot tubes Flume Weir Turbine Target Positive displacement Rotameter Vortex Coriolis","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 551 Ultrasonic M Magnetic Wedge V-cone Flow nozzle Venturi FE Generic","552 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.9 Process equipment Pressure vessels Single-stage reciprocating compressor reciprocating compressor Dual-stage compressor Rotary screw Centrifugal pump M Motor-driven axial compressor G Turbogenerator Turbocompressor Compressor Turbine M Motor-driven fan M Mixer Conveyor belt heat exchanger Shell-and-tube Positive-displacement pump Jacketed vessel","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 553 7.5.10 Functional diagram symbols P I D K ∫ d dt P I D P I P D I A T FCV f(x) FCV I t Σ f(x) PID controllers PI controller D-PI controller PD-I controller Manual adjust Manual transfer Control valve Characterized control valve Automatic function Manual function Control valve w/ positioner Indicator Transmitter Time delay Summer Square root Characterizer Analog (variable) signal Discrete (on/off) signal ∫","554 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.11 Single-line electrical diagram symbols Fuse (600 V or less) Fuse (> 600 V) Circuit breaker (600 V or less) Circuit breaker (> 600 V) Draw-out circuit breaker Draw-out circuit breaker (600 V or less) (> 600 V) Disconnect Overload heater Lightning arrestor Contactor Generator Motor Transformer Transformer (alternate symbol) Variable transformer Variable transformer (alternate symbol) Rectifier Inverter SCR DC motor drive VFD AC motor drive","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 555 V Voltmeter A Ammeter W Wattmeter Hz Frequency meter var VAR meter cos θ Phase meter kWh Kilowatt-hour meter kvarh KiloVAR-hour meter Lamp Current transformer Potential transformer Synchronization meter (CT) (PT)","556 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.5.12 Fluid power diagram symbols Hydraulic pump (fixed displacement) Hydraulic pump (variable displacement) Hydraulic motor (fixed displacement) Hydraulic motor (variable displacement) Air compressor (fixed displacement) (variable displacement) (fixed displacement) (variable displacement) Air compressor Air motor Air motor Cylinder, single-acting (ram) Cylinder, double-acting Cylinder, differential Check valve Accumulator Fixed restriction, Variable restriction laminar flow laminar flow Fixed restriction, inviscid flow M Electric motor Combustion engine Filter","7.5. INSTRUMENT AND PROCESS EQUIPMENT SYMBOLS 557 Fluid heater Fluid cooler Open reservoir Closed reservoir Various spool valve \"box\" symbols Solenoid actuator Pressure actuator Lever actuator Roller actuator Button actuator Return spring Hand pump Hydraulic line Pneumatic line Pressure relief (shunt regulator) Pressure regulator (series)","558 CHAPTER 7. INSTRUMENTATION DOCUMENTS 7.6 Instrument identification tags Up until this point, we have explored various types of instrumentation diagram, each one making reference to different instruments by lettered identifiers such as TT (Temperature Transmitter), PDT (Pressure Differential Transmitter), or FV (Flow Valve), without formally defining all the letters used to identify instruments. Part of the ISA 5.1 standard does exactly this, which is what we will now investigate. Each instrument within an instrumented facility should have its own unique identifying tag consisting of a series of letters describing that instrument’s function, as well as a number identifying the particular loop it belongs to. An optional numerical prefix typically designates the larger area of the facility in which the loop resides, and an optional alphabetical suffix designates multiple instances of instruments within one loop. For example, if we were to see an instrument bearing the tag FC-135, we would know it was a flow controller (FC) for loop number 135. In a large manufacturing facility with multiple processing “unit” areas, a tag such as this might be preceded by another number designating the unit area. For example, our hypothetical flow controller might be labeled 12-FC-135 (flow controller for loop #135, located in unit #12). If this loop happened to contain multiple controllers, we would need to distinguish them from each other by the use of suffix letters appended to the loop number (e.g. 12-FC-135A, 12-FC-135B, 12-FC-135C). Each and every instrument within a particular loop is first defined by the variable that loop seeks to sense or control, regardless of the physical construction of the instrument itself. Our hypothetical flow controller FC-135, for example, may be physically identical to the level controller in loop #72 (LC-72), or to the temperature controller in loop #288 (TC-288). What makes FC-135 a flow controller is the fact that the transmitter sensing the main process variable measures flow. Likewise, the identifying tag for every other instrument within that loop5 must begin with the letter “F” as well. This includes the final control element as well: in a level control loop, the transmitter is identified as an “LT” even if the actual sensing element works on pressure (because the variable that the loop strives to sense or control is actually level, despite the fact that liquid level is being inferred from pressure), the controller is identified as an “LC”, and the control valve throttling fluid flow is identified as an “LV”: every instrument in that level-controlling loop serves to help control level, and so its primary function is to be a “level” instrument. 5Exceptions do exist to this rule. For example, in a cascade or feedforward loop where multiple transmitters feed into one or more controllers, each transmitter is identified by the type of process variable it senses, and each controller’s identifying tag follows suit.","7.6. INSTRUMENT IDENTIFICATION TAGS 559 Valid letters recognized by the ISA for defining the primary process variable of an instrument within a loop are shown in the following table. Please note that the use of a modifier defines a unique variable: for example, a “PT” is a transmitter measuring pressure at a single point in a process, whereas a “PDT” is a transmitter measuring a pressure difference between two points in a process. Likewise, a “TC” is a controller controlling temperature, whereas a “TKC” is a controller controlling the rate-of-change of temperature: Letter Variable Modifier A Analytical (composition) B Burner or Combustion C User-defined D User-defined Differential E Voltage F Flow Ratio or Fraction G User-defined H Hand (manual) I Current J Power Scan K Time or Schedule Time rate-of-change L Level M User-defined Momentary N User-defined O User-defined P Pressure or Vacuum Q Quantity Time-Integral or Total R Radiation S Speed or Frequency Safety T Temperature U Multi-function V Vibration W Weight or Force X Unclassified X-axis Y Event, State, or Presence Y-axis Z Position or Dimension Z-axis A “user-defined” letter represents a non-standard variable used multiple times in an instrumentation system. For example, an engineer designing an instrument system for measuring and controlling the refractive index of a liquid might choose to use the letter “C” for this variable. Thus, a refractive-index transmitter would be designated “CT” and a control valve for the refractive\u0002index loop would be designated “CV”. The meaning of a user-defined variable need only be defined in one location (e.g. in a legend for the diagram). An “unclassified” letter represents one or more non-standard variables, each used only once (or a very limited number of times) in an instrumentation system. The meaning of an unclassified variable is best described immediately near the instrument’s symbol rather than in a legend.","560 CHAPTER 7. INSTRUMENTATION DOCUMENTS Succeeding letters in an instrument tag describe the function that instrument performs relative to the process variable. For example, a “PT” is an instrument transmitting a signal representing pressure, while a “PI” is an indicator for pressure and a “PC” is a controller for pressure. Many instruments have multiple functions designated by multiple letters, such as a TRC (Temperature Recording Controller ). In such cases, the first function letter represents the “passive” function (usually provided to a human operator) while the second letter represents the “active” (automated) control function. Letter Passive function Active function Modifier A Alarm B User-defined User-defined User-defined C Control E Element (sensing) G Glass or Viewport H High I Indicate K Control station L Light Low M Middle or Intermediate N User-defined User-defined User-defined O Orifice P Test point R Record S Switch T Transmit U Multi-function Multi-function Multi-function V Valve, Damper, Louver W Well X Unclassified Unclassified Unclassified Y Relay, Compute, Convert Z Driver, Actuator, or unclassified final control element A variety of other letter combinations are often used to identify details not standardized by the ISA. For example, chemical analyzer instruments often have their sample tube connections represented by the letter combination “SC,” although this does not appear anywhere in the ISA 5.1 standard.","7.6. INSTRUMENT IDENTIFICATION TAGS 561 Some examples of instrument tag letters are shown in the following list: • AIT = Analytical Indicating Transmitter (e.g. an oxygen concentration analyzer with a built\u0002in display of oxygen percentage) • ESL = Voltage Switch, Low (e.g. a switch used to detect an under-voltage condition in an electrical power system) • FFI = Flow Ratio Indicator (e.g. a device indicating the ratio between air and fuel for a large industrial engine) • FIC = Flow Indicating Controller (i.e. a controller designed to indicate flow to a human operator) • HC = Hand Controller (i.e. a device allowing a human operator to set a control signal to some desired level, usually to operate a valve or other final control element) • JQR = Power Totalizing Recorder (e.g. a watt-hour recorder, tracking total energy used) • LSHH = Level Switch, High-High (e.g. a level-sensing switch designed to detect a dangerously high liquid level and initiate an automatic shutdown in that event) • LT = Level Transmitter (i.e. a device sensing liquid level and reporting that level in some analog or digital form) • PIT = Pressure Indicating Transmitter (e.g. a Rosemount model 3051 pressure transmitter with a built-in display of measured pressure) • PDT = Pressure Differential Transmitter (i.e. a pressure transmitter built and installed to sense the difference of pressure between two points in a fluid system) • PV = Pressure Valve (i.e. a control valve installed in a loop where the process variable is pressure) • TE = Temperature Element (i.e. a sensing element used to directly detect the temperature of a process material; e.g. a thermocouple, thermistor, filled-bulb, bimetallic spring) • TKAH = Temperature Rate-of-change Alarm, High (i.e. a device alarming when the rate of temperature change exceeds a pre-set limit) • TV = Temperature Valve (i.e. a control valve installed in a loop where the process variable is temperature) • TY = Temperature Converter (e.g. an I/P transducer in a temperature loop) • VSH = Vibration Switch, High (i.e. a switch used to detect a high level of vibration on a piece of machinery) • ZXI, ZYI, and ZZI = Position Indicators for X, Y, and Z axes respectively (e.g. indicators showing the three axis positions for a CNC machine tool)","562 CHAPTER 7. INSTRUMENTATION DOCUMENTS References ANSI/ISA-5.1-2009, Instrumentation Symbols and Identification, Research Triangle Park, NC, 2009. “Commonly Used Electrical Symbols”, Eaton Electrical Inc., Eaton Corporation, Moon Township, PA, 2005. Instrumentation, Systems, and Automation Society Standards, 5.1-1984 (R1992), Instrumentation Symbols and Identification, Research Triangle Park, NC, 1984. Lipt´ak, B´ela G. et al., Instrument Engineers’ Handbook – Process Measurement and Analysis Volume I, Fourth Edition, CRC Press, New York, NY, 2003. Lipt´ak, B´ela G. et al., Instrument Engineers’ Handbook – Process Software and Digital Networks, Third Edition, CRC Press, New York, NY, 2002.","Chapter 8 Instrument connections All instruments connect to their respective processes and to each other by means of pipe, tube, and/or wires. Improper installation of these connective lines can make the difference between success or failure in an installation. Safety is also impacted by improper connections between instruments and the process, and from instrument to instrument. 8.1 Pipe and pipe fittings Pipe is a hollow structure designed to provide an enclosed pathway for fluids to flow, usually manufactured from cast metal (although plastic is a common pipe material for many industrial applications). This section discusses some of the more common methods for joining pipes together (and joining pipe ends to equipment such as pressure instruments). 563","564 CHAPTER 8. INSTRUMENT CONNECTIONS 8.1.1 Flanged pipe fittings In the United States of America, most large industrial pipes are joined together by flanges. A pipe “flange” is a ring of metal, usually welded to the end of a pipe, with holes drilled in it parallel to the pipe centerline to accept several bolts: Pipe Flange Side view End view Two flanged pipes joined together Flange joints are made pressure-tight by inserting a donut-shaped gasket between the flange pairs prior to tightening the bolts. Gaskets are manufactured from materials softer than the flange material. When sandwiched between a pair of flanges, the gasket will be “crushed” between them to seal all potential leak paths. In instrument diagrams such as P&IDs, flanges are denoted by two short parallel lines, both perpendicular to the pipe. The pipe size of the flange is often written near the flange symbol, as is the case with this 8-inch flange symbol shown below: Pipe Flange Pipe 8\"","8.1. PIPE AND PIPE FITTINGS 565 A photograph showing a Rosemount magnetic flowmeter installed with 4-bolt flange fittings appears here: If you examine the flanged connections closely, you can see the gap between the flange faces created by the thickness of the gasket material “sandwiched” between the flange pairs.","566 CHAPTER 8. INSTRUMENT CONNECTIONS In this next photograph, we see a pair of large pipe flange connections on either end of a relatively short “spool” pipe section. The large number of studs holding each flange set together gives you some indication of the pressure of the fluid within, in this case upwards of 1000 PSI! Like the flowmeter flanges shown previously, gaps between the flange ring faces reveal the space occupied by the gasket sealing those flange surfaces together to form a pressure-tight seal.","8.1. PIPE AND PIPE FITTINGS 567 A common method of installing such a flange gasket is to first install only half of the bolts (in the holes lower than the centerline of the pipe), drop the gasket between the flanges, insert the remaining bolts, then proceed to tighten all bolts to the proper torques: (All views shown end-wise) Step 1: Insert lower bolts Step 2: Insert gasket Step 3: Insert upper bolts Flanges differ with regard to their sealing design and required gasket type. In the United States, one of the most common flange “face” designs is the raised-face (RF) flange, designed to seal against a gasket by means of a set of concentric grooves machined on the face of the flange. These grooves form a sealing surface with far greater leakage path length than if the faces were smooth, thus discouraging leakage of process fluid under pressure. Another flange face design is called ring-type joint (RTJ). In this design, a special metal ring sits inside a groove machined into the faces of both mating flanges, crushing and filling that groove when the flanges are properly tightened together. RTJ flanges are typically found on high\u0002pressure applications where leakage control is more challenging. The grooves in RTJ flanges must be completely free of foreign material, and well-formed (not distorted) in order to achieve proper sealing. In the United States, flanges are often rated according to a system of “pressure classes” defined in the ANSI (American National Standards Institute) standard 16.5. These pressure classes are designated by numerical values followed by “pound”, “lb”, or “#”. Common ANSI ratings include the 150#, 300#, 400#, 600#, 900#, 1500#, and 2500# pressure classes. It should be noted that these class numbers do not refer directly to pressure ratings in units of PSI, but that they do scale with pressure (i.e. a 600# flange will have a greater pressure rating than a 300# flange, all other factors being equal). Pressure ratings not only vary with the “class” of the flange, but also with operating temperature, as metals tend to weaken at elevated temperature. Originally, the ANSI class designations were based on the ratings of these flanges in steam line service. A 250# flange, for instance, was rated such because it was designed to be used in piping service where the fluid was saturated steam at 250 PSI (and 400 degrees Fahrenheit). As metallurgy advanced, these flanges became capable of handling higher pressures at higher temperatures, but the original “pound” rating remained1 . This state of affairs is not unlike the “tonnage” rating of American light trucks: a “one-ton” truck is actually capable of hauling far more than 2000 pounds of cargo. The “one-ton” designation refers to a particular design which used to be rated for 1EBAA Iron Sales, Inc published a two-page report in 1994 (“Connections” FL-01 2-94) summarizing the history of flange “pound” ratings, from the ASME/ANSI B16 standards.","568 CHAPTER 8. INSTRUMENT CONNECTIONS approximately 2000 pounds, but through advances in metallurgy and manufacturing is now able to carry well over that rating. Piping flanges and components must have matching flange ratings and sizes in order to properly function. For example, a control valve with a flanged body rated as a 4-inch ANSI class 300# can only be properly joined to another 4-inch ANSI class 300# pipe flange. The physical integrity of the piping system will be jeopardized if mis-matched pressure-class flanges are connected together. Proper gasket types must also be selected to coordinate with the pressure class of the mating flanges. Thus, each and every flanged joint must be considered a complete system, with integrity ensured only if all components comprising that system are designed to work together. A very important procedure to observe when tightening the bolts holding two flanges together is to evenly distribute the bolt pressure, so that no single region of the flange receives significantly more bolt pressure than any other region. In an ideal world, you would tighten all bolts to the same torque limit simultaneously. However, since this is impossible with just a single wrench, the best alternative is to tighten the bolts in alternating sequence, in stages of increasing torque. An illustrative torque sequence is shown in the following diagram (the numbers indicate the order in which the bolts should be tightened): 1 2 3 4 5 6 7 8 With one wrench, you would tighten each bolt to a preliminary torque in the sequence shown. Then, you would repeat the tightening sequence with additional torque for a more cycles until all bolts had been tightened to the recommended torque value. Note how the torque sequence alternates between four quadrants of the flange, ensuring the flanges are evenly compressed together as all bolts are gradually tightened. This technique of alternating quadrants around the circle is often referred to as cross-torquing. Special wrenches called torque wrenches exist for the purpose of measuring applied torque during the tightening process. In critical, high-pressure applications, the actual stretch of each flange bolt is measured as a direct indication of bolting force. A special bolt sold under the brand name of Rotabolt contains it own built-in strain indicator, letting the mechanic know when the bolt has been sufficiently tightened regardless of the tool used to tighten it. Another important procedure to observe when working with flanged pipe connections is to loosen the bolts on the far side of the flange before loosening the bolts on the side of the flange nearest you. This is strictly a precautionary measure against the spraying of process fluid toward your face or body in the event of stored pressure inside of a flanged pipe. By reaching over the pipe to first loosen flange bolts on the far side, if any pressure happens to be inside the pipe, it should leak there first, venting the pressure in a direction away from you.","8.1. PIPE AND PIPE FITTINGS 569 A special provision of flanged pipe connections is the ability to install a blank metal plate called a blind over or between flange faces, thereby preventing flow. This is useful when a pipe must be blocked in a semi-permanent fashion, for example if that section of pipe has been decommissioned, or if the section of pipe must be sealed for reasons of safety during maintenance operations. In order to install a blind, the flange joint must first be broken, then the flanges pried apart to provide the necessary space for the blind. After installing new gaskets along with the blind, the flanged bolts may then be re-installed and torqued to specification. A photograph of a stainless-steel blind (not installed on a pipe) appears here, two welded lifting tabs being clearly seen to facilitate handling this heavy piece of hardware: In applications where “blinding” is frequent, a permanent form of blind called a spectacle blind may be installed to simplify the task. A spectacle blind is comprised of a regular blind plate attached to an equal-diameter ring by a short tab, the outline of which resembles a pair of spectacles: Spectacle blind (physical appearance) Spectacle blind (P&ID symbol) PlateRing Since the spectacle blind’s ring is exactly the same thickness as its blind plate, the piping system may be designed and built with the blind’s thickness in mind, the flange-to-flange gap remaining constant for the “open” and “blinded” states. This is especially helpful in very large piping systems, where the force required to separate formerly mated flange faces may be very large.","570 CHAPTER 8. INSTRUMENT CONNECTIONS A spectacle blind may be seen in this next photograph, where the blind is installed in such a way that the yellow-painted “blind” half is exposed and the “open” half is sandwiched between the pipe flanges to allow flow through that pipe: This next photograph shows a spectacle blind installed the other way, where the “open” half is exposed and the “blind” half is blocking any fluid from moving through the pipe:","8.1. PIPE AND PIPE FITTINGS 571 8.1.2 Tapered thread pipe fittings For smaller pipe sizes, threaded fittings are more commonly used to create connections between pipes and between pipes and equipment (including some instruments). A very common design of threaded pipe fitting is the tapered pipe thread design. The intent of a tapered thread is to allow the pipe and fitting to “wedge” together when engaged, creating a joint that is both mechanically rugged and leak-free. When male and female tapered pie threads are first engaged, they form a loose junction: Pipe wall Pipe wall Fitting wall Fitting wall Threads loosely engaged After tightening, however, the tapered profile of the threads acts to wedge both male and female pieces tightly together as such: Fitting wall Fitting wall Pipe wall Pipe wall Threads fully engaged -- pressure-tight seal established Several different standards exist for tapered-thread pipe fittings. For each standard, the angle of the thread is fixed, as is the angle of taper. Thread pitch (the number of threads per unit length)","572 CHAPTER 8. INSTRUMENT CONNECTIONS varies with the diameter of the pipe fitting2 . In the United States, the most common tapered thread standard for general-purpose piping is the NPT, or National Pipe Taper design. NPT threads have an angle of 60o and a taper of 1o 47’ (1.7833o): Taper Pipe wall Pipe wall Open end of pipe 1 o 47’ 60o NPT -- National Pipe Tapered NPT pipe threads must have some form of sealant applied prior to assembly to ensure pressure\u0002tight sealing between the threads. Teflon tape and various liquid pipe “dope” compounds work well for this purpose. Sealants are necessary with NPT threads for two reasons: to lubricate the male and female pieces (to guard against galling the metal surfaces), and also to fill the spiral gap formed between the root of the female thread and the crest of the male thread (and vice-versa). NPTF (National Pipe Thread) pipe threads are engineered with the same thread angle and pitch as NPT threads, but carefully machined to avoid the spiral leak path inherent to NPT threads. This design – at least in theory – avoids the need to use sealant with NPTF threads to achieve a pressure-tight seal between male and female pieces, which is why NPTF threads are commonly referred to as dryseal. However, in practice it is still recommended that some form of sealant be used (or at the very least some form of thread lubricant) in order to achieve reliable sealing. ANPT (Aeronautical National Pipe Tapered) is identical to NPT, except with a greater level of precision and quality for its intended use in aerospace and military applications. 2For example, 1/8 inch NPT pipe fittings have a thread pitch of 27 threads per inch. 1/4 inch and 3/8 inch NPT fittings are 18 threads per inch, 1/2 inch and 3/4 inch NPT fittings are 14 threads per inch, and 1 inch through 2 inch NPT fittings are 11.5 threads per inch.","8.1. PIPE AND PIPE FITTINGS 573 Another tapered-thread standard is the BSPT, or British Standard Pipe Tapered. BSPT threads have a narrower thread angle than NPT threads (55oinstead of 60o) but the same taper of 1o 47’ (1.7833o): Taper Pipe wall Pipe wall Open end of pipe 1 o 47’ BSPT -- British Standard Pipe Tapered 55o","574 CHAPTER 8. INSTRUMENT CONNECTIONS 8.1.3 Parallel thread pipe fittings An alternative to tapered threads in pipe joints is the use of parallel threads, similar to the threads of machine screws and bolts. Since parallel threads are incapable of forming a pressure-tight seal on their own, the sealing action of a parallel thread pipe fitting must be achieved some other way. This function is usually met with an O-ring or gasket. In the United States, a common design of parallel-thread pipe fitting is the SAE straight thread, named after the Society of Automotive Engineers: Open end of pipe Pipe wall Pipe wall O-ring 55o SAE straight thread Sealing is accomplished as the O-ring is compressed against the shoulder of the female fitting. The threads serve only to provide force (not fluid sealing), much like the threads of a fastener. Another parallel-thread pipe standard is the BSPP, or British Standard Pipe Parallel. Like the BSPT (tapered) standard, the thread angle of BSPP is 55o. Like the SAE parallel-thread standard, sealing is accomplished by means of an O-ring which compresses against the shoulder of the matching female fitting: BSPP -- British Standard Parallel Pipe Open end of pipe Pipe wall Pipe wall O-ring 55o","8.1. PIPE AND PIPE FITTINGS 575 8.1.4 Sanitary pipe fittings Food processing, pharmaceuticals manufacturing, and biological research processes are naturally sensitive to the presence of micro-organisms such as bacteria, fungi, and algae. It is important in these processes to ensure the absence of harmful micro-organisms, for reasons of both human health and quality control. For this reason, the process piping and vessels in these industries is designed first and foremost to be thoroughly cleaned without the need for disassembly. Regular cleaning and sterilization cycles are planned and executed between production schedules (batches) to ensure no colonies of harmful micro-organisms can grow. A common Clean-In-Place (CIP) protocol consists of draining all process piping and vessels of process liquid, then flushing them with a sequence of rinse water, detergent solution, caustic solution, and sometimes an acid solution, followed by a final water rinse. For increased sanitization, a Steam\u0002In-Place (SIP) cycle may be incorporated as well, sterilizing all process pipes and vessels with hot steam to ensure the destruction of any micro-organisms. An important design feature of any sanitary process is the elimination of any “dead ends” (often called dead legs in the industry), crevices, or voids where fluid may collect and stagnate. This includes any instruments contacting the process fluids. It would be unsafe, for example, to connect something as simple as a bourdon-tube pressure gauge to a pipe carrying biologically sensitive fluid(s), since the interior volume of the bourdon tube will act as a stagnant refuge for colonies of micro-organisms to grow: Pointer Pinion gear Sector gear Link Bourdon tube Bourdon tube pressure gauge Pipe (process fluid)","576 CHAPTER 8. INSTRUMENT CONNECTIONS Instead, any pressure gauge must use an isolating diaphragm, where the process fluid pressure is transferred to the gauge mechanism through a sterile “fill fluid” that never contacts the process fluid: Pointer Pinion gear Sector gear Link Bourdon tube Bourdon tube pressure gauge Pipe Fill fluid Isolating diaphragm with isolating diaphragm (process fluid) With the isolating diaphragm in place, there are no stagnant places for process fluid to collect and avoid flushing by CIP or SIP cycles.","8.1. PIPE AND PIPE FITTINGS 577 Standard pipe fittings are problematic in sanitary systems, as tiny voids between the mating threads of male and female pipe fittings may provide refuge for micro-organisms. To avoid this problem, special sanitary fittings are used instead. These fittings consist of a matched pair of flanges, held together by an external clamp. An array of sanitary fittings on an instrument test bench appear in the following photograph: The next photograph shows the installation of a pressure transmitter on an ultra-pure water line using one of these sanitary fittings. The external clamp holding the two flanges together is clearly visible in this photograph:","578 CHAPTER 8. INSTRUMENT CONNECTIONS Sanitary pipe fittings are not limited to instrument connections, either. Here are two photographs of process equipment (a ball valve on the left, and a pump on the right) connected to process pipes using sanitary fittings:","8.2. TUBE AND TUBE FITTINGS 579 8.2 Tube and tube fittings Tube, like pipe, is a hollow structure designed to provide an enclosed pathway for fluids to flow. In the case of tubing, it is usually manufactured from rolled or extruded metal (although plastic is a common tube material for many industrial applications). This section discusses some of the more common methods for joining tubes together (and joining tube ends to equipment such as pressure instruments). One of the fundamental differences between tube and pipe is that tube is never threaded at the end to form a connection. Instead, a device called a tube fitting must be used to couple a section of tube to another tube, or to a section of pipe, or to a piece of equipment (such as an instrument). Unlike pipes which are thick-walled by nature, tubes are thin-walled structures. The wall thickness of a typical tube is simply too thin to support threads. Tubes are generally favored over pipe for small-diameter applications. The ability for skilled workers to readily cut and bend tube with simple hand tools, as well as the ability to repeatedly break and re-make tube connections without compromising the integrity of the seals, makes tube the preferred choice for connecting instruments to process piping. When used as the connecting units between an instrument and a process pipe or vessel, the tube is commonly referred to as an impulse tube or impulse line3 . 3 Impulse lines are alternatively called gauge lines or sensing lines.","580 CHAPTER 8. INSTRUMENT CONNECTIONS 8.2.1 Compression tube fittings By far the most common type of tube fitting for instrument impulse lines is the compression-style fitting, which uses a compressible ferrule to perform the task of sealing fluid pressure. The essential components of a compression tube fitting are the body, the ferrule, and the nut. The ferrule and body parts have matching conical profiles designed to tightly fit together, forming a pressure-tight metal-to-metal seal. Some compression fitting designs use a two-piece ferrule assembly, such as this tube fitting shown here4 (prior to full assembly): Just prior to assembly, we see how the nut will cover the ferrule components and push them into the conical entrance of the fitting body: After properly tightening the nut, the ferrule(s) will compress onto the outside circumference of the tube, slightly crimping the tube in the process and thereby locking the ferrules in place: 4This happens to be a Swagelok brass instrument tube fitting being installed on a 3/8 inch copper tube.","8.2. TUBE AND TUBE FITTINGS 581 When initially assembling compression-style tube fittings, you should always precisely follow the manufacturer’s instructions to ensure correct compression. For Swagelok-brand instrument tube fittings 1 inch in size and smaller, the general procedure to “swage” a new connector to a tube is to tighten the nut 1-1/4 turns past finger-tight. Insufficient turning of the nut will fail to properly compress the ferrule around the tube, and excessive turning will over-compress the ferrule, resulting in leakage. After this initial “swaging,” the connector may be separated by loosening the nut until it no longer engages with the body, then the connection may be re-made by threading the nut back on the body until finger-tight and then gently tightening with a wrench until snug (no additional 1-1/4 turns!!!). Swagelok provides special gauges which may be used to measure proper ferrule compression during the assembly process. The design of the gauge is such that its thickness will fit between the nut and fitting shoulder if the nut is insufficiently tightened, but will not fit if it is sufficiently tightened. Thus the gauge has the ability to reveal an under-tightened fitting, but not an over\u0002tightened fitting. These gauges fit easily in the palm of one’s hand: Such gauges are referred to in the industry as no-go gap gauges, because their inability to fit between the nut and body shoulder of a tube fitting indicates a properly-tightened fitting. In other words, the gauge fit will be “no-go” if the tube fitting has been properly assembled.","582 CHAPTER 8. INSTRUMENT CONNECTIONS Photographs showing one of these gauges testing a properly-tightened fitting (left) versus an under-tightened fitting (right) appear here: Parker is another major manufacturer5 of instrument tube fittings, and their product line uses a single-piece ferrule instead of the two-piece design preferred by Swagelok. Like Swagelok fittings, Parker instrument fitting sized 1/4 inch to 1 inch require 1-1/4 turns past hand tight to properly compress the ferrule around the circumference of the tube. Parker also sells gauges which may be used to precisely determine when the proper amount of ferrule compression is achieved. 5So is Gyrolok, Hoke, and a host of others. It is not my intent to advertise for different manufacturers in this textbook, but merely to point out some of the more common brands an industrial instrument technician might encounter on the job.","8.2. TUBE AND TUBE FITTINGS 583 What a gap gauge will not indicate is over-tightening. Over-tightening of a compression fitting is just as bad as under-tightening, as the fitting cannot form a robust seal once the ferrule and tube have been deformed. An example of an over-tightened Swagelok two-piece ferrule (left) on a plastic tube appears in the following photograph, next to a properly swaged ferrule (right): Note the lack of a substantial gap between the two ferrule pieces in the over-tightened example. Note also the steeper cone taper of the over-tightened front ferrule, as a result of being pushed too deep inside the fitting body.","584 CHAPTER 8. INSTRUMENT CONNECTIONS Regardless of the brand, compression-style instrument tube fittings are incredibly strong and versatile. Unlike pipe fittings, tube fittings may be disconnected and reconnected with ease. No special procedures are required to “re-make” a disassembled instrument fitting connection: merely tighten the nut “snug” to maintain adequate force holding the ferrule to the fitting body, but not so tight that the ferrule compresses further around the tube than it did during initial assembly. A very graphic illustration of the strength of a typical instrument tube fitting is shown in the following photograph, where a short section of 3/8 inch stainless steel instrument tube was exposed to high liquid pressure until it ruptured. Neither compression fitting on either side of the tube leaked during the test, despite the liquid pressure reaching a peak of 23000 PSI before rupturing the tube6 : 6 It should be noted that the fitting nuts became seized onto the tube due to the tube’s swelling. The tube fittings may not have leaked during the test, but their constituent components are now damaged and should never be placed into service again.","8.2. TUBE AND TUBE FITTINGS 585 8.2.2 Common tube fitting types and names Tube fittings designed to connect a tube to pipe threads are called connectors. Tube fittings designed to connect one tube to another are called unions: Tube Tube Union Tube Pipe (male) Male connector Female connector Tube Pipe (female) If a tube union joins together different tube sizes rather than tubes of the same size, it is called a reducing union. A variation on the theme of tube connectors and unions is the bulkhead fitting. Bulkhead fittings are designed to fit through holes drilled in panels or enclosures to provide a way for a fluid line to pass through the wall of the panel or enclosure. In essence, the only difference between a bulkhead fitting and a normal fitting is the additional length of the fitting “barrel” and a special nut used to lock the fitting into place in the hole. The following illustration shows three types of bulkhead fittings: Tube Tube Tube Pipe (male) Tube Pipe (female) Nut Bulkhead femaleBulkhead male Bulkhead union Nut Nut","586 CHAPTER 8. INSTRUMENT CONNECTIONS Tubing elbows are tube connectors with a bend. These are useful for making turns in tube runs without having to bend the tubing itself. Like standard connectors, they may terminate in male pipe thread, female pipe threads, or in another tube end: Tube Tube Tube Pipe (male) Tube Pipe (female) Male elbow Female elbow Union elbow These elbows shown in the above illustration are all 90o, but this is not the only angle available. 45oelbows are also common. Tee fittings join three fluid lines together. Tees may have one pipe end and two tube ends (branch tees and run tees), or three tube ends (union tees). The only difference between a branch tee and a run tee is the orientation of the pipe end with regard to the two tube ends: Tube Pipe (male) Tube Male branch tee Tube Male run tee Pipe (male) Tube Union tee Tube Tube Tube","8.2. TUBE AND TUBE FITTINGS 587 Of course, branch and run tee fittings also come in female pipe thread versions as well. A variation of the theme of union tees is the cross, joining four tubes together: Tube Tube Tube Tube Cross Special tube fittings are made to terminate tube connections, so they are sealed up instead of open. A piece designed to seal off the open end of a tube fitting is called a plug, while a piece designed to seal off the end of an open tube is called a cap: Cap Plug Tube","588 CHAPTER 8. INSTRUMENT CONNECTIONS 8.2.3 Bending instrument tubing Tube bending is something of an art, especially when done with stainless steel tubing. It is truly magnificent to see a professionally-crafted array of stainless steel instrument tubes, all bends perfectly made, all terminations square, all tubes parallel when laid side by side and perfectly perpendicular when crossing. If possible, a goal in tube bending is to eliminate as many connections as possible. Connections invite leaks, and leaks are problematic. Long runs of instrument tubing made from standard 20 foot tube sections, however, require junctions be made somewhere, usually in the form of tube unions. When multiple tube unions must be placed in parallel tube runs, it is advisable to offset the unions so it is easier to get a wrench around the tube nuts to turn them. The philosophy here, as always, is to build the tubing system with future work in mind. A photograph of several tube junctions shows one way to do this:","8.2. TUBE AND TUBE FITTINGS 589 If an instrument tube must connect between a stationary object and a vibrating object, a straight (square) run of tube is actually not desirable, since it will not have much flexibility to absorb the vibration. Instead, a vibration loop should be made in the tube, giving it the necessary elasticity to tolerate the vibrational stresses. An example of a vibration loop placed in the air supply tube going to a control valve appears in this photograph: When bending such a loop, it is helpful to use the circumference of a large pipe as a mandrel to form the tube rather than attempt to form a loop purely by hand.","590 CHAPTER 8. INSTRUMENT CONNECTIONS 8.2.4 Special tubing tools A variety of specialized tools exist to help tubing installers work with compression-style tube fittings. One of these special devices is an electronic power tool manufactured by American Power Tool expressly for use with instrument tube fittings: The Aeroswage SX-1 has a microprocessor-controlled electric motor programmed to rotate a tube fitting’s nut to a precise angular dimension, in order to properly swage the fitting. The tool comes complete with a holding jig to engage the body of the tube fitting, in order that all tightening torque is borne by the tool and not imposed on the person operating the tool: Not only does this feature reduce the amount of stress placed on the tube fitter’s hand and wrist, but it also enables the tool to be used in the demanding environment of zero gravity, for example aboard a space station. In such an environment, torque applied to the tool operator could be disastrous, as the human operator has no weight to stabilize herself.","8.2. TUBE AND TUBE FITTINGS 591 This next pair of photos shows how the tool is able to support itself on a piece of stiff ( 1 2 inch stainless steel) tubing, and indeed may even be operated hands-free: The amount of rotation is programmable, enabling the tool to be used with different kinds of fittings. For standard industrial Swagelok compression fitting sizes ( 1 4 inch, 3 8 inch, and 1 2 inch), the recommended swaging rotation of 1-1/4 turns may be entered into the tool as a tightening angle of 450 degrees: Being a microprocessor-controlled device, the SX-1 has the ability to digitally record all actions. This is useful in high-reliability production environments (e.g. aerospace tube installation) where individual tube fitting data are archived for safety and quality control purposes. This data may be downloaded to a personal computer through a serial port connection on the side of the tool. Here you can see the tool’s digital display showing the recorded action number, tightening angle, date, and time: For large instrument compression fittings, hydraulic swaging tools are also available to provide the force necessary to properly compress the ferrule(s) onto the tube. Instrument tube manufacturers will provide specific recommendations for the installation of non-standard tube types, sizes, and materials, and also recommend particular swaging tools to use with their fittings.","592 CHAPTER 8. INSTRUMENT CONNECTIONS 8.3 Electrical signal and control wiring There is much to be said for neatness of assembly in electrical signal wiring. Even though the electrons don’t “care” how neatly the wires are laid in place, human beings who must maintain the system certainly do. Not only are neat installations easier to navigate and troubleshoot, but they tend to inspire a similar standard of neatness when alterations are made7 . The following photographs illustrate excellent wiring practice. Study them carefully, and strive to emulate the same level of professionalism in your own work. Here we see 120 volt AC power distribution wiring. Note how the hoop-shaped “jumper” wires are all cut to (nearly) the same length, and how each of the wire labels is oriented such that the printing is easy to read: 7No one wants to become known as the person who “messed up” someone else’s neat wiring job!","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 593 This next photograph shows a great way to terminate multi-conductor signal cable to terminal blocks. Each of the pairs was twisted together using a hand drill set to very slow speed. Note how the end of the cable is wrapped in a short section of heat-shrink tubing for a neat appearance: Beyond esthetic preferences for instrument signal wiring are several practices based on sound electrical theory. The following subsections describe and explain these wiring practices. 8.3.1 Connections and wire terminations Many different techniques exist for connecting electrical conductors together: twisting, soldering, crimping (using compression connectors), and clamping (either by the tension of a spring or under the compression of a screw) are popular examples. Most industrial field wiring connections utilize a combination of compression-style crimp “lugs” (often referred to as ferrules or compression terminals) and screw clamps to attach wires to instruments and to other wires.","594 CHAPTER 8. INSTRUMENT CONNECTIONS The following photograph shows a typical terminal strip or terminal block array whereby twisted\u0002pair signal cables connect to other twisted-pair signal cables. Metal bars inside each plastic terminal section form connections horizontally, so that wires fastened to the left side are connected to wires fastened to the right side: If you look closely at this photograph, you can see the bases of crimp-style ferrules at the ends of the wires, just where they insert into the terminal block modules. These terminal blocks use screws to apply force which holds the wires in close electrical contact with a metal bar inside each block, but metal ferrules have been crimped on the end of each wire to provide a more rugged tip for the terminal block screw to hold to. A close-up view shows what one of these ferrules looks like on the end of a wire: Also evident in this photograph is the dual-level connection points on the left-hand side of each terminal block. Two pairs of twisted signal conductors connect on the left-hand side of each terminal block pair, where only one twisted pair of wires connects on the right-hand side. This also explains why each terminal block section has two screw holes on the left but only one screw hole on the right.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 595 A close-up photograph of a single terminal block section shows how the screw-clamp system works. Into the right-hand side of this block a single wire (tipped with a straight compression ferrule) is clamped securely. No wire is inserted into the left-hand side: If another wire were secured by the screw clamp on the left-hand side of this terminal block, it would be made electrically common with the wire on the right-hand side by virtue of the metal bar joining both sides.","596 CHAPTER 8. INSTRUMENT CONNECTIONS Some terminal blocks are screwless, using a spring clip to make firm mechanical and electrical contact with the wire’s end: In order to extract or insert a wire end from or to a “screwless” terminal block, you must insert a narrow screwdriver into a hole in the block near the insertion point, then pivot the screwdriver (like a lever) to exert force on the spring clip. Screwless terminal blocks are generally faster to terminate and un-terminate than screw type terminal blocks, and the pushing action of the release tool is gentler on the body8 than the twisting action required to loosen and tighten screws. 8An occupational hazard for technicians performing work on screw terminations is carpal tunnel syndrome, where repetitive wrist motion (such as the motions required to loosen and tighten screw terminals) damages portions of the wrist where tendons pass.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 597 Many different styles of modular terminal blocks are manufactured to suit different wiring needs. Some terminal block modules, for example, have multiple “levels” instead of just one. The following photograph shows a two-level terminal block with screwless wire clamps: The next photograph shows a three-level terminal block with screw type clamps: Some multi-level terminal blocks provide the option of internal jumpers to connect two or more levels together so they will be electrically common instead of electrically isolated. This use of a multi-level terminal block is preferable to the practice of inserting multiple wires into the same terminal, when wires need to be made common to each other.","598 CHAPTER 8. INSTRUMENT CONNECTIONS Other modular terminal blocks include such features as LED indicator lamps, switches, fuses, and even resettable circuit breakers in their narrow width, allowing the placement of actual circuit components near connection points. The following photograph shows a swing-open fused terminal block module, in the open position: Modular terminal blocks are useful for making connections with both solid-core and stranded metal wires. The clamping force applied to the wire’s tip by the screw mechanism inside one of these blocks is direct, with no sliding or other motions involved. Some terminal blocks, however, are less sophisticated in design. This next photograph shows a pair of “isothermal” terminals designed to connect thermocouple wires together. Here you can see how the bare tip of the screw applies pressure to the wire inserted into the block: The rotary force applied to each wire’s tip by these screws necessitates the use of solid wire. Stranded wire would become frayed by this combination of forces.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 599 Many field instruments, however, do not possess “block” style connection points at all. Instead, they are equipped with pan-head machine screws designed to compress the wire tips directly between the heads of the screws and a metal plate below. Solid wires may be adequately joined to such a screw-head connection point by partially wrapping the bare wire end around the screw’s circumference and tightening the head on top of the wire, as is the case with the two short wire stubs terminated on this instrument: The problem with directly compressing a wire tip beneath the head of a screw is that the tip is subjected to both compressive and shear forces. As a result, the wire’s tip tends to become mangled with repeated connections. Furthermore, tension on the wire will tend to turn the screw, potentially loosening it over time. This termination technique is wholly unsuitable for stranded wire9 , because the shearing forces caused by the screw head’s rotation tends to “fray” the individual strands. The best way to attach a stranded wire tip directly to a screw-style connection point is to first crimp a compression\u0002style terminal to the wire. The flat metal “lug” (ferrule) portion of the terminal is then inserted underneath the screw head, where it can easily tolerate the shearing and compressive forces exerted by the head. 9An exception is when the screw is equipped with a square washer underneath the head, designed to compress the end of a stranded wire with no shear forces. Many industrial instruments have termination points like this, for the express purpose of convenient termination to either solid or stranded wire ends.","600 CHAPTER 8. INSTRUMENT CONNECTIONS This next photograph shows five such stranded-copper wires connected to screw-style connection points on a field instrument using compression-style terminals: Compression-style terminals come in two basic varieties: fork and ring. An illustration of each type is shown here: Fork terminal Ring terminal Fork terminals are easier to install and remove, since they merely require loosening of the connector screw rather than removal of the screw. Ring terminals are more secure, since they cannot “fall off” the connection point if the screw ever accidently loosens. Just as direct termination underneath a screw head is wholly unsuitable for stranded wires, compression-style terminals are wholly unsuitable for solid wire. Although the initial crimp may feel secure, compression terminals lose their tension rapidly on solid wire, especially when there is any motion or vibration stressing the connection. Compression wire terminals should only be crimped to stranded wire!","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 601 Properly installing a compression-type terminal on a wire end requires the use of a special crimping tool. The next photograph shows one of these tools in use: Note the different places on the crimping tool, labeled for different wire sizes (gauges). One location is used for 16 gauge to 10 gauge wire, while the location being used in the photograph is for wire gauges 22 through 18 (the wire inside of the crimped terminal happens to be 18 gauge). This particular version of a “crimping” tool performs most of the compression on the underside of the terminal barrel, leaving the top portion undisturbed. The final crimped terminal looks like this when viewed from the top:","602 CHAPTER 8. INSTRUMENT CONNECTIONS 8.3.2 DIN rail An industry-standard structure for attaching terminal blocks and small electrical components to flat metal panels is something called a DIN rail. This is a narrow channel of metal – made of bent sheet steel or extruded aluminum – with edges designed for plastic components to “clip” on. The following photograph shows terminal blocks, relay sockets, fuses, and more terminal blocks mounted to a horizontal length of DIN rail in a control system enclosure: Two photographs of a terminal block cluster clipped onto a length of DIN rail – one from above and one from below – shows how specially-formed arms on each terminal block module fit the edges of the DIN rail for a secure attachment: The DIN rail itself mounts on to any flat surface by means of screws inserted through the slots in its base. In most cases, the flat surface in question is the metal subpanel of an electrical enclosure to which all electrical components in that enclosure are attached. An obvious advantage of using DIN rail to secure electrical components versus individually attaching those components to a subpanel with their own sets of screws is convenience: much less labor is required to mount and unmount a DIN rail-attached component than a component attached with its own set of dedicated screws. This convenience significantly eases the task of altering a panel’s configuration. With so many different devices manufactured for DIN rail mounting, it is easy to","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 603 upgrade or alter a panel layout simply by unclipping components, sliding them to new locations on the rail, or replacing them with other types or styles of components. This next photograph shows some of the diversity available in DIN rail mount components. From left to right we see four relays, a power supply, and three HART protocol converters, all clipped to the same extruded aluminum DIN rail: As previously mentioned, DIN rail is available in both stamped sheet-steel and extruded aluminum forms. A comparison of the two materials is shown here, with sheet steel on the left and aluminum on the right: The form of DIN rail shown in all photographs so far is known as “top hat” DIN rail. A variation in DIN rail design is the so-called “G” rail, with a markedly different shape:","604 CHAPTER 8. INSTRUMENT CONNECTIONS Fortunately, many modular terminal blocks are formed with the ability to clip to either style of DIN rail, such as these two specialty blocks, the left-hand example being a terminal block with a built-in disconnect switch, and the right-hand example being a “grounding” terminal block whose termination points are electrically common to the DIN rail itself: If you examine the bottom structure of each block, you will see formations designed to clip either to the edges of a standard (“top hat”) DIN rail or to a “G” shaped DIN rail. Smaller DIN rail standards also exist, although they are far less common than the standard 35mm size:","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 605 A nice feature of many DIN rail type terminal blocks is the ability to attach pre-printed terminal numbers. This makes documentation of wiring much easier, with each terminal connection having its own unique identification number: 8.3.3 Cable routing In the interest of safety and longevity, one cannot simply route electrical power and signal cables randomly between different locations. Electrical cables must be properly supported to relieve mechanical stresses on the conductors, and protected from harsh conditions such as abrasion which might degrade the insulation. A traditional and rugged technique for cable routing is conduit, either metal or plastic (PVC). Conduit resembles piping used to convey fluids, except that it is much thinner-walled than fluid pipe and is not rated to withstand internal pressure as pipe is. In fact, threaded conduit uses the same thread pitch and diameter standards as NPT (National Pipe Taper) fluid pipe connections. Metal conduit naturally forms a continuously-grounded enclosure for conductors which not only provides a measure of protection against electrical shock (all enclosures and devices attached to the conduit become safely grounded through the conduit) but also shields against electrostatic interference. This is especially important for power wiring to and from devices such as rectifiers and variable-frequency motor drive (VFD) units, which have a tendency to broadcast large amounts of electromagnetic noise. Plastic conduit, of course, provides no electrical grounding or shielding because plastic is a non\u0002conductor of electricity. However, it is superior to metal conduit with regard to chemical corrosion resistance, which is why it is used to route wires in areas containing water, acids, caustics, and other wet chemicals.","606 CHAPTER 8. INSTRUMENT CONNECTIONS Thin-wall conduit is made with metal so thin that threads cannot be cut into it. Instead, special connectors are used to join “sticks” of thin-wall conduit together, and to join thin-wall conduit to electrical enclosures. Several runs of thin-wall conduit appear in this next photograph. Two of those conduit runs have been severed following a wiring change, exposing the conductors inside: Installing cable into an electrical conduit is a task referred to as cable pulling, and it is something of an art. Cable “pulls” may be especially challenging if the conduit run contains many bends, and/or is close to capacity in terms of the number and size of conductors it already holds. A good practice is to always leave a length of nylon pull string inside each length of conduit, ready to use for pulling a new wire or cable through. When performing a wire “pull,” a new length of nylon pull string is pulled into the conduit along with the new wires, to replace the old pull string as it is pulled out of the conduit. Special lubricating “grease” formulated for electrical wiring may be applied to conductors pulled into a conduit, to reduce friction between those new conductors and the conductors already inside the conduit.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 607 When connecting electrical conduit to end-point devices, it is common to use flexible liquid\u0002tight conduit as a connector between the rigid metal (or plastic) conduit and the final device. This provides some stress relief to the conduit in the event the device moves or vibrates, and also allows more freedom in positioning the device with respect to the conduit. Here, we see a motor-operated control valve with two runs of liquid-tight conduit routing conductors to it: Liquid-tight conduit comes in two general varieties: metallic and non-metallic. The metallic kind contains a spiraled metal sheath just underneath the plastic outer coating to provide a continuously-","608 CHAPTER 8. INSTRUMENT CONNECTIONS grounded shield much the same way that rigid metal conduit does. Non-metallic liquid-tight conduit is nothing more than plastic hose, providing physical protection against liquid exposure and abrasion, but no electrical grounding or shielding ability. Another technique for cable routing is the use of cable tray. Trays may be made of solid steel wire for light-duty applications such as instrument signal cabling or computer network cabling, or they may be made of steel or aluminum channel for heavy-duty applications such as electrical power wiring. Unlike conduit, cable trays are open, leaving the cables exposed to the environment. This often necessitates special cable insulation rated for exposure to ultraviolet light, moisture, and other environmental wear factors. A decided advantage of cable trays is ease of cable installation, especially when compared to electrical conduit. While cable tray does provide a continuously-grounded surface for electrical safety the same as metal conduit, cable tray does not naturally provide shielding for the conductors because it does not completely enclose the conductors the way metal conduit does. An example of light-duty cable tray appears here, used to support Ethernet cabling near the ceiling of a room at a college campus. The cable tray is made of solid steel wire, bent to form a “basket” to support dozens of yellow Ethernet cables:","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 609 Heavy-duty cable tray appears throughout this next photograph, supporting large-gauge power conductors for electric generators at a gas turbine power plant. Here, the cable tray has the appearance of an aluminum ladder, with extruded metal rails and rungs providing physical support for the cables:","610 CHAPTER 8. INSTRUMENT CONNECTIONS Similar cables trays appear in the next photograph, supporting feeder cables from a stationary transformer and switchgear cabinets:","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 611 A special form of wiring often seen in industrial facilities for power distribution is busway, also known as bus duct. These are rectangular sheet-metal tubes containing pre-fabricated copper busbars for the conduction of three-phase AC power. Special junction boxes, “tees,” and tap boxes allow busways to extend and branch to other busways and/or standard conductor wiring. Busways are used in indoor applications, often in motor control center (MCC) and power distribution center rooms to route electrical power to and from large disconnect switches, fuses, and circuit breakers. In this photograph, we see busway used to distribute power along the ceiling of an MCC room, alongside regular rigid conduit: As useful and neat in appearance as busways are, they are definitely limited in purpose. Busways are only used for electrical power distribution; not for instrumentation, control, or signaling purposes. Two materials useful for neatly routing power, signal, and instrumentation conductors inside an enclosure are wire duct and wire loom. Wire duct is a plastic channel with slotted sides, designed to be attached to the subpanel of an enclosure along with all electrical devices inside that enclosure. Wires pass from the devices to the duct through the slots (gaps) in the sides of the duct, and are enclosed by a removable plastic cover that snaps onto the top of the duct. A common brand name of wire duct in the industry is Panduit and so you will often hear people refer to wire duct as “Panduit” whether or not that particular brand is the one being used10. Wire loom is a loose spiral 10This is similar to people referring to adhesive bandages as “Band-Aids” or tongue-and-groove joint pliers as","612 CHAPTER 8. INSTRUMENT CONNECTIONS tube made of plastic, used to hold a group of individual wires together into a neat bundle. Wire loom is frequently used when a group of conductors must periodically flex, as is the case of a wire bundle joining devices inside a panel to other devices mounted on the hinging door of that panel. A photograph showing both wire duct and wire loom inside an instrumentation panel appears here. The wire duct is the grey-colored rectangular plastic channel set vertically and horizontally inside the panel, while the loom is a grey-colored plastic spiral surrounding the bundle of wires near the door hinge: “Channelocks,” because those particular brands have become popular enough to represent an entire class.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 613 8.3.4 Signal coupling and cable separation If sets of wires lie too close to one another, electrical signals may “couple” from one wire (or set of wires) to the other(s). This can be especially detrimental to signal integrity when the coupling occurs between AC power conductors and low-level instrument signal wiring such as thermocouple or pH sensor cables. Two mechanisms of electrical “coupling” exist: capacitive and inductive. Capacitance is a property intrinsic to any pair of conductors separated by a dielectric (an insulating substance), whereby energy is stored in the electric field formed by voltage between the wires. The natural capacitance existing between mutually insulated wires forms a “bridge” for AC signals to cross between those wires, the strength of that “bridge” inversely proportional to the capacitive reactance (XC = 1 2πfC ). Inductance is a property intrinsic to any conductor, whereby energy is stored in the magnetic field formed by current through the wire. Mutual inductance existing between parallel wires forms another “bridge” whereby an AC current through one wire is able to induce an AC voltage along the length of another wire. Capacitive coupling between an AC power conductor and a DC sensor signal conductor is shown in the following diagram: + Vsensor − Rsensor Potentiometric sensor Rinput Receiving instrument Power source Load Capacitance Some AC \"noise\" will be seen at the receiving instrument’s input through the air Vdifference If the voltage-generating sensor happens to be a thermocouple and the receiving instrument a temperature indicator, the result of this capacitive coupling will be a “noisy” temperature signal interpreted by the instrument. This noise will be proportional to both the voltage and the frequency of the AC power.","614 CHAPTER 8. INSTRUMENT CONNECTIONS Inductive coupling between an AC power conductor and a DC sensor signal conductor is shown in the following diagram: + Vsensor − Rsensor Potentiometric sensor Rinput Receiving instrument Power source Load Some AC \"noise\" will be seen at the receiving instrument’s input Current Magnetic field Induced current Whereas the amount of noise induced into a low-level signal via capacitive coupling was a function of voltage and frequency, the amount of noise induced into a signal via inductive coupling is a function of current and frequency11 . A good way to minimize signal coupling is to simply separate conductors carrying incompatible signals. This is why electrical power conductors and instrument signal cables are almost never found in the same conduit or in the same ductwork together. Separation decreases capacitance between the conductors (recall that C = Aǫ d where d is the distance between the conductive surfaces). Separation also decreases the coupling coefficient between inductors, which in turn decreases mutual inductance (recall that M = k √ L1L2 where k is the coupling coefficient and M is the mutual inductance between two inductances L1 and L2). In control panel wiring, it is customary to route AC power wires in such a way that they do not lay parallel to low-level signal wires, so that both forms of coupling may be reduced. 11The principle at work here is the strength of the field generated by the noise-broadcasting conductor: electric field strength (involved with capacitive coupling) is directly proportional to voltage, while magnetic field strength (involved with inductive coupling) is directly proportional to current.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 615 If conductors carrying incompatible signals must cross paths, it is advisable to orient the conductors perpendicular to each other rather than parallel, like this: Power conductors Signal conductors 90o Perpendicular conductor orientation reduces both inter-conductor capacitance and mutual inductance by two mechanisms. Capacitance between conductors is reduced by means of minimizing overlapping area (A) resulting from the perpendicular crossing. Mutual inductance is reduced by decreasing the coupling coefficient (k) to nearly zero since the magnetic field generated perpendicular to the current-carrying wire will be parallel and not perpendicular to the “receiving” wire. Since the vector for induced voltage is perpendicular to the magnetic field (i.e. parallel with the current vector in the “primary” wire) there will be no voltage induced along the length of the “receiving” wire. The problem of power-to-signal line coupling is most severe when the signal in question is analog rather than digital. In analog signaling, even the smallest amount of coupled “noise” corrupts the signal. A digital signal, by comparison, will become corrupted only if the coupled noise is so great that it pushes the signal level above or below a detection threshold it should not cross. This disparity is best described through illustration.","616 CHAPTER 8. INSTRUMENT CONNECTIONS Two signals are shown here, coupled with equal amounts of noise voltage: High threshold Low threshold Corrupted bit! Digital signal with noise Analog signal with noise URV LRV The peak-to-peak amplitude of the noise on the analog signal is almost 20% of the entire signal range (the distance between the lower- and upper-range values), representing a substantial degradation of signal integrity. Analog signals have infinite resolution, which means any change in signal amplitude has meaning. Therefore, any noise whatsoever introduced into an analog signal will be interpreted as variations in the quantity that signal is supposed to represent. That same amount of noise imposed on a digital signal, however, causes no degradation of the signal except for one point in time where the signal attempts to reach a “low” state but fails to cross the threshold due to the noise. Other than that one incident represented in the pulse waveform, the rest of the signal is completely unaffected by the noise, because digital signals only have meaning above the “high” state threshold and below the “low” state threshold. Changes in signal voltage level caused by induced noise will not affect the meaning of digital data unless and until the amplitude of that noise becomes severe enough to prevent the signal’s crossing through a threshold (when it should cross), or causes the signal to cross a threshold (when it should not). From what we have seen here, digital signals are far more tolerant of induced noise than analog signals, all other factors being equal. If ever you find yourself in a position where you must route a signal wire near AC power conductors, and you happen to have the choice whether it will be an analog signal (e.g. 4-20 mA, 0-10 V) or a digital signal (e.g. EIA/TIA-485, Ethernet), your best option is to choose the digital signal to coexist alongside the AC power wires.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 617 8.3.5 Electric field (capacitive) de-coupling The fundamental principle invoked in shielding signal conductor(s) from external electric fields is that no substantial electric field can exist within a solid conductor. Electric fields exist due to imbalances of electric charge. If such an imbalance of charge ever were to exist within a conductor, charge carriers (typically electrons) in that conductor would quickly move to equalize the imbalance, thus eliminating the electric field. Another way of saying this is to state that electric fields only exist between points of different potential, and therefore cannot exist between equipotential points. Thus, electric flux lines may be found only in the dielectric (insulating media) between conductors, not within a solid conductor: Electric field lines Metal plate Solid metal sphere This also means electric flux lines cannot span the diameter of a hollow conductor: Electric field lines Metal plate metal sphere Hollow Note: no electric field lines inside the hollow sphere! The electrical conductivity of the hollow sphere’s wall ensures that all points on the circumference of the sphere are equipotential to each other. This in turn prohibits the formation of any electric flux lines within the interior air space of the hollow sphere. Thus, all points within the hollow sphere are shielded from any electric fields originating outside of the sphere.","618 CHAPTER 8. INSTRUMENT CONNECTIONS The only way to allow an external electric field to penetrate a hollow conductor from the outside is if that conductive shell is left “floating” with respect to another conductor placed within the shell. In this case the lines of electric flux do not exist between different points on the conductive sphere, but rather between the shell of the sphere and the conductor at the center of the sphere because those are the points between which a potential difference (voltage) exists. To illustrate: Electric field lines Metal plate Radial electric field lines However, if we make the hollow shell electrically common to the negative side of the high-voltage source, the flux lines inside the sphere vanish, since there is no potential difference between the internal conductor and the conductive shell: Electric field lines Metal plate No electric field lines!","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 619 If the conductor within the hollow sphere is elevated to a potential different from that of the high-voltage source’s negative terminal, electric flux lines will once again exist inside the sphere, but they will reflect this second potential and not the potential of the original high-voltage source. In other words, an electric field will exist inside the hollow sphere, but it will be completely isolated from the electric field outside the sphere. Once again, the conductor inside is shielded from external electrostatic interference: Metal plate Radial electric field lines Vsignal from Vsignal Electric field lines from high-voltage source If conductors located inside the hollow shell are thus shielded from external electric fields, it means there cannot exist any capacitance between external conductors and internal (shielded) conductors. If there is no capacitance between conductors, there will never be capacitive coupling of signals between those conductors, which is what we want for industrial signal cables to protect those signals from external interference12 . 12Incidentally, cable shielding likewise guards against strong electric fields within the cable from capacitively coupling with conductors outside the cable. This means we may elect to shield “noisy” power cables instead of (or in addition to) shielding low-level signal cables. Either way, good shielding will prevent capacitive coupling between conductors on either side of a shield.","620 CHAPTER 8. INSTRUMENT CONNECTIONS All this discussion of hollow metal spheres is just an introduction to a discussion of shielded cable, where electrical cables are constructed with a conductive metal foil wrapping or conductive metal braid surrounding the interior conductors. Thus, the foil or braid creates a conductive tube which may be connected to ground potential (the “common” point between external and internal voltage sources) to prevent capacitive coupling between any external voltage sources and the conductors within the cable: + Vsensor − Rsensor Potentiometric sensor Rinput Receiving instrument Power source Load Capacitance be seen at the receiving instrument’s input through the air No AC \"noise\" will Shielded cable","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 621 The following photograph shows a set of signal cables with braided shield conductors all connected to a common copper “ground bus.” This particular application happens to be in the control panel of a 500 kV circuit breaker, located at a large electrical power substation where strong electric fields abound: This next photograph shows a four-conductor USB cable stripped at one end, revealing a metal\u0002foil shield as well as silver-colored wire strands in direct contact with the foil, all wrapped around the four colored power and signal conductors: At the terminating end we typically twist the loose shield conductor strands together to form a wire which is then attached to a ground point to fix the cable’s shield at Earth potential.","622 CHAPTER 8. INSTRUMENT CONNECTIONS It is very important to ground only one end of a cable’s shield, or else you will create the possibility for a ground loop: a path for current to flow through the cable’s shield resulting from differences in Earth potential at the cable ends. Not only can ground loops induce noise in a cable’s conductor(s), but in severe cases it can even overheat the cable and thus present a fire hazard: Shielded cable + − Potential between different earth-ground locations A ground loop: something to definitely avoid! An important characteristic of capacitively-coupled noise voltage is that it is common-mode in nature: the noise appears equally on every conductor within a cable because those conductors lie so close to each other (i.e. because the amount of capacitance existing between each conductor and the noise source is the same). One way we may exploit this characteristic in order to help escape the unwanted effects of capacitive coupling is to use differential signaling. Instead of referencing our signal voltage to ground, we let the signal voltage “float.” The following schematic diagram illustrates how this works: + Vsensor − Rsensor Potentiometric sensor Rinput Receiving instrument Power source Load Capacitance through the air Noise voltage will appear between either signal wire and ground, but not between the signal wires The lack of a ground connection in the DC signal circuit prevents capacitive coupling with the AC voltage from corrupting the measurement signal “seen” by the instrument. Noise voltage will still appear between either signal wire and ground as a common-mode voltage, but noise voltage will not appear between the two signal wires where our signal of interest exists. In other words, we","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 623 side-step the problem of common-mode noise voltage by making common-mode voltage irrelevant to the sensor and to the signal receiver. Some industrial data communications standards such as EIA/TIA-485 (RS-485) use this technique to minimize the corrupting effects of electrical noise. To see a practical example of how this works in a data communications circuit, refer to the illustration in section 15.6.2 beginning on page 1057 of this book. 8.3.6 Magnetic field (inductive) de-coupling Magnetic fields, unlike electric fields, are exceedingly difficult to completely shield. Magnetic flux lines do not terminate, but rather loop. Thus, one cannot “stop” a magnetic field, only re-direct its path. A common method for magnetically shielding a sensitive instrument is to encapsulate it in an enclosure made of some material having an extremely high magnetic permeability (µ): a shell offering much easier passage of magnetic flux lines than air. A material often used for this application is mu-metal, or µ-metal, so named for its excellent magnetic permeability: Sensitive device N S µ-metal shield Magnet This sort of shielding is impractical for protecting signal cables from inductive coupling, as mu\u0002metal is rather expensive and must be layered relatively thick in order to provide a sufficiently low-reluctance path to shunt most of the external magnetic flux lines. The most practical method of granting magnetic field immunity to a signal cable follows the differential signaling method discussed in the electric field de-coupling section, with a twist (literally). If we twist a pair of wires rather than allow them to lie along parallel straight lines, the effects of electromagnetic induction are vastly minimized.","624 CHAPTER 8. INSTRUMENT CONNECTIONS The reason this works is best illustrated by drawing a differential signal circuit with two thick wires, drawn first with no twist at all. Suppose the magnetic field shown here (with three flux lines entering the wire loop) happens to be increasing in strength at the moment in time captured by the illustration: AC magnetic field + − Vsensor Rinput Potentiometric sensor Receiving instrument Induced current According to Lenz’s Law, a current will be induced in the wire loop in such a polarity as to oppose the increase in external field strength. In other words, the induced current tries to “fight” the imposed field to maintain zero net change. According to the right-hand rule of electromagnetism (tracing current in conventional flow notation), the induced current must travel in a counter-clockwise direction as viewed from above the wire loop in order to generate a magnetic field opposing the rise of the external magnetic field. This induced current works against the DC current produced by the sensor, detracting from the signal received at the instrument. When the external magnetic field strength diminishes, then builds in the opposite direction, the induced current will reverse. Thus, as the AC magnetic field oscillates, the induced current will also oscillate in the circuit, causing AC “noise” voltage to appear at the measuring instrument. This is precisely the effect we wish to mitigate. Immediately we see a remarkable difference between noise voltage induced by a magnetic field versus noise voltage induced by an electric field: whereas capacitively-coupled noise was always common-mode, here we see inductively-coupled noise as differential 13 . 13This is not to say magnetic fields cannot induce common-mode noise voltage: on the contrary, magnetic fields are","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 625 If we twist the wires so as to create a series of loops instead of one large loop, we will see that the inductive effects of the external magnetic field tend to cancel: AC magnetic field + − Vsensor Rinput Potentiometric sensor Receiving instrument Induced current Induced current opposed! Not all the lines of flux go through the same loop. Each loop represents a reversal of direction for current in the instrument signal circuit, and so the direction of magnetically-induced current in one loop directly opposes the direction of magnetically-induced current in the next. So long as the loops are sufficient in number and spaced close together, the net effect will be complete and total opposition between all induced currents, with the result of no net induced current and therefore no AC “noise” voltage appearing at the instrument. In order to enjoy the benefits of magnetic and electric field rejection, instrument cables are generally manufactured as twisted, shielded pairs. The twists guard against magnetic (inductive) interference, while the grounded shield guards against electric (capacitive) interference. If multiple wire pairs are twisted within the same cable, the twist rates of each pair may be made different so as to avoid magnetic coupling from pair to pair14 . capable of inducing voltage in any electrically-conductive loop. For this reason, both differential and ground-referenced signals are susceptible to interference by magnetic fields. 14An example of this is the UTP (Unshielded, Twisted Pair) cabling used for Ethernet digital networks, where four pairs of wires having different twist rates are enclosed within the same cable sheath.","626 CHAPTER 8. INSTRUMENT CONNECTIONS 8.3.7 High-frequency signal cables Electronic signals used in traditional instrumentation circuits are either DC or low-frequency AC in nature. Measurement and control values are represented in analog form by these signals, usually by the magnitude of the electronic signal (how many volts, how many milliamps, etc.). Modern electronic instruments, however, often communicate process and control data in digital rather than analog form. This digital data takes the form of high-frequency voltage and/or current pulses along the instrument conductors. The most capable fieldbus instruments do away with analog signaling entirely, communicating all data in digital form at relatively high speeds. If the time period of a voltage or current pulse is less than the time required for the signal to travel down the length of the cable (at nearly the speed of light!), very interesting effects may occur. When a pulse propagates down a two-wire cable and reaches the end of that cable, the energy contained by that pulse must be absorbed by the receiving circuit or else be reflected back down the cable. To be honest, this happens in all circuits no matter how long or brief the pulses may be, but the effects of a “reflected” pulse only become apparent when the pulse time is short compared to the signal propagation time. In such short-pulse applications, it is customary to refer to the cable as a transmission line15, and to regard it as a circuit component with its own characteristics (namely, a continuous impedance as “seen” by the traveling pulse). For more detail on this subject, refer to section 5.10 beginning on page 475. This problem has a familiar analogy: an “echo” in a room. If you step into a large room with hard wall, floor, and ceiling surfaces, you will immediately notice echoes resulting from any sound you make. Holding a conversation in such a room can be quite difficult, as the echoed sounds superimpose upon the most recently-spoken sounds, making it difficult to discern what is being said. The larger the room, the longer the echo delay, and the greater the conversational confusion. Echoes happen in small rooms, too, but they are generally too short to be of any concern. If the reflected sound(s) return quickly enough after being spoken, the time delay between the spoken (incident) sound and the echo (reflected) sound will be too short to notice, and conversation will proceed unhindered. We may address the “echo” problem in two entirely different ways. One way is to eliminate the echoes entirely by adding sound-deadening coverings (carpet, acoustic ceiling tiles) and/or objects (sofas, chairs, pillows) to the room. Another way to address the problem of echoes interrupting a conversation is to slow down the rate of speech. If the words are spoken slowly enough, the time delay of the echoes will be relatively short compared to the period of each spoken sound, and conversation may proceed without interference16 (albeit at a reduced speed). Both the problem of and the solutions for reflected signals in electrical cables follow the same patterns as the problem of and solutions for sonic echoes in a hard-surfaced room. If an electronic circuit receiving pulses sent along a cable receives both the incident pulse and an echo (reflected pulse) with a significant time delay separating those two pulses, the digital “conversation” will be impeded in the same manner that a verbal conversation between two or more people is impeded by echoes in a room. We may address this problem either by eliminating the reflected pulses entirely (by ensuring all the pulse energy is absorbed by an appropriate load placed at the cable’s end) or 15This use of the term is entirely different from the same term’s use in the electric power industry, where a “transmission line” is a set of conductors used to send large amounts of electrical energy over long distances. 16A student of mine once noted that he has been doing this out of habit whenever he has a conversation with anyone in a racquetball court. All the hard surfaces (floor, walls) in a racquetball court create severe echoes, forcing players to speak slower in order to avoid confusion from the echoes.","8.3. ELECTRICAL SIGNAL AND CONTROL WIRING 627 by slowing down the data transfer rate (i.e. longer pulses, lower frequencies) so that the reflected and incident pulse signals virtually overlap one another at the receiver. High-speed “fieldbus” instrument networks apply the former solution (eliminate reflections) while the legacy HART instrument signal standard apply the latter (slow data rate). Reflections are eliminated in high-speed data networks by ensuring the two furthest cable ends are both “terminated” by a resistance value of the proper size (matching the characteristic impedance of the cable). The designers of the HART analog-digital hybrid standard chose to use slow data rates instead, so their instruments would function adequately on legacy signal cables where the characteristic impedance is not standardized. The potential for reflected pulses in high-speed fieldbus cabling is a cause for concern among instrument technicians, because it represents a new phenomenon capable of creating faults in an instrument system. No longer is it sufficient to have tight connections, clean wire ends, good insulation, and proper shielding for a signal cable to faithfully convey a 4-20 mA DC instrument signal from one device to another. Now the technician must ensure proper termination and the absence of any discontinuities17 (sharp bends or crimps) along the cable’s entire length, in addition to all the traditional criteria, in order to faithfully convey a digital fieldbus signal from one device to another. Signal reflection problems may be investigated using a diagnostic instrument known as a time\u0002domain reflectometer, or TDR. These devices are a combination of pulse generator and digital-storage oscilloscope, generating brief electrical pulses and analyzing the returned (echoed) signals at one end of a cable. If a TDR is used to record the pulse “signature” of a newly-installed cable, that data may be compared to future TDR measurements on the same cable to detect cable degradation or wiring changes. 17The characteristic, or “surge,” impedance of a cable is a function of its conductor geometry (wire diameter and spacing) and dielectric value of the insulation between the conductors. Any time a signal reaches an abrupt change in impedance, some (or all) of its energy is reflected in the reverse direction. This is why reflections happen at the unterminated end of a cable: an “open” is an infinite impedance, which is a huge shift from the finite impedance “seen” by the signal as it travels along the cable. This also means any sudden change in cable geometry such as a crimp, nick, twist, or sharp bend is capable of reflecting part of the signal. Thus, high-speed digital data cables must be installed more carefully than low-frequency or DC analog signal cables.","628 CHAPTER 8. INSTRUMENT CONNECTIONS 8.4 Fiber optics Light has long18 been used as a long-range signaling medium. While communication by light through open air is still possible using modern technology, it is far more practical in most cases to channel the light signals through a special strand of optically transparent material called an optical fiber. When packaged in a protective sheath, it is known as a fiber optic cable. The transmission of light through a “light pipe” was demonstrated as early as 1842 by Daniel Colladon and Jacques Babinet in Paris, using a running stream of water to guide a beam of light. Many modern houses in the United States are equipped with light-pipes19 directing natural sunlight into rooms for illumination, without the use of “skylight” ceiling windows. Modern fiber optic cables apply similar optical principles to very small-diameter fibers of transparent material (usually ultra-pure glass), able to convey optical energy and optically-encoded information. 18Smoke signals are an ancient form of light-based communication! 19These are thin plastic or sheet metal tubes with mirrored internal surfaces, extending from a collector dome (made of glass or plastic) outside the dwelling to a diffusion lens inside the dwelling.","8.4. FIBER OPTICS 629 8.4.1 Fiber optic data communication Simply put, an optical fiber is a “pipe” through which light flows. This is, of course, merely an analogy for how an optical fiber works, but it conveys the basic idea. The interface between a piece of electronic equipment and an optical fiber consists of an optical source (typically an LED or a semiconductor laser) to generate light signals from electrical signals, and an optical detector (typically a photodiode or phototransistor) to generate electrical signals from received light signals. The predominant use of optical fiber in modern industry is as a data communication medium between digital electronic devices, replacing copper-wire signal and network cabling. An illustration showing two digital electronic devices communicating over a pair of optical fibers appears here, each fiber “conducting” pulses of light (representing serial digital data) from an LED source to a photodiode detector: . . . . . . . . . . . . TD RD TD RD Signal Signal Duplex serial fiber-optic communication Optical fiber Optical fiber LED LED Photodiode Photodiode Digital electronic device Digital electronic device The following photograph shows a serial converter (the black rectangular plastic box with a blue label) used to convert optical data pulses entering and exiting through orange-jacketed optical cables (on the left) into EIA/TIA-232 compliant electrical signals through a DB-9 connector (on the right) and vice-versa, allowing the electronic serial data device on the right-hand side of the photograph to communicate via fiber optic cabling: Note how the two optical fiber ports on the converter body are labeled “R” and “T” for Receive and Transmit, respectively. Serial devices with built-in electronic/optical converters will similarly label their optical ports.","630 CHAPTER 8. INSTRUMENT CONNECTIONS For this device, connection to each of the optical fibers is made using an “ST” style connector, with a quarter-turn locking ring holding each one in place (much like the quarter-turn barrel body of a “BNC” style electrical connector). The next photograph shows a pair of optical fibers terminated with ST-style connectors. White plastic caps cover the connector tips, keeping the glass fiber ends protected from dust and abrasion: As a data pathway, optical fiber enjoys certain advantages over electrical cable, including: • Much greater bandwidth (data-carrying capacity), estimated to be in the terahertz range • Much less equivalent signal power loss per unit cable length (less than 1 dB per kilometer compared with 25 dB per kilometer for coaxial cable) • Complete immunity to external “noise” sources • No radiation of energy or data from the cable, thus will not create interference nor be liable to eavesdropping • No electrical conductivity, allowing safe routing of cables near high voltage conductors • Total galvanic isolation (i.e. no electrically conductive connection) between data devices, allowing operation at different electrical potentials • Safe for use in areas with explosive vapors, dust, and/or fibers These advantages deserve some elaboration. The superior bandwidth of fiber-optic cable is so dramatic that the present-day (2015) limitation on data transfer rates for most fiber-optic installations is the electronic devices at each end, and not the optical fiber itself! This, combined with the low inherent power loss of optical fiber, makes it an ideal medium for long-range data communication such as telephone and internet. Thousands of miles of optical fiber cable have","8.4. FIBER OPTICS 631 been buried in underground trenches, laid down on sea floors, strung as overhead lines, and used as “patch” cables in room-scale applications since the advent of affordable optical cabling in the 1980’s. The “tech boom” of the 1990’s saw an impressive amount of trans-continental and inter-continental optical fiber installation, paving the way for the global expansion of internet services into the 21st century. The limitations of electronics at each end of these long fibers means we have not yet begun to tap their full data-carrying capacity, either. Conveying data in photonic – as opposed to electronic – form means there is absolutely no such thing as capacitive or inductive coupling with external systems as there is with conductive wire cable, which not only means optical fiber communication is immune to external interference but also that the optical signals cannot create interference for any other system. Since optical fibers are customarily manufactured from glass which is electrically non-conductive, it is possible to route optical fibers alongside high-voltage power lines, and also connecting together devices at vastly different electrical potentials from each other, with no risk of bridging those differing potentials. Finally, the low power levels associated with optical fiber signals also makes this technology completely safe in areas where explosive compounds in the atmosphere might otherwise be ignited by faults in electrical communications cable. Optical fibers also suffer from some unique limitations when compared against electrical cable, including: • Need to avoid tight bend radii for optical cables • Connections need to be extremely clean • Specialized tools and skills necessary for installation and maintenance • Expensive testing equipment While electrical “transmission line” signal cables must also avoid sharp bends and other discontinuities caused by cramped installations, this need is especially pronounced for optical fiber (for reasons which will be explained later in this section). Since fiber-to-fiber connections consist of glass pressed against glass, the presence of even microscopic contaminants such as dust particles may damage fiber optic connectors if they aren’t cleaned20 prior to insertion. Cutting, preparing, and terminating optical fiber cables requires its own set of specialized tools and skills, and is not without unique hazards21. Lastly, the test equipment necessary to check the integrity of an optical pathway is similarly specialized and typically quite expensive. 20Technicians working with optical fiber typically carry pressurized cans of dust-blowing air or other gas to clean connectors and sockets prior to joining the two. 21Chief of which is the potential to get optical fibers embedded in the body, where such transparent “slivers” are nearly impossible to find and extract.","632 CHAPTER 8. INSTRUMENT CONNECTIONS 8.4.2 Fiber optic sensing applications Optical fibers find applications beyond electronic data cable replacement, though, which means they will be a growing presence in the field of industrial instrumentation above and beyond their use as serial data communication cables. Some industrial process transmitters use optical fibers to send and receive light between the transmitter electronics and an optically-based primary sensing element. This may be as simple as a non-contact proximity switch using light to sense the presence of an object within a gap between the two fibers’ ends, or as sophisticated as a chemical analyzer relying on the absorption of specific light wavelengths to detect the presence of a chemical substance in a solution.","8.4. FIBER OPTICS 633 Turbine flowmeter sensing One example of a specialized application for optical fibers is shown in this photograph of a paddlewheel-style liquid flowmeter using a pair of optical fibers to convey light to and from the paddlewheel assembly, where the spinning paddlewheel serves to “chop” the light beam and thereby represent liquid flow rate as a frequency of pulsing light: An end-view of the two optical fibers is shown in the next photograph. When installed as a working system, these two fibers will plug into a flow transmitter device sending a continuous beam of light through one fiber and sensing the pulsed light signal coming back from the paddlewheel through the other fiber:","634 CHAPTER 8. INSTRUMENT CONNECTIONS Fabry-Perot interferometry temperature measurement Another example of a specialized application for optical fibers is measurement of high temperatures using the Fabry-Perot interferometry method. This technology utilizes a small, thin disk of sapphire as a temperature sensor. The thickness of this disk as well as the speed of light through the sapphire are both temperature-dependent, which means a photon22 of light shot at the face of the disk will reflect off the back face of the disk and return to the source at different times depending on the temperature of the disk. In a Fabry-Perot interferometer instrument, the “optical thickness” of the sapphire disk is measured by sending a continuous beam of white light to the disk and receiving the reflected light from the disk through a single optical fiber, the optical interference resulting from the incident and reflected light beams representing the disk’s temperature. This novel method of temperature measurement shows promise for certain challenging industrial process applications such as high-temperature measurement inside slagging coal gasifiers used to efficiently extract energy and chemical feedstocks from coal: Sapphire disk pattern analyzer Process vessel Temperature signal Incident light Reflected light (with interference patterns as a function of temperature) Light source and interferometry Fabry-Perot interferometry temperature transmitter Optical fiber 22A “photon” is a quantity of light energy represented as a particle, along the same scale as an electron. It isn’t entirely fair to characterize light as either consisting of waves or as consisting of particles, because light tends to manifest properties of both. Actually, this may be said of any sub-atomic particle (such as an electron) as well: under certain conditions these particles act like clumps of matter, and under different conditions they tend to act as waves of electromagnetic energy. This particle-wave duality lies at the heart of quantum physics, and continues to be something of a philosophical mystery simply because the behavior defies the macroscopic constructs we are accustomed to using when modeling the natural world.","8.4. FIBER OPTICS 635 Dissolved oxygen measurement Yet another example of a specialized application for optical fibers is the measurement of dissolved oxygen in aqueous solutions using the dynamic luminescence quenching or fluorescence quenching method. This technology uses a thin layer of solid material containing molecules known to fluoresce23 with red light when exposed to visible light of a shorter wavelength (typically green or blue). Oxygen molecules present in the liquid solution tend to bond with the fluorescing molecules in the sensor and inhibit that fluorescence, thus providing a means of measuring oxygen concentration near the sensor: the less O2 dissolved in solution, the stronger the fluorescence (i.e. more red light received, for a longer duration); the more O2, the less fluorescence. Optical fibers convey both the incident (green or blue) and returned (red) light between the wet sensing element and the interpreting electronics. Incident light Process liquid Dissolved O2 concentration signal Light source and Fluorescent light (red) detector Dynamic luminescence quenching dissolved oxygen transmitter Optical fiber Probe containing optically active substances (green or blue) In both the Fabry-Perot interferometry and the fluorescence quenching sensors, the function of the fiber optic cable is to physically separate the sensing element from the sophisticated and fragile electronic transmitter needed to interpret the optical signal as a process variable measurement. 23Fluorescence is the phenomenon of a substance emitting a long-wavelength (low-energy) photon when “excited” by a short-wavelength (high-energy) photon. Perhaps the most familiar example of fluorescence is when certain materials emit visible light when exposed to ultraviolet light which is invisible to the human eye. The example of fluorescence discussed here with dissolved oxygen sensing happens to use two different colors (wavelengths) of visible light, but the basic principle is the same.","636 CHAPTER 8. INSTRUMENT CONNECTIONS Arc flash detection There is at least one application where the optical fiber itself is the sensing element: arc flash detection within high-voltage switchgear cabinets. “Arc flash” is the phenomenon of intense heat and light developed at a high-current electrical arc, especially a phase-to-phase arc between electric power conductors where there is little circuit resistance to limit fault current. High-voltage switchgear is constructed in such a way as to extinguish the arc normally developed at the contacts during each “opening” cycle, but certain faults within a piece of switchgear may inhibit this extinguishing function. In such cases the potential for equipment damage and threat to human health and life is severe. If a bare (unjacketed) optical fiber is properly arranged within a piece of switchgear, an arc flash event will inject enough light through the fiber that some of it will be detected at the far end where it meets a light-sensitive receiver. Since the fiber itself is not electrically conductive, there is no risk of conducting a high-voltage arc back to this receiver. The receiver, meanwhile, serves the purpose of commanding any “upstream” switchgear to trip open in the event of a detected arc fault. The early detection of arc flash by optical means rather than the time-delayed detection of the same fault by overcurrent or current-imbalance detection results in much faster clearing of the faulted switchgear from the power grid, both limiting equipment damage and limiting the potential for injury or death.","8.4. FIBER OPTICS 637 8.4.3 Fiber optic cable construction Communication-grade optical fibers are manufactured from fused silica (SiO2) glass of exceptional purity24. A single strand of optical fiber made from this glass called the “core” serves as a waveguide for the light. The core is surrounded by another layer of glass called the “cladding” which has a different index of refraction25 necessary to “channel” the majority of the optical energy through the core and inhibit “leakage” of optical power from the cable. Additional layers of plastic and other materials around the core/cladding center provide coloring (for fiber identification in multi-fiber cables), protection against abrasion, and tensile strength so the cable will not suffer damage when pulled through conduit. The purpose of building a fiber optic cable with a core and a cladding having different refractive indices (i.e. different speeds of light) is to exploit a phenomenon called total internal reflection, whereby rays of light reflect off the interface between core and cladding to prevent its unintentional escape from the core at any point along the length of the fiber. When light crosses an interface between two materials having different speeds, the light beam will become refracted as a function of those two speeds as described by Snell’s Law: Incident light beam Refracted light beam θ1 θ2 v1 = Speed of light in first material v2 = Speed of light in second material sin θ1 < sin θ2 because v1 < v2 Snell’s Law relates the sine of the incident angle to the sine of the refracted angle as a ratio to each material’s speed of light, the material possessing the greatest speed of light (i.e. the lowest refractive index value) exhibiting the greatest angle as measured from perpendicular to the interface: sin θ1 v1 = sin θ2 v2 24Impurities such as metals and water are held to values less than 1 part per billion (ppb) in modern optical fiber-grade glass. 25The “index of refraction” (n) for any substance is the ratio of the speed of light through a vacuum (c) compared to the speed of light through that substance (v): n = c v . For all substances this value will be greater than one (i.e. the speed of light will always be greatest through a vacuum, at 299792458 meters per second or 186282.4 miles per second). Thus, the refractive index for an optically transparent substance is analogous to the reciprocal of the velocity factor of an electrical transmission line, where the permittivity and permeability of the cable materials act to slow down the propagation of electric and magnetic fields through the cable.","638 CHAPTER 8. INSTRUMENT CONNECTIONS According to Snell’s Law, there will be a critical angle at which the incident light ray will refract to being parallel to the interface. Beyond this critical angle, the light ray ideally reflects off the interface and never enters the second material at all. This is the condition of total internal reflection, and it is what we desire in an optical fiber where the core is the first material and the cladding is the second material: Incident light beam light beam θ1 v1 = Speed of light in first material v2 = Speed of light in second material Reflected θ2 = 90o Total internal reflection Optical fiber Core Cladding Both the core and cladding of an optical fiber are manufactured from the same base material of ultra-pure fused silica, but “doped” with specific impurities designed to alter the refractive index of each one (raising the refractive index of the core to decrease its optical velocity and lowering the refractive index of the cladding to increase its optical velocity). The diameter of core and cladding vary with the type of optical fiber, but several standard sizes have emerged in the industry, each one specified by the diameter of the core followed by the diameter of the cladding expressed in microns (millionths of a meter). A common optical fiber standard in the United States is 62.5/125 (62.5 micron core diameter, 125 micron cladding diameter), and 50/125 in Europe. Some less common standard core/cladding diameters26 include 85/125 and 100/140. 26All of these sizes refer to glass fibers. Plastic-based optical fibers are also manufactured, with much larger core diameters to offset the much greater optical losses through plastic compared to through ultra-pure glass. A typical plastic optical fiber (POF) standard is specified at a core diameter of 980 microns and a cladding diameter of 1000","8.4. FIBER OPTICS 639 To give some perspective on the physical size of an optical fiber core, the following photograph shows the end-view of an “ST” style fiber optic connector for a 50/125 micron cable, held by my hand. A green LED light source is shining into the other end of this cable, the tiny green dot visible at the center of the ST connector revealing the diameter of the 50 micron core: Several other layers of material must be placed over the core and cladding to form a rugged optical fiber. A plastic jacket with a typical diameter of 250 microns (0.25 mm) covers the cladding, and provides a base for color-coding the fiber. This three-layer construction of core, cladding, and jacket is known in the industry as Primary Coated Optical Fiber, or PCOF. PCOF is still too fragile for end-user applications, and so another layer of plastic is typically added (900 microns in diameter) to make the fiber Secondary Coated Optical Fiber, or SCOF. When wrapped with fiberglass or Kevlar fibers around the secondary jacket for tensile strength, and a protective PVC plastic outer layer to protect against abrasion, the cable becomes suitable for indoor use. Cables suitable for outdoor, direct burial, and undersea applications usually take the form of groups of PCOF fibers packaged within an extremely rugged encasement with metal strands for tensile strength. Sometimes a gel material helps cushion the fibers from each other within the confines of the cable sheath. microns (1 millimeter)!","640 CHAPTER 8. INSTRUMENT CONNECTIONS 8.4.4 Multi-mode and single-mode optical fibers In any sort of waveguide – optical, electrical, or even acoustical (sound) – the signal energy may be able to propagate down the waveguide in different orientations. This is true for optical fibers where the core diameter is relatively large27 compared to the wavelength of the light: there will be many alternative pathways for light to travel along the length of a fiber’s core. Optical fibers with core diameters of 50 microns or more are referred to as multi-mode fibers, because multiple independent pathways, or “modes”, of light are possible within the core’s width. If an optical fiber’s core is manufactured to be small enough, relative to the wavelength of the light used, the fiber will only support one “mode” or pathway down its core. Such fiber is called single-mode. Single-mode fiber cores typically range from 4 to 10 microns in diameter, with 8 micron being typical. The purpose of single-mode optical fiber is to avoid a problem called modal dispersion. When multiple “modes” of light propagate down the length of an optical fiber, they don’t all have the same length. That is to say, some modes actually take a straighter (and more direct) path down the fiber’s core than others. The reason this is a problem is that this phenomenon corrupts the integrity of high-speed (i.e. short-period) pulses. An exaggerated illustration of this problem appears here, showing the relative path lengths of three different light rays, each one entering the fiber core at a slightly different angle. The light ray closest to parallel with the core’s centerline finds the shortest “mode” to the fiber’s end, and arrives in the least amount of time: Incident light pulse Time Received light pulse Time Multi-mode optical fiber With different “modes” of light arriving at different times from the same incident pulse, the received light pulse at the exiting end of the fiber will no longer possess a crisp “square-wave” shape. Instead, the pulse will be “smeared” over time, occupying a larger time span. This poses a bandwidth limit on the fiber, as there will be some maximum pulse frequency at which adjacent pulses will begin to merge together and become indistinguishable. The longer the length of optical fiber, the more pronounced this dispersion will be. This problem is most evident in applications where the fiber length is very long (hundreds of miles) and the data rate is very high (hundreds of megahertz). Thus, it is a significant problem for long-distance data trunk cables such as those used for transcontinental and intercontinental internet traffic. 27A common core size for “multi-mode” optical fiber is 50 microns, or 50 micro-meters. If a wavelength of 1310 nanometers (1.31 microns) is used, the core’s diameter will be 50 1.31 or over 38 times the wavelength.","8.4. FIBER OPTICS 641 Single-mode optical fiber completely averts this problem by eliminating28 multiple modes within the fiber core. When there is only one mode (pathway) for light to travel, there will be exactly one distance for light to travel from one end of the fiber to the other. Therefore, all portions of the incident light pulse experience the same travel time, and the light pulse arrives at the far end of the cable suffering no modal dispersion: Incident light pulse Time Received light pulse Time Single-mode optical fiber As you can imagine, single-mode fiber is more challenging to splice than multi-mode fiber, as the smaller core diameter provides less room for alignment error. A compromise solution to the problem of modal dispersion in multi-mode fibers is to manufacture the core glass with a graded index of refraction rather than a homogeneous index of refraction. This means the concentration of doping material in the glass varies from the center of the core to the outer diameter of the core where it interfaces with the cladding. The result of this graded dispersion is that modes traveling closest to the core’s centerline will experience a slower speed of light (i.e. greater index of refraction) than modes near the edge of the core, which means the difference in travel time from one mode to the next will be less pronounced than within normal “step-index” fibers. Of course, this also means graded-index optical fiber is more costly to manufacture than step-index optical fiber. 28The most straight-forward way to make an optical fiber single-mode is to manufacture it with a skinnier core. However, this is also possible to achieve by increasing the wavelength of the light used! Remember that what makes a single-mode optical fiber only have one mode is the diameter of its core relative to the wavelength of the light. For any optical fiber there is a cutoff wavelength above which it will operate as single-mode and below which it will operate as multi-mode. However, there are practical limits to how long of a wavelength we can make the light before we run into other problems, and so single-mode optical fiber is made for standard light wavelengths by manufacturing the cable with an exceptionally small core diameter.","642 CHAPTER 8. INSTRUMENT CONNECTIONS 8.4.5 Fiber optic cable connectors, routing, and safety One of the most popular styles of single-fiber connector is the so-called “ST” style, which uses a quarter-turn locking barrel to secure the connector into its matching socket: Communication patch cables such as the one shown above come in pairs of fibers, one for receiving and one for transmitting. Note how the plastic strain-relief grips between the metal barrel of each connector and each orange-jacketed cable are color-coded (one white, one black) for easy identification at each end of the cable. An older style of connector based on the type used to connect small coaxial cables together is the “SMA” style, which used a threaded barrel to lock each fiber in place. The SMA-style connectors were very secure, but laborious to engage and disengage due to the fine pitch of the barrel’s threads and the subsequent need to turn the barrel multiple rotations (versus one-quarter turn of the barrel for an ST connector). Given that communication patch cables typically have two fibers (one for each direction of data flow), connector styles have emerged to accommodate fiber pairs. One such style is the so-called “SC” connector, with a pair of side-by-side plugs accommodating twin optical fibers. Terminating a bare cable of fibers with individual connectors is a time-consuming process, requiring the technician to unbundle the individual fibers, strip the jacketing off of each one to reveal the core and cladding, cleave each glass fiber to give it a flat end, and finally insert and secure each fiber into its respective connector. Typical fiber connectors use either a “hot-melt” or a chemical epoxy system of attachment, where the glue adheres to the strain-relief fibers of the cable for tensile strength, while the central glass fiber protrudes through a small hole in the center of the connector tip. This protruding glass fiber must be carefully cut and polished to produce a flat end suitable for engagement with another optical fiber aligned to its center. Optical fibers may be spliced mid-way in a cable run, although this practice should be avoided whenever possible. If the fibers are multi-mode, the splicing may be done using “butt” connectors","8.4. FIBER OPTICS 643 but the power losses may be unacceptable. Alternatively, stripped fibers may be inserted into both ends of a small-diameter tube filled with gel having the same index of refraction as the core glass, to “conduct” light with as little loss as possible from one fiber core to the other. A very good technique often applied to single-mode fiber is that of fusion splicing, where two single-mode fiber ends are literally melted together using an electric arc so that they form one seamless glass fiber. The alignment of fibers prior to fusion is done under the view of a microscope, and often with the aid of a light source on one end and an optical power meter on the other end to give a quantitative measurement of alignment accuracy. When the two fibers are aligned as close as possible, the electric arc is fired to melt the two fibers together, creating a single fiber. Fusion splicing is the method of choice for long-distance runs of single-mode fiber, where low power loss and high integrity of the splice are paramount factors. When laying optical fiber in wire trays, pulling through rigid conduit, or arranging it in connection panels, an important physical consideration is to maintain a minimum bend radius29 at all points along the fiber’s length. This is important because sharp bends will cause light to “leak” out of the fiber core and into the cladding where it may then escape the cable altogether. A sharp bend in an optical fiber will cause the angle between the light ray and the core/cladding interface to reach the critical point where total internal reflection no longer occurs: Critical angle exceeded Lost light The light leakage from an optical fiber may be dramatic if the bend is sharp enough. On an indoor cable, using visible laser light, you can actually see the light “leak” through to the PVC outer coating on the outside of the cable! Junction boxes and connection panels where excess lengths of fiber optic cabling may be coiled will typically provide plastic forms over which those loops of cable may be bent, the radius of that plastic form exceeding the manufacturer’s specification for minimum bend radius. A common way in which the minimum bend radius requirement is violated is when a cable tie is used to anchor a fiber optic cable to some sturdy surface such as a wiretray or a cabinet post. The sharp bend created by the tension of a tightened cable tie on the fiber optic cable will easily exceed the minimum bend radius for that cable, creating light leakage and subsequent performance problems. Therefore, a good installation practice for fiber optic cables is to always leave cable ties loose enough that they do not tightly grip the cable. 29Typically a few inches for multi-mode fiber.","644 CHAPTER 8. INSTRUMENT CONNECTIONS There are multiple safety concerns when working with optical fibers, both when installing them and when doing maintenance-type work. Installation hazards center around dangers of the glass fiber itself, while maintenance hazards center around the light sources used to “power” the optical fibers. Installation of fiber optic cable requires that individual glass fibers be separated from each other in a multi-fiber cable and each one terminated with a connector, and this requires at some point that the technician strip each fiber down to its glass core and cladding. Both the core and the cladding are extremely small in diameter, and are made of ultra-pure glass. If a piece of core/cladding breaks off the fiber and penetrates the skin, the resulting “sliver” will be nearly invisible due to its exceptional transparency. Its outer surface is also very smooth, making extraction difficult. Unextracted pieces of an optical fiber, if left in the body, can actually migrate through the victim’s flesh and become buried even deeper to the point where they can cause serious health problems. Technicians working with optical fiber typically lay a length of adhesive tape, sticky-side up, on whatever workbench or table they are using to prepare the cable, as a tool to catch any loose fiber ends they cut off. At the conclusion of the job, this length of tape is carefully rolled up and then disposed of in the same manner that “sharps” may be disposed of in a medical environment. Maintenance technicians working with functioning fiber optic systems need to be careful when disconnecting “hot” fibers, due to the intensity of the light used in some systems. This is especially true of long-distance telecommunication fibers using laser sources rather than regular LEDs, which may have power levels reaching a half watt or so. One-half of a watt doesn’t sound like very much power, but when you consider this power level is concentrated over a circular area with a diameter less than 10 microns (for single-mode fiber), the watt-per-square-meter value is actually large enough to cause significant temperature increases wherever the light beam happens to fall. In fact, you can actually damage a fiber-optic connector on such a system by disconnecting the fiber with the fiber “powered”, the laser light being intense enough to burn and pit the aluminum ferrule of the connector! Even standard LED light sources may pose a hazard if a technician directly views the end of the cable with his or her eyes, due to the focused nature of the light beam. The retina of your eye is extremely sensitive to light, and may easily be damaged by viewing such an intensely focused beam coming out of an optical fiber, where the entire LED’s light output is channeled into a core just a fraction of a millimeter in diameter. The optical hazard is even greater when infra-red light sources are used, because there is no visible indication of the light’s presence. A technician won’t even be able to see the light coming out, yet it could still be intense enough to damage their retina(s). Laser-sourced fibers should never be unplugged from the equipment. One should treat a laser\u0002sourced fiber with the same respect as a “live” electrical circuit, and use the same lockout/tagout procedures to ensure personnel safety. In systems using visible light wavelengths, a safe way to view the light coming out the end of an optical fiber is to point the fiber end at a piece of paper and look for the colored dot falling on the paper. The paper’s rough surface scatters the light so that it is no longer a focused beam. The only time it is truly safe to view the end of an optical fiber to check for light is when the light source is something diffuse such as natural sunlight or a flashlight. It is common for technicians to use a flashlight to identify fibers from one end of a multi-fiber cable to the other, one technician shining the flashlight at the end of one fiber while another technician views all the fibers at the other end of the cable to see which one is lit.","8.4. FIBER OPTICS 645 Some optical communications equipment come equipped with a feature called an Open Fiber Control (OFC) safety system, which turns off all light sources on a channel whenever an interruption of light is detected at the receiver port. Since most duplex (two-way) optical fiber channels consist of two fibers (one for each direction of light), a break in any one fiber will darken one receiver, which then commands the transmitter port on that equipment to darken as well to prevent anyone getting injured from the light. It also completely disrupts communication in that channel, requiring a re-initialization of the channel after the fiber is plugged back in. 8.4.6 Fiber optic cable testing Optical fibers, like electrical communications cable, may need to be tested to measure certain performance characteristics. Such testing is commonplace for new installations of fiber optic cabling to ensure all installed cable lengths and connectors are functioning properly. Repeated tests over time, compared with the initial installation test, quantifies any degradation of cables or connectors. Another common testing procedure, called acceptance testing, tests the optical cable while it is still on the spool prior to installation. Two basic types of optical fiber tests are presented here: one where the power level of light is measured at the far end of the fiber from a source of known optical power, and another where a pulse of light is sent down a fiber and the light received at the same end of the fiber is analyzed. The former test is simply a measurement of optical power, while the latter test is a sophisticated analysis of light over very brief periods of time (time domain reflectometry).","646 CHAPTER 8. INSTRUMENT CONNECTIONS Optical power loss testing Perhaps the simplest quantitative test of an optical fiber consists of shining a light source of known optical power at one end of a fiber and monitoring the amount of optical power received at the other end of the fiber. This type of test is typically performed with two pieces of equipment: the source and the power meter. First, the optical power meter and light source are short-coupled together using a pair of patch cables and a single “butt” connector: Light source Optical power meter dB Zero Patch cable Patch cable \"Butt\" connector Press this button to establish a 0 dB reference Once light is received by the optical power meter, the technician presses the “zero” button to set the baseline or reference point for all future power measurements. Although some light will be lost in the two patch cables and connector, this amount of loss will also be present in the final test and so it must be ignored.","8.4. FIBER OPTICS 647 After “zeroing” the optical power meter, the actual fiber to be tested is connected between the light source and the power meter. Any additional light lost within the tested fiber30 will register at the power meter as a negative decibel figure: Light source Optical power meter dB Zero Fiber under test Patch cable Patch cable \"Butt\" connector \"Butt\" connector Recall that the definition of a “decibel” is 10 times the common logarithm of the power ratio between output and input for any system: dB = 10 log \u0012 Pout Pin \u0013 Thus, the power loss of −0.6 dB shown in the illustration represents 87.1% of the optical source power received by the optical power meter. Decibels are very commonly used as an expression of power gain and loss in communication system testing, because dB figures directly add when components are connected in series with each other. For example, if we knew that a certain type of “butt” connector for optical fiber exhibited a typical power loss of −1.2 dB and that three of these connectors would be used to join a single run of fiber, we would know to expect a total connector loss of −3.6 dB (i.e. 3 × −1.2 dB). 30Not just light lost along the length of the fiber, but also at each connector on the fiber, since placing the test fiber within the optical path between the light source and optical power meter necessarily introduces another pair of connectors where light may be lost.","648 CHAPTER 8. INSTRUMENT CONNECTIONS Excessive optical power losses may be caused by a number of different factors, including: • Poor alignment between fibers in a connector → Connector flaw causing fibers to be mis-aligned (e.g. angular misalignment) → Fiber flaw causing mis-alignment in a good connector (e.g. cores not concentric) • Mismatched fiber sizes (e.g. 62.5 micron core sending light into a 50 micron core) • Oil or debris on the end of a connector • Rough (improperly polished) end on one or more fibers • Minimum bend radius violated at any point along the fiber’s length • Cracked fiber core Unfortunately, a power meter test will not indicate what kind of flaw is causing excessive power loss, nor where that flaw might be located. If the cable in question has removable connectors mid\u0002way in its length, the power meter and/or source may be relocated to test portions of the cable to determine which section contributes more to the power loss, but an end-to-end power test cannot pinpoint the location or the type of fault.","8.4. FIBER OPTICS 649 OTDR testing An Optical Time-Domain Reflectometer or OTDR is a sophisticated test instrument used to probe the characteristics of long optical fibers. They work by injecting a very brief pulse of light into one end of a long optical fiber, then monitoring any light received at that same end of the fiber. As the light pulse travels down the length of the fiber, it continuously loses some of its magnitude due to scattering in the glass. Some of this scattered light returns back to the source-end of the fiber, presenting a sort of “continuous echo” of the moving pulse. This continuous echo is analogous to the noise heard from an object moving away from the listener. As the light pulse encounters flaws and other discontinuities in the fiber and/or connectors along its length, the echoed signal changes in magnitude. This received signal is displayed as a time-domain plot on the OTDR viewing screen, and will look something like this: Fiber under test \"Butt\" connector OTDR . . . Time Signal (dB) \"Launch\" cable The “trace” shown on the display screen of an OTDR is a plot of the received optical signal strength over time. A large “spike” at the left-hand side of this trace marks the incident pulse of light injected into the optical fiber by the OTDR from the traveling pulse as it propagates down the length of the fiber. All signals after that (to the right of that initial “spike”) represent light received from that same end of the optical fiber. In a completely uniform fiber the resulting “echo” would trace a downward-sloping straight line as the traveling light pulse gradually weakens. In an imperfect fiber, any discontinuities such as splices, connector joints, sharp bends, cracks, etc. will cause the traveling light pulse to lose more photons than usual at the location of the discontinuity: sometimes returning a strong echo back toward the OTDR and other times not. A discontinuity such as a mis-aligned fiber connector will tend to return a strong echo as part of the traveling light pulse reflects off the mis-aligned connector end and returns to the OTDR. A discontinuity such as a mal-formed fusion splice merely scatters a greater-than-normal amount of light out through the fiber’s cladding, in which case there is no echo “pulse” received by the OTDR but rather just a further weakening of the echo signal.","650 CHAPTER 8. INSTRUMENT CONNECTIONS The OTDR trace shown in the previous illustration demands further explanation. Shown here is a magnified view of it, complete with numbers to identify each noteworthy event: Time Signal (dB) 1 2 3 4 5 6 Legend: 1. Incident pulse output by the OTDR, and injected into the launch fiber 2. Reflection off the face of the near-end connection between the launch fiber and the fiber under test 3. Loss of light due to a non-reflective discontinuity (e.g. sharp bend, splice) 4. Loss of light due to a reflective discontinuity (e.g. mis-aligned connector) 5. Reflection off the face of the far-end connection at the end of the fiber under test 6. The “noise floor” As you can see, an OTDR trace provides much more information about the performance of an optical fiber than a simple power test. Each flaw in the cable or its associated connectors appears as a deviation from the normal downward-sloped line of the trace, the location in time revealing the distance between the OTDR and the flaw. Thus, an OTDR not only indicates the nature of each flaw, and the amount of optical power lost at each flaw, but also the location31 of each flaw along the fiber’s length. One important caveat exists for this distance calculation, and that is the fact that the length of a fiber in a multi-fiber cable will always be somewhat longer than the length of the cable itself, since individual fibers inside a cable are often “wound” in a spiral configuration or otherwise deviating from the straight centerline of the cable. “Loose tube” cables, for example, often exhibit fiber lengths 5% to 10% greater than the physical length of the cable itself. 31Since distance along any path is simply the product of speed and time (x = vt), and the speed of light through an optical fiber is a well-defined quantity (v = c n where n is the core’s index of refraction), the distance between the OTDR and the flaw is trivial to calculate.","8.5. REVIEW OF FUNDAMENTAL PRINCIPLES 651 8.5 Review of fundamental principles Shown here is a partial listing of principles applied in the subject matter of this chapter, given for the purpose of expanding the reader’s view of this chapter’s concepts and of their general inter\u0002relationships with concepts elsewhere in the book. Your abilities as a problem-solver and as a life-long learner will be greatly enhanced by mastering the applications of these principles to a wide variety of topics, the more varied the better. • Sanitary applications: In processes where bacterial growth cannot be tolerated, there must never be stagnant pockets in piping systems for cultures to reside. • Fluid seals: accomplished by maintaining tight contact between solid surfaces. The shapes of these surfaces are generally conical (e.g. tapered pipe threads, tubing ferrules). • Electrical connection integrity: the integrity of electrical connections is absolutely essential to system reliability. Maintaining firm, clean contact between mating conductor surfaces is necessary to ensure this. • Analog vs. digital signals: analog signals have infinite resolution but are susceptible to corruption by noise. Digital signals have limited resolution but are tolerant of any noise measuring less than the difference in thresholds between the high and low states. • Electromagnetic induction: occurs only when magnetic fields are perpendicular to the conductor. Relevant to signal coupling in cables, mitigated by twisting cable conductors to form opposing loops from the perspective of an external magnetic field. • Electrostatic coupling: occurs when electric fields bridge between conductors, and cannot occur “behind” a grounded conductor. Relevant to signal coupling in cables, mitigated by building cables with shield conductors and grounding the shield at one cable end. • Lenz’s Law: any magnetic field arising from electromagnetic induction opposes the inducing field. Relevant to determining the directions of induced current in a twisted-pair cable exposed to an AC magnetic field. • Capacitance: C = ǫA d , capacitance being proportional to the area of two overlapping conductors (A), the permittivity of the insulating (dielectric) substance between them (ǫ), and the distance (d) separating the conductors. Relevant to electrostatic coupling, where the degree of coupling between two electrical conductors is directly proportional to the overlapping area and inversely proportional to the distance between the conductors. • Transmission lines: short-duration (pulsed) electrical signals travel along a cable at nearly the speed of light, reflecting off the end of that cable if not properly terminated. Relevant to signal cables carrying high-frequency signals. • Decibels: used to express the ratio of one power to another in logarithmic form, such that the sum of component dB values is equivalent to the product of those same component gain/loss ratios. Decibels may also be used to express a power quantity relative to some reference power value such as 1 milliwatt (dBm) or 1 watt (dBW). Decibels are an example of a mathematical transform function, whereby one type of mathematical problem (multiplication/division) is transformed into an easier type of problem (addition/subtraction).","652 CHAPTER 8. INSTRUMENT CONNECTIONS • Time-Domain Reflectometry: the analytical technique of sending a pulse signal down a transmission line or waveguide and analyzing the characteristics of that transmission line or waveguide by the reflected signal. Relevant to the testing of electrical cables as well as optical fibers. • Snell’s Law: relates the angle of a refracted light ray at the interface of two transparent substances to the relative speeds of light through those two substances. Relevant to the core and cladding materials of an optical fiber, the speeds of light for those two substances altered in such a way as to produce total internal reflection of the light rays within the core. This keeps the light in the fiber, inhibiting leakage and subsequent signal loss.","8.5. REVIEW OF FUNDAMENTAL PRINCIPLES 653 References “An Overview of Fiber Optic Technology” whitepaper BB-WP13-r0-0305, B&B Electronics Manufacturing Company. Austin, George T., Shreve’s Chemical Process Industries, McGraw-Hill Book Company, New York, NY, 1984. “Connections” report FL-01 2-94, EBAA Iron Sales, Inc., 1994. “CPITM Tube Fittings”, catalog 4230, Parker Hannifin Corporation, Cleveland, OH, 2000. Croft, Terrell and Summers, Wilford I., American Electrician’s Handbook, Eleventh Edition, McGraw-Hill Book Company, New York, NY, 1987. Dutton, Harry J.R., Understanding Optical Communications, First Edition, document SG24-5230- 00, International Business Machines Corporation, September 1998. “Fitting Installation Manual”, Hoke Incorporated, Spartanburg, SC, 1999. “Gaugeable Tube Fittings and Adapter Fitting