tions on what you read, not just emphasize specific statements made by the author. As Adler points out: “Understanding is a two-way operation; learning doesn’t consist in being an empty receptacle. The learner has to question himself and question the teacher. He even has to argue with the teacher, once he understands what the teacher is saying. And marking a book is literally an expression of differences, or agreements of opinion, with the author.” The thrust of Adler’s essay is that the reader gains the greatest understanding of a text by expressing their own thoughts about what they are reading: articulating questions, drawing conclusions, linking ideas, and otherwise being an active participant in the reading process rather than a passive observer.","34.2. ACTIVE READING 2765 With this in mind, let’s re-approach the text. Instead of simply emphasizing words and phrases, we will now show how a reader may articulate some of their own thoughts on the same page: CHAPTER IV. THERMOELECTRIC PYROMETER Principle. -- The junction of two metals heated to a given temperature is the seat of an electromotive force which is a function of the temperature only, at least under certain conditions which we shall define further on. In a circuit in\u0002cluding several different junctions at different temperatures, the total electromotive force is equal to their algebraic sum. In a closed circuit there is produced a current equal to the quotient of this resultant electromotive force and the total resistance. Experiments of Becquerel, Pouillet, and Regnault. -- It was Becquerel who first had the idea to profit from the discovery of Seebeck to measure high temperature (1830). He used a platinum-palladium couple, and estimated the temperature of the temperature of a wire heated in a flame is not that of the gases in combustion; it is inferior to this. The method was studied and used for the first time in a systematic manner by Pouillet; he employed an iron\u0002platinum couple which he compared with the air thermom\u0002eter previously described (page 61). In order to protect the platinum from the action of the furnace gases, he inclosed it in an iron gun barrel which constituted the second metal of the junction. Pouillet does not seem to have made applica\u0002tions of this method, which must have given him very dis\u0002cordant results. Edm. Becquerel resumed the study of his father’s couple (platinum-palladium). He was the first to remark the great importance of using in these measurements a galvanometer of high resistance. It is the electromotive force which is a function 101 the flame of an alcohol lamp, finding it equal to 135o. In reality Voltage only depends on temperature \"Inferior\" = \"less\" (?) Why is this??? Why is this important? Ohm’s Law? What conditions? Kirchhoff’s Voltage Law Here you can see the focus has completely shifted away from facts and figures, and toward concepts. Note the questions raised by the reader, either doubting their own understanding of the book or the author’s assertions. These questions need not be fully resolved at the conclusion of reading. Indeed, these may be excellent topics to raise in class once the student returns to school and has the instructor’s attention. Questions should be taken as a positive sign for active reading and not as an indication of trouble: if you read a large body of prose and have no questions of your own, you probably weren’t thinking deeply enough! If this manner of marking the text seems messy and cluttered, one may opt to make all the notations on a separate piece of paper, or even typed into a computer for later printing and retrieval.","2766 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Even deeper engagement may be achieved if one takes the time to write an outline of ideas in the text. This is an exercise best done on a separate sheet of paper, or using a computer. An example is shown here, side-by-side with the original text. Note how an outline may include graphical sketches as well as words, and how it references the page number of the source text to make it easier to go back to the source and re-read if necessary: CHAPTER IV. THERMOELECTRIC PYROMETER Principle. -- The junction of two metals heated to a given temperature is the seat of an electromotive force which is a function of the temperature only, at least under certain conditions which we shall define further on. In a circuit in\u0002cluding several different junctions at different temperatures, the total electromotive force is equal to their algebraic sum. In a closed circuit there is produced a current equal to the quotient of this resultant electromotive force and the total resistance. Experiments of Becquerel, Pouillet, and Regnault. -- It was Becquerel who first had the idea to profit from the discovery of Seebeck to measure high temperature (1830). He used a platinum-palladium couple, and estimated the temperature of the temperature of a wire heated in a flame is not that of the gases in combustion; it is inferior to this. The method was studied and used for the first time in a systematic manner by Pouillet; he employed an iron\u0002platinum couple which he compared with the air thermom\u0002eter previously described (page 61). In order to protect the platinum from the action of the furnace gases, he inclosed it in an iron gun barrel which constituted the second metal of the junction. Pouillet does not seem to have made applica\u0002tions of this method, which must have given him very dis\u0002cordant results. Edm. Becquerel resumed the study of his father’s couple (platinum-palladium). He was the first to remark the great importance of using in these measurements a galvanometer of high resistance. It is the electromotive force which is a function 101 the flame of an alcohol lamp, finding it equal to 135o. In reality Joining two different metals together and heating that The voltages of multiple thermoelectric junctions adds in series, with current = V/R. Becquerel used a platinum-palladium junction to try to measure a candle flame, but he got a result that was Pouillet used a platinum-iron junction using a hollow iron tube as the second conductor. This tube protected the Fe Pt junction produces a voltage dependent on temperature. Gun barrel (HEAT) (VOLTAGE) (From page 101) too low. Why is the wire’s temp cooler than the flame? Becquerel’s son discovered you need to use a meter with a high resistance. Why is this?? What \"certain conditions\" affect voltage/temp relationship? wire from -- maybe corrosion? What you see here are notes for just one page of Burgess’ and Le Chˆatelier’s text. Although there is no absolute rule for how detailed one’s notes should be, they should be expressed in one’s own words rather than copying the author’s words, and should at minimum express at least one statement and/or question from the reader per paragraph of source text, since each paragraph typically contains a distinct idea on the topic at hand. A complete outline of thermoelectric pyrometers would of course cover multiple pages of the source text, and not just the one page shown. Note how the outline includes cues for future learning – hints that there is more to this subject than what is immediately presented on this page of the text. Writing your own outline of a text is especially useful when the text in question is densely packed with ideas and/or difficult to understand, because the act of outlining serves as a self-check for your own comprehension. With highlighting and underlining it is all too easy to lazily read the words and make these marks without really understanding what the text is saying. While outlining you know quite well when you haven’t understood the text because you simply won’t be able to express it in your own words. Instead of continuing to highlight in a state of blissful unawareness, you will find yourself stuck and unable to continue outlining. This prompts you to go back and scrutinize the text, going over it more carefully than before, until you find yourself able to continue outlining","34.3. GENERAL PROBLEM-SOLVING TECHNIQUES 2767 again. Perhaps the most common objection to outlining text as you read is that the process is slow. This raises a very important point, namely that active reading should be slow. Facts and figures may be skimmed, but complex ideas take time to penetrate into your mind. Not only will outlining force you to slow down when you need to, but it will also serve as a gauge for later study when you review your own notes to see if you still agree with them. In the course of studying some topic, you will often find that your understanding of that topic changes from your first impression. Seeing this change for yourself allows you to better understand how you learn, and thereby gives you practical insight into the workings of your own mind when it comes time to learn something new. 34.3 General problem-solving techniques A variety of problem-solving techniques have been presented for students over the years which are all helpful in tackling problems both in the classroom and in the real world. Several of these techniques are presented here in this section. 34.3.1 Identifying and classifying all “known” conditions An important step in solving certain types of problems, especially quantitative problems where calculations are necessary to obtain precise answers, it is often useful to list all the known quantities available to us relevant to the problem. Similarly, taking the time to list all relevant (and possibly relevant) mathematical formulae we might apply to the solution is a helpful step. One way to save time applying the latter suggestion in a classroom setting is to keep a concise reference card or file filled with formulae you’ve been learning within that course. This reference may be referred to as often as necessary, without having to re-write the equations for each and every problem, thus eliminating unnecessary effort. 34.3.2 Re-cast the problem in a different format Many people find it easier to grasp the nature of a problem – and by extension, that problem’s solution – if they can look at an illustration of the problem. Therefore, a helpful step in solving problems described to you in words is to translate those words into a picture to look at. If you are one of those people for whom drawing is a challenge, take heart in the fact that this is a skill you can build. Practice is the key to honing this skill. With this in mind, make it a habit to sketch some kind of illustration for every problem you are asked to solve. If you are working in teams to solve a problem, a collaborative sketch goes a long way toward coordinating problem-solving efforts and ensuring everyone on the team has the same view of the problem. For some people, describing a problem verbally is helpful in solving it. If your brain tends to work like this – understanding concepts and situations better when they are cast into clear prose – then you may find it helpful to first draft an explanatory paragraph of the problem in your own words. This is also an exercise lending itself well to team-based problem solving, as the entire team can help each other describe the nature of the problem.","2768 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.3.3 Working backwards from a known solution Sometimes we may gain insight into the solution of a problem by assuming we already know the answer to a similar problem, then working “backward” to find the problem from that assumed solution. An application of this problem-solving strategy is found learning how to decode binary bits that have been encoded using the Manchester standard. With Manchester encoding, binary bits are represented by the rising and falling edges of square-shaped waveforms rather than high and low states themselves. For example: 0 1 1 1 1 0 1 0 0 0 1 1 Manchester-encoded waveform for binary 011110100011 Seeing this example, we note how each binary “0” bit is represented by a falling edge, while each “1” bit is represented by a rising edge. Where most students encounter trouble is in situations where they have been given a Manchester encoded waveform and must decode it into its representative bit stream. Take this for example: Most students’ first inclination is to ask their instructor or their classmates for an algorithm to decode the waveform. “What steps should I take to figure out where the data bits are?” they will ask. This sort of “give me the answer” mind-set should always be discouraged, because it is the polar opposite of true problem-solving technique, where the student methodically searches for patterns and develops algorithms on their own. A better approach is to encourage the strategy of working the problem backwards: begin with a known series of binary bits, and then develop a Manchester waveform from that. The act of encoding a binary string provides insight that will be useful in decoding the next Manchester waveform they encounter.","34.3. GENERAL PROBLEM-SOLVING TECHNIQUES 2769 For example, let’s begin with the binary string 100011101: 1 0 0 0 1 1 1 0 1 We may begin the process of encoding this into Manchester format by sketching the rising- and falling-edges we know we will need for each bit: 1 0 0 0 1 1 1 0 1 Next, we can try connecting the tops and bottoms of these pulse edges to form a complete waveform. Soon, however, we will find that this is only possible where opposite bit states are adjacent to each other. Where identical bits follow in sequence, we are faced with sequential rising edges or sequential falling edges, which we cannot simply bridge at the tops or bottoms to make a full pulse: 1 0 0 0 1 1 1 0 1 This observation leads to the realization of why we need reversals in a Manchester waveform. The only way to connect repeating bits’ edges together is if the waveform goes through another rising or falling edge in order to be properly set up for the next edge we need to represent a bit: 1 0 0 0 1 1 1 0 1 Reversals needed to \"set up\" for next real bit transitions","2770 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Here we see the power and utility of working a problem “backwards”: it reveals to us the reason why things are the way they are. Without this understanding, problem-solving is nothing more than rote recall of algorithms, and limited in application. Any problem becomes simpler to solve once we fully understand its rationale. Once we realize the purpose for reversals in a Manchester waveform, it becomes obvious to see that these reversals always fall between the bit transitions, and thus are always out of step with the frequency of the bits. Those edge transitions representing real data bits must always fall along a regular timed interval, with reversals being “half-steps” in between those intervals. We need only to look for the widest-spaced intervals in a Manchester waveform to distinguish those pulse edges representing real data bits, and then we know to ignore any pulse edges out of step with them. Returning to our sample problem, where we were given a Manchester waveform and asked to decode it: First, we identify the real data bit edges by widest spacing: Data bit frequency (spacing) Now that we know which pulse edges represent bits, we may ignore those that do not (the reversals), and decode the waveform: 0 1 0 0 0 0 0 01 1 1","34.3. GENERAL PROBLEM-SOLVING TECHNIQUES 2771 34.3.4 Using thought experiments One of the most powerful problem-solving techniques available for general use is something called a thought experiment. Scientists use experiments to confirm or refute hypotheses, testing their explanations by seeing whether or not they can successfully predict the outcome of a certain situation by comparing their predictions against real outcomes. While this technique is extremely useful, it might not always be practical or expedient. A useful alternative to real experiments is to mentally “model” the system and then imagine changing certain elements or variables within that model to deduce the effects. Albert Einstein famously applied “thought experiments” to the formulation of his Theory of Relativity, for the very simple reason that he lacked the resources and technology to actually test his ideas in real life. Working as a patent clerk, he would imagine what might happen if an observer were to travel at or near the speed of light. One particular example of this is the anecdote of Einstein observing a clock tower as he rode a trolley traveling away from the tower. “What would an observer see,” he wondered, “as he viewed the clock’s face while traveling away from it at the speed of light?” Concluding that the clock’s face would appear to be frozen in time was one of the surprising “experimental” results leading Einstein to a more rigorous examination of physical effects at extremely high velocities. “Thought experiments” are useful in solving a wide variety of problems, because they allow us to test our understanding of a system’s behavior. By imagining certain conditions or variables changing in a system and then asking ourselves what the effects will be, we probe our own understanding of that system, often times with the result being that we are able to predict its behavior under conditions that baffle us at first. You will find “thought experiments” scattered throughout this book, used both as illustrations of problem-solving strategies and also as a tool to explain how certain technologies function. An example of this is the section explaining non-dispersive analyzers, which are instruments employing the absorption of light by certain species of chemicals in order to detect the presence and measure the quantities of those chemicals. Beginning in section 23.6 on page 1819, a series of “thought experiments” are used to explore the principles used to identify chemicals by light absorption. This series of virtual experiments becomes most valuable when this section explores the analyzer’s ability to selectively measure the presence of one light-absorbing chemical to the exclusion of other light\u0002absorbing chemicals within the same mixture.","2772 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.3.5 Explicitly annotating your thoughts Suppose you were asked to solve this multiplication problem, without the use of a calculating machine of any kind, but with access to paper and a writing tool: × 572 3418 Your primary school education should have prepared you to solve elementary arithmetic problems of this kind, by a process of digit-by-digit multiplication and addition, to arrive at an answer of 1,955,096. The procedure, while tedious, is rather simple: manually multiply the top numeral three times over by successive digits of the bottom numeral, noting any “carried” quantities as you do so, then sum those three subtotals together (padded with zeros to represent the place of the bottom numeral’s digit) to arrive at the final product. Now suppose you were asked to solve the exact same multiplication problem, but this time doing the same digit-by-digit arithmetic all in your mind, without the use of a writing tool to annotate your work. Suddenly this elementary task becomes nearly impossible for anyone who isn’t a mathematical savant. What made the difference between this problem as an elementary exercise and this same problem as a nearly impossible feat? The answer to this question is short-term memory: most people do not possess a good enough short-term memory to mentally manage all the intermediate calculations necessary to complete the calculation. This is why people learn to annotate their work when performing manual multiplication, so they don’t have to rely on their limited short-term memories. The freedom to write your steps on paper converts what would otherwise be a Herculean feat of arithmetic into a rather trivial exercise. Annotating your intermediate steps as you solve a problem is actually an excellent general problem-solving strategy, applicable to far more than just arithmetic. Some examples of annotating intermediate steps are listed here: • Reading a complex document: annotating your thoughts, questions, and epiphanies as you read the text allows you to derive a better understanding of the text as a whole. • Learning a new computer application: noting how features are accessed and identifying the necessary conditions for each feature to work helps you navigate the software more efficiently. • Following a route on a map: marking where you started, where your destination is, and where you have traveled thus far helps you see how far you still need to go, and which alternative routes are open to you. • Analyzing an electric circuit: annotating all calculated voltages, currents, and impedances on the diagram helps you keep track of what you know about the circuit and where to go next in your analysis. • Troubleshooting a system fault: noting all your diagnostic steps and conclusions along the way helps you confirm or disprove hypotheses.","34.3. GENERAL PROBLEM-SOLVING TECHNIQUES 2773 Sadly, many students attempt to solve new types of problems analogously to performing multiplication without paper and pencil: they attempt to mentally manage all their intermediate steps, not writing anything down that would help them later. As a result, students tend to get “lost” when trying to solve new problems simply because they cannot readily reference of all their thoughts along the way. Most people simply give up when they begin to feel “lost” in solving a problem, thinking that if they cannot mentally picture the solution in its entirety then they have no hope of attaining it. Let’s face it: how soon would you give up on multiplying 3418 × 572 without a calculator if you believed the only alternative was to manage all the arithmetic in your head? One reason why students default to the “mental-only” approach when approaching new problems is that their educational experience has only presented annotation for specific types of problems. Thus, marking all the carry digits and subtotals is something they “only do” when performing multiplication by hand; marking calculated voltages and currents on a schematic diagram is something they “only do” when solving DC resistor circuits; taking notes when reading is something they “only do” when completing a book report. In other words, students see annotation only in very specific contexts, and so they may fail to see just how widely applicable annotation is as a problem\u0002solving strategy. What teachers should do is model and encourage annotation as a problem-solving technique for all types of problems, not just for some types of problems. To illustrate how this might be done in the context of control system analysis, let us suppose we were asked to determine the effect of flow transmitter FT-24 failing with a low (no-flow) signal in this ratio control system, part of a process for manufacturing ammonium nitrate fertilizer: MW 24\" Dwg. 12051 Nitric acid supply Ammonia / off-gas Dwg. 10927 M P FT 23 FV 23 FT 24 FE 24 AIT 23 AIC 28 FIR H 24 L FY 23 Lead/Lag FFC pH 28a AIT pH AIT pH AY 28 FOUNDATION Fieldbus Median 28b ATO 28c Neutralizer","2774 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Before it is possible to analyze the effects of a transmitter failure, we must first determine what the system ought to do in normal operation. Natural questions to ask might include the following: • Where do the instrument signals come from and where do they go to? • What does each instrument signal represent? • What is the direction of action for each controller in the system? With just a basic understanding of ratio control systems, we may answer all of these questions by close examination of the P&ID segment, and also annotate those thoughts and conclusions on the diagram in order to help us analyze the system’s response. Starting with the first two questions of where signals originate and terminate and what each signal represents, we may annotate this with arrows and text (shown in red): MW 24\" Dwg. 12051 Nitric acid supply Ammonia / off-gas Dwg. 10927 M P FT 23 FV 23 FT 24 FE 24 AIT 23 AIC 28 FIR H 24 L FY 23 Lead/Lag FFC pH 28a AIT pH AIT pH AY 28 FOUNDATION Fieldbus Median 28b ATO 28c Neutralizer Neutralizer product pH signal Acid flow signal Ammonia flow signal Ammonia flow signal PVOutput Output Wild flow PV (captive flow) Remote SP We know that all transmitters output data, and so all signal arrows should point away from all transmitters and toward all controllers. We know that all valves receive data, which means arrows must point toward the control valve. The first tag letter of each transmitter (AIT, FT) tells us its measurement function: chemical pH and flow, respectively. The fact that FT-23 is mounted on the same pipe as FV-23 tells us FT-23 must send controller FFC-23 its process variable (captive flow), making the other flow signal (from FT-24) the “wild” flow in this ratio control scheme. AIC\u000228’s task is to control pH exiting the neutralizer, so we know its output signal must call for a neutralizing reagent, in this case nitric acid. This tells us the signal between AIC-28 and FFC-23 must be a cascade output-setpoint link, with AIC-28 as the master controller and FFC-23 as the slave controller.","34.3. GENERAL PROBLEM-SOLVING TECHNIQUES 2775 Now we turn to the question of controller action, since we know the direction of each controller’s action (e.g. direct or reverse) is significant to how each controller will react to any given change in signal. Here, ‘thought experiments” are useful as we imagine the process variable changing due to some load condition, and then determine how the controller must respond to bring that process variable back to setpoint. When we annotate the action of each controller, it is best to use symbols more descriptive than the words “direct” and “reverse,” especially due to the confusion this often causes when distinguishing the effects of a changing PV signal versus a changing SP signal. In this case, we will write a short formula next to each controller denoting its action according to how the error is calculated (e = PV − SP for direct action and e = SP − PV for reverse action). We may also write “+” and “−” symbols next to each input on each controller to further reinforce the direction of each signal’s influence: MW 24\" Dwg. 12051 Nitric acid supply Ammonia / off-gas Dwg. 10927 M P FT 23 FV 23 FT 24 FE 24 AIT 23 AIC 28 FIR H 24 L FY 23 Lead/Lag FFC pH 28a AIT pH AIT pH AY 28 FOUNDATION Fieldbus Median 28b ATO 28c Neutralizer Neutralizer product pH signal Acid flow signal Ammonia flow signal Ammonia flow signal PVOutput Output Wild flow PV (captive flow) Remote SP e = SP-PV Reverse action Direct action e = PV-SP FFC-23 is the best controller to start with, since it is the slave controller (in the “inner-most” control loop of this cascade/ratio system). Here, we see that FFC-23 must be reverse-acting, for if FT-23 reports a higher flow we will want FV-23 to close down. This means the remote SP input must have a non-inverting effect on the output: a greater signal from AIC-28 will increase nitric acid flow into the neutralizer. Following this reasoning, we see that AIC-28 should be direct-acting, calling for more nitric acid flow into the neutralizer as product pH becomes more alkaline (pH increases). The purpose of the ratio control strategy is to balance the “wild” flow of ammonia into the neutralizer with a proportional flow of nitric acid. This is in keeping with principles of chemical reactions (stoichiometry) and mass balance. Therefore, we would expect an increase in ammonia flow to call for a proportionate increase in nitric acid flow, giving the wild flow signal a non-inverting","2776 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES effect on FFC-23. Only at this point in time are we fully ready to analyze the effects of FT-24 failing with a low\u0002flow signal. Once again, we may annotate the failure on the diagram as well, arbitrarily electing to use blue “up” and “down” arrows and bold text to indicate the directions of change for each signal immediately following the failure of FT-24: MW 24\" Dwg. 12051 Nitric acid supply Ammonia / off-gas Dwg. 10927 M P FT 23 FV 23 FT 24 FE 24 AIT 23 AIC 28 FIR H 24 L FY 23 Lead/Lag FFC pH 28a AIT pH AIT pH AY 28 FOUNDATION Fieldbus Median 28b ATO 28c Neutralizer Neutralizer product pH signal Acid flow signal Ammonia flow signal Ammonia flow signal PVOutput Output Wild flow PV (captive flow) Remote SP e = SP-PV Reverse action Direct action e = PV-SP Fails low Closes valve Immediate effects of FT-24 failing low As FT-24’s signal fails low, the “wild” flow signal to FFC-23 goes low as well. Since we have already determined that input has a non-inverting effect on the ratio controller, we may conclude control valve FV-23 will close as a result, decreasing the flow of nitric acid into the neutralizer. This analysis becomes trivial after we’ve done the work of annotating the diagram with our own notes showing how the instruments are supposed to function. Without this set-up, the task of analyzing the effects of FT-24 failing low would be much more difficult. 34.4 Mathematical problem-solving techniques Some problem-solving techniques are unique to quantitative problems, involving mathematical calculations. In this section we will explore some useful tips to help you solve such problems.","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2777 34.4.1 Manipulating algebraic equations One of the most useful problem-solving techniques in all of algebra is the art of manipulating, or re-writing, equations to solve for a particular variable. The key to this technique is the fact that we may subject an equation to any mathematical operation we desire, so long as we apply that same operation to both sides of the equation. Let us begin with an illustration showing why this is true. We will represent the equation x + 9 = y as a balance-beam scale, showing the quantity x + 9 in one pan of the scale and y in the other pan: x + 9 y x + 9 = y The balance-beam analogy merely represents the fact that the two expressions x + 9 and y are equal; that is to say, they possess the same mathematical value as described by the equation x + 9 = y. It should be intuitively obvious that this equality will remain unaltered if we were to add some equal quantity to both sides of the equation, such as the number 3: x + 9 y x + 9 + 3 = y + 3 x + 12 = y + 3 + 3 + 3 Adding 3 equally to both sides does not affect the balance If the left-hand quantity is now larger by 3 units, and the right-hand quantity is also larger by 3 units, and those two quantities began as equal to each other, than those two quantities must still remain equal to one another. We have not altered the “truth” of the equation by adding 3 to both sides, any more than we would have upset the balance of a real scale by adding 3 units of mass to both pans.","2778 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES We could similarly multiply each of these quantities by the same factor (say, 4) and still remain equal. The validity of the equation x + 9 = y is not harmed by multiplying both sides by 4 to get 4(x + 9) = 4y. Similarly, we could take the square-root of both sides to get √ x + 9 = √y and still have an equality. We could reciprocate both sides to get 1 x+9 = 1 y and still have an equality. We could take the logarithm of both sides to get log(x + 9) = log y and still have an equality. We could raise both sides to the power z to get (x + 9)z = y z and still have an equality. The lesson here should be perfectly clear: if we start with an equation (two equal expressions), and apply the same mathematical operation to both sides of that equation, we’ll still have an equation (two equal expressions). This fact – that we may apply any mathematical operation equally to both sides of an equation without harming the validity of that equation – might seem at first to be pointless. However, it turns out to be a powerful tool for isolating variables within an equation. If we are creative in the operation(s) we choose to apply to an equation, we may do so in such a way that isolates one variable by itself, placing all other portions of the equation on the other side of the “equals” sign. Returning to our expression x + 9 = y, suppose we were tasked with solving for x. In other words, we need to manipulate this equation to get x by itself on one side of the equals sign, with everything else on the other side of the equals sign. Clearly, the problem here is how to get rid of the “9” that’s being added to x on the left-hand side of the equation. One way to do this is to subtract 9 from both sides of the equation, thus canceling the “9” on the left-hand side and shifting it over to the right-hand side. This results in x being left all by itself on the left-hand side of the equation, just like we want: x + 9 y x + 9 - 9 = y - 9 x = y - 9 - 9 - 9 Subtracting 9 equally from both sides does not affect the balance (x) (y - 9) Although we have the mathematical freedom to do anything we wish to both sides of the equation so long as we do it equally, we can see here that only one operation will work to isolate x by itself. This, therefore, is the challenge of algebraic manipulation: how to determine which operation(s) we should apply to both sides in order to end up with the equation re-written the way we want?","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2779 A general principle to help us answer this challenge is that of inverse functions: that is, pairs of mathematical operations known to “un-do” each other. The inverse function to addition is subtraction, which is why we subtracted 9 from each side of the equation x + 9 = y in order to “un-do” the addition of 9 to x on the left-hand side. In other words, we determine the mathematical operation being applied to the variable we wish to isolate, and then we intentionally apply the opposite mathematical operation to both sides of the equation to “strip away” that interfering operation. Here is a table showing a few inverse mathematical functions: Function f(x) Inverse function f −1 (x) Addition (+) Subtraction (−) Multiplication (×) Division (÷) Power (x n) Root ( √n x) Exponent (n x ) Logarithm (logn x) It should be noted that sometimes we can use the same function to “un-do” itself if we apply the quantity creatively. For example, instead of subtracting 9 from each side of the equation x+ 9 = y to solve for x, we could have just as easily added −9 to both sides, which is mathematically equivalent. Likewise, instead of using division to “un-do” multiplication, we may simply multiply by the reciprocal, as in the following example where we wish to solve for x in the equation 5 3 x = y. Since we can see that the fraction 5 3 is being multiplied by x, we may get rid of the fraction by multiplying both sides by its reciprocal ( 3 5 ), leaving x multiplied by a factor of 1, which is the same as x all by itself: 5 3 x = y \u0012 3 5 \u0013 5 3 x = \u0012 3 5 \u0013 y 1 1 x = \u0012 3 5 \u0013 y x = 3 5 y Had we chosen to divide both sides of this equation by the fraction 5 3 , we still would have arrived at a mathematically correct result, but it would have taken the form of a compound fraction, which is not as “elegant” a presentation: 5 3 x = y 5 3 x 5 3 = y 5 3 x = y 5 3","2780 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES The task of solving for a variable becomes more complicated when there are multiple operations needing to be stripped away to isolate a particular variable. Take for example the equation 5x−4 = y, where we wish to solve for x. Clearly, we must find a way to “un-do” the subtraction of 4, as well as the multiplication by 5, but which inverse operation should we apply first? The key here is to properly recognize the order of operations expressed in the original equation. If we were to evaluate the equation 5x − 4 = y to arrive at a value for y given a value for x, our proper order of operations would be to first multiply x by 5, and then subtract 4. Multiplication/division precedes addition/subtraction, if there are no other influences such as parentheses. If our goal is to “un-do” each of these operations in order to arrive at x by itself, we must do so in reverse order of operations. This means first un-doing the subtraction of 4, and then un-doing the multiplication by 5. The following steps show how this is done: Step Equation Explanation 1 5x − 4 = y Original equation 2 5x − 4 + 4 = y + 4 Adding 4 to both sides 3 5x = y + 4 Simplifying 4 5x 5 = y+4 5 Dividing both sides by 5 5 x = y+4 5 Simplifying Note how these steps would have been different if the original equation were written with a different order of operations, such as 5(x − 4) = y. With the parentheses forcing the order of operations such that the subtraction occurs before the multiplication, our steps for isolating x must reverse as well – we must first divide by 5, then add 4: Step Equation Explanation 1 5(x − 4) = y Original equation 2 5(x−4) 5 = y 5 Dividing both sides by 5 3 x − 4 = y 5 Simplifying 4 x − 4 + 4 = y 5 + 4 Adding 4 to both sides 5 x = y 5 + 4 Simplifying 34.4.2 Linking formulae to solve mathematical problems Most practical problems with mathematical solutions do not come to us with the proper formula pre-packaged for our use. Instead, we must identify relevant formulae relating the given variables together, and then use those formulae in combination to solve for the quantity we seek. The task of linking formulae to solve mathematical problems is one many students find quite challenging, and so it is worth our time to explore this in some detail.","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2781 Example: sensing valve position For our first example we will consider a scenario where we wish to have a computer sense the stem position of a control valve. A linear potentiometer coupled to the valve stem will provide us with a suitable sensor to convert the valve stem’s position into an electrical signal the computer can measure with appropriate analog I/O hardware: 10 kΩ potentiometer with wiper coupled to the valve stem This potentiometer may be used as one-half of a voltage divider network, with a constant-voltage power supply for the source, and a fixed resistor across which the computer’s analog I/O can read a voltage drop. As valve stem position changes, the potentiometer’s resistance in this circuit will change, thereby changing the voltage seen by the analog input module connected to the computer: 10 kΩ potentiometer with wiper coupled to the valve stem + − 2.2 kΩ V Computer Analog input module Valve position = ??? % open","2782 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES The problem we are now faced with is this: how do we program the computer to display the valve stem’s position in percent (on a 0% to 100% range), when all it directly senses from the circuit is a varying DC voltage? It certainly would not be helpful to have the computer display the raw signal in units of volts. What we need is a mathematical formula to translate that sensed voltage drop across the 2200 ohm resistor into a percentage value representing valve stem position. Our first step needs to be identifying all the relevant mathematical formulae in this problem. Since the computer is sensing the voltage drop across one of two resistors in a series circuit, it would appear the voltage divider formula is relevant here (relating source voltage and circuit resistances to voltage drops): V = Vsource \u0012 R Rtotal \u0013 We also need to somehow relate the valve’s stem position (we’ll use x to represent the per unit value of valve opening) to the resistance of the potentiometer. If 0% stem position (i.e. x = 0, valve fully closed) drives the potentiometer wiper fully down and 100% stem position (i.e. x = 1, valve fully open) drives the wiper fully up, the potentiometer’s resistance in this circuit should be a simple proportion of its full 10000 ohm value: Rpot = 10000x Now that we have a formula relating valve stem position to electrical resistance, and another formula relating electrical resistance to voltage drop, we are ready to link these two formulae together and derive a function expressing voltage drop as a function of valve stem position. A useful strategy for identifying how multiple formulae link together is to “mark up” those formulae on paper to show how their variables relate to the given information as well as to each other. A standard I find easy to remember and apply is to draw a circle around the variable I’m need to solve the value of, and to draw a square or a rectangle around any variables whose values are given. To begin this process, I will write both the voltage divider and potentiometer proportion formulae near each other, then circle x (valve stem position, per unit) as the variable I need to solve for: Rpot = 10000 x Of course, a basic rule of algebra is that for any one formula it is only possible to solve for the value of one variable. This means all other quantities in a formula must be known in order to solve for that one variable. In the Rpot formula we have x which we’re trying to solve the value of, the full-scale resistance value of 10000 ohms which is given to us in the problem, and the potentiometer’s manifested resistance value in the circuit (Rpot). Since 10000 is a constant, the only other piece of information we need in this formula to solve for x is the resistance value Rpot. The fact that the variable Rpot remains unmarked makes this point clear: Rpot is the missing piece of the puzzle to solve for x.","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2783 At this juncture we look to the other formula on hand to see if any of its variables will provide us this missing information. Here, it should be clear we need to find out where Rpot might fit in the voltage divider formula. The R variable in the numerator of the fraction in this formula refers to the resistance across which we are measuring the voltage drop V . In this case, R must be the 2200 ohm fixed resistor, so we will enclose R in a square to represent the fact we know its value. Since the power supply’s voltage is constant, we may also enclose Vsource in a rectangle to show that value will be available to us: V = Vsource R Rtotal Rpot = 10000 x What we are trying to find What we already know 2200 Power supply voltage The only other resistance variable in the voltage divider formula is Rtotal, which refers to the total resistance of the series-connected resistors in a voltage divider circuit. This particular circuit has two resistors: the 2200 ohm fixed resistor and the potentiometer. We know that total resistance in a two-resistor series circuit is the sum of those two resistors’ individual values (Rtotal = R1 +R2), we we will write this as a third formula in our collection, with R1 being the 2200 ohm fixed resistor and R2 being the potentiometer’s resistance: V = Vsource R Rtotal Rpot = 10000 x What we are trying to find What we already know 2200 Rtotal = 2200 + Rpot Power supply voltage","2784 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Now we are ready to link these formulae together. Recall how we needed to find the value of Rpot in the potentiometer’s formula before we could calculate the value of x (valve stem position). Note how the Rtotal formula relates that potentiometer resistance value to the other resistances in the circuit. This means the total resistance formula can provide us the value of Rpot we need to solve for x. We will draw a circle around Rpot in the total resistance formula reminding us we need that value, then show a link between this and the potentiometer formula by drawing an arrow extending from one to the other: V = Vsource R Rtotal Rpot = 10000 x What we are trying to find What we already know 2200 Rtotal = 2200 + Rpot Power supply voltage So far, this markup tells us Rpot is the missing puzzle piece to calculate x, and that Rtotal is the missing puzzle piece to calculate Rpot. Looking at our three formulae, we see that the voltage divider formula is able to provide us with the value of Rtotal which we need to calculate Rpot which we need to calculate x. We will circle Rtotal in the voltage divider formula and draw another arrow showing the link: V = Vsource R Rtotal Rpot = 10000 x What we are trying to find What we already know 2200 Rtotal = 2200 + Rpot Power supply voltage","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2785 The only variable unmarked and unlinked now is V , which is the voltage sensed by the computer’s analog input module. This is now the one independent variable which will tell us the position of the valve stem (x). Each arrow linking formulae together shows us where one formula will be substituted for a variable in another formula. The only thing we must do now prior to this substitution is algebraically manipulate each formula to solve for the one circled variable within it. I will skip these algebraic steps for brevity, and simply re-write the three formulae in manipulated form: What we are trying to find What we already know Power supply voltage x = Rpot 10000 Rpot = Rtotal - 2200 Rtotal = V Vsource 2200 The logic chain of dependency linking these three formulae together is now crystal-clear: we begin with a measured voltage drop value of V to give us the value of Rtotal, which then plugs into the total resistance formula to give us the potentiometer’s value Rpot, which then plugs into the potentiometer formula to give us valve stem position (x) as a per unit value. The algebraic substitutions are shown here: Substituting Rtotal − 2200 for Rpot in the x = Rpot 10000 formula: x = Rtotal − 2200 10000 Substituting Vsource2200 V for Rtotal in the x = Rtotal−2200 10000 formula: x = Vsource2200 V − 2200 10000 This final formula can now be programmed into the computer, telling the computer how to calculate x as a function of V .","2786 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES To summarize this problem-solving strategy: 1. Begin by writing every formula you can think of relevant to the problem at hand. 2. Identify the final value you’re trying to solve for, and circle it. 3. Identify all given values, and show them by drawing squares or rectangles around those variables. 4. Identify any and all “missing puzzle pieces” in the formula with the circled variable. 5. If there is another formula containing a “missing puzzle piece,” circle that variable and draw an arrow linking it to the previous formula, then identify any and all “missing puzzle pieces” needed to solve for that variable. There should only be one circled variable per formula. 6. Repeat the previous step as often as needed until there are no missing pieces left. 7. Algebraically manipulate all formulae to solve for their circled variables. 8. Algebraically substitute all variables as shown by the arrows.","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2787 Example: gas pressure inside a cylinder Let’s apply this technique to a practical problem related to engine and compressor mechanisms – how to determine the amount of gas pressure generated inside a cylinder when a piston is moved to compress the gas, given the distance of the piston’s motion (x): cylinder piston pressure gauge x (gas) Compression is nothing more than a forced reduction in volume, and so a good first step for us to take is to recall any mathematical formulae relating pressure and volume for a confined gas. In this case, the Ideal Gas Law is our clear choice, describing the relationship between gas pressure, volume, temperature, and the molar gas quantity inside any enclosed volume: P V = nRT Where, P = Absolute pressure (atmospheres) V = Volume (liters) n = Gas quantity (moles) R = Universal gas constant (0.0821 L · atm / mol · K) T = Absolute temperature (K) However, the Ideal Gas Law formula contains no variable x to represent piston position. Somehow, we must find a way to relate x to the Ideal Gas Law formula in order to progress to a solution for this problem.","2788 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES The first step in applying this formula is to identify which variables are given to us in the problem, and which we need to solve for. In order to solve for the value of any one variable in an equation, there cannot be any other unknown quantities – this is a basic law of algebra. In this case, the variable we’re ultimately trying to solve for is pressure (P). The only other quantity found in the Ideal Gas Law formula that we know the value of at this point is R, which is a natural constant. V , n, and T are all unknown to us at this point in time. Once we do know the values of these three variables, we may algebraically manipulate the Ideal Gas Law formula to solve for P. Once again we will begin by “marking up” the formula by drawing a circle around the variable we wish to solve for, and drawing squares around any variables or constants for which we already know the values. Any variables left unmarked (i.e. not enclosed in a circle or a square) are unknown quantities which we must determine before we can solve for the circled variable: P V = n R T What we are trying to find What we already know This first step of identifying known and unknown quantities is critically important to the process of problem-solving, because it directs us to what we need to do next. An obstacle so many students and professionals alike experience is paralysis in problem-solving: they get part-way into solving a problem and encounter a point where they have no idea what to do or where to go next. This is why having a strategy to identify the next step is so vitally important. After identifying these unknown variables of V , n, and T, we now know we need to either find other formulae to solve for those values, or investigate the real mechanism to see if we may directly measure their values. It should be clear that temperature (T) is one of those variables we should be able to directly measure in the mechanism. We know in order to solve for pressure (P) given piston position (x), one of the real-world parameters we must first measure is temperature. It should also be clear that volume (V ) is a variable related to piston position (x), and as such we should be able to identify a formula relating the two, which we may then combine with the Ideal Gas Law formula to arrive at one step closer to our solution. Since the interior volume of the machine’s cylinder is, well, cylindrical, we know that the formula for calculating the volume of a cylinder is what we need to incorporate next: V = πr2l Where, V = Volume of cylinder π ≈ 3.1415927 r = Radius of cylinder l = Length of cylinder","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2789 As we did with the Ideal Gas Law formula, our next step is to identify in the cylinder volume formula those quantities we currently know versus those we don’t (and therefore those we need to find). Marking up the formula with circles and squares is helpful, as is drawing an arrow between the variable we’re trying to solve for with the cylinder formula and where it goes in the Ideal Gas Law formula. This arrow visually links the two formulae together, showing us where we will eventually need to perform algebraic substitution: P V = n R T What we are trying to find What we already know V = π r 2 l Pi (π) of course is a natural constant, just like R, so we enclose it in a square to show that we know its value. r is the radius of the cylinder, which in the mechanism’s case is the same as the radius of the piston. As with temperature, this is a quantity we will need to determine in order to solve this problem. Length (l) is exactly the same as the piston position given to us in the problem: x, meaning we may re-write the cylinder volume formula as V = πr2x. Representing all of these relationships graphically: P V = n R T What we are trying to find What we already know V = π r 2 l Piston radius x Temp. of machine The only unknown still existing is n, the number of moles of gas held inside the cylinder. This is not something one would be able to directly measure, like temperature, piston radius, or piston position. Either this is a quantity that would have to be provided to us as a given condition in the problem, or we must know something else about the problem in order to find the value of n. We","2790 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES will set aside this issue for the time being and concentrate for now on how to combine the cylinder and Ideal Gas Law formulae. As our graphical markup of the two formulae show us, volume (V ) calculated by the cylinder formula is what gets “plugged in” to the Ideal Gas Law formula (V as well). In algebra, this operation is called substitution: replacing a single variable in an equation with another equation. Substituting V = πr2x for V in P V = nRT . . . P V = nRT P(πr2x) = nRT P πr2x = nRT Now, solving for P P = nRT πr2x We now have a formula for P written as a function of x. Provided we know the temperature (T), the piston’s dimensions, and the molecular quantity of gas inside the cylinder (n), we may plug any arbitrary value for piston position (x) and very easily calculate pressure (P).","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2791 Returning to the question of knowing the value of molecular gas quantity (n), we might ask ourselves, “What if no one provided us with a value for n? How could we possibly solve for pressure then?” Recall once more the basic law of algebra telling us we can only solve for one unknown quantity in a single equation at one time. What would we need to know in our custom formula in order to solve for n? A graphic markup of the formula is helpful once again: P = n R T What we are trying to find π r 2 What we already know Piston radius x Temp. of machine Piston position From this we can see it would be possible to calculate n, if only we knew P. Clearly, this is a Catch-22: our goal is to calculate the value of P from n, yet the only algebraic means we have of determining n is to first know the value of P. However, there is a solution to this conundrum. Most engine and compressor mechanisms work by moving the piston back and forth in coordination with valves to vent and direct the flow of gas into and out of the cylinder. This usually means there will be other piston positions where vent valve(s) are open to ensure atmospheric pressure inside the cylinder. In other words, there will be other values of x for which the pressure P will be known. In such a case where both x and P are known, we may solve for n, and then be confident that value of n will be the same for other piston positions because the vent valves close off before compression begins, trapping all gas molecules inside the cylinder.","2792 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Representing two such conditions, using subscripts to distinguish pressures and piston positions in each of the two conditions. Here, we will assume that the gas temperature is the same in both conditions, to simplify the problem: x1 x2 (gas)(gas) vented P1 = 0 PSIG = 14.7 PSIA = nRT P1 πr 2 x1 = nRT πr 2 x2 P2 sealed Vented Compressed P2 > P1 Now that we have a means to solve for n, we may use substitution again to replace n in the “compressed” formula (condition 2) with the n from the “vented” formula (condition 1). A key assumption in making this substitution is that we know n will actually be the same value for those two conditions, which is a safe assumption because compression machines seal off the cylinder (preventing gas entry or escape) prior to the compression stroke of the piston. = R T π r 2 x1 P1 n = R T π r 2 n P2 x2 Vented condition Compressed condition","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2793 To do this substitution, we must first manipulate the first equation to solve for n, then replace n in the second equation with our manipulated first equation: P1 = nRT πr2x1 n = πr2x1P1 RT Substituting . . . n P2 = \u0010 πr2x1P1 RT \u0011 RT πr2x2 Here we see something very interesting: following the substitution, many of the variables and constants cancel each other out, leaving us with a much simpler formula solving for P2 in terms of x1 and x2. First, we cancel RT out of the numerator: P2 = \u0010 πr2x1P1 RT \u0011 RT πr2x2 P2 = πr2x1P1 πr2x2 Next, we cancel out πr2from numerator and denominator: P2 = x1P1 x2 P2 = x1 x2 P1 Thus, the machine’s gas pressure in the compressed condition is a simple ratio of its two piston positions multiplied by the absolute pressure in the vented condition.","2794 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.4.3 Double-checking calculations When performing calculations to arrive at an answer to some problem, it is important to check your work. Even if all the algebraic work you’ve done is perfectly correct, it is still possible to commit simple “keystroke” errors while entering numbers or executing operations on your calculator, and/or to make simple mental-math calculation errors. For this reason, teachers from time immemorial have encouraged their students to double-check their work. What many students tend to do, unfortunately, is check their work by following all the same steps one more time and seeing if they get the same answer as before. While this might make sense to do at first, it actually invites the exact same errors, because our short-term memory for calculator keystrokes and mental math operations tends to be quite good. If we made a keystroke error the first time, we are very likely to make the exact same keystroke error the second time, simply following muscle memory. A good way to avoid this error is to check your mathematical work backwards, beginning with the answer you previously calculated, working backwards through the equations to see if you can arrive at one of the values given to you at the start of the problem. This technique forces you to approach the problem differently, using different keystrokes in different orders.","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2795 For example, suppose you were tasked with calculating the pressure generated by a vertical column of liquid inside a process vessel, in order to properly set the lower- and upper-range values (LRV and URV) for the hydrostatic level transmitter: H L Fluid density γ = 58.3 lb/ft3 2.5 ft 8 ft Suppression Measurement range The pressure seen by the transmitter at a 0% level condition (empty vessel) should be only that produced by the 2.5 foot height of the impulse tubing filled with process fluid: P = γh P = (58.3 lb/ft3)(2.5 ft) P = 145.75 lb/ft2 = 1.012 PSI","2796 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Likewise, the pressure seen by the transmitter at a 100% level condition should be that produced by the impulse tubing height and the vessel’s internal fill of 8 feet: P = γh P = (58.3 lb/ft3)(2.5 ft + 8 ft) P = (58.3 lb/ft3)(10.5 ft) P = 612.15 lb/ft2 = 4.251 PSI If we wished to check our final answer of 4.25 PSI, we could work backwards from this result to try to calculate the total fluid height of 10.5 feet, or work backwards to calculate the fluid density of 58.3 lb/ft3. Let’s do the latter and see what we get: γ = P h γ = 612.15 lb/ft2 10.5 ft γ = 58.3lb/ft3 Although this technique may seem obvious, it nevertheless avoids the pitfalls of repeating keystroke errors, which is an error plaguing the work of many students!","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2797 A variation on this theme is to calculate a quantity not given or reached in any of the initial problems. Here, for example, we were tasked with determining the transmitter’s lower- and upper\u0002range values (pressures at 0% fill and 100% fill). One way to check our work is to see if a different fill condition such as 50% gives us a pressure value lying exactly half-way between the LRV of 1.012 PSI and the URV of 4.251 PSI. If we imagine the vessel half-full, our total liquid height seen by the transmitter will be 4 feet plus the suppression value of 2.5 feet, or 6.5 feet total. Calculating hydrostatic pressure at this liquid height: P = γh P = (58.3 lb/ft3)(2.5 ft + 4 ft) P = (58.3 lb/ft3)(6.5 ft) P = 378.95 lb/ft2 = 2.632 PSI A simple way to check that 2.632 lies half-way in between 1.012 and 4.251 is to calculate the average value of 1.012 and 4.251: 1.012 + 4.251 2 = 2.632 Sure enough, it checks out to be correct. This is good validation of our initial work in calculating the transmitter’s LRV of 1.012 PSI and URV of 4.251 PSI. Yet another variation on this same theme of checking your work different ways is to approach the problem differently altogether. We know we may calculate the LRV and URV pressure values for this process vessel and fluid if we convert the fluid’s density into a specific gravity value (58.3 lb/ft3 = 0.9339) and then calculate hydrostatic pressure as though we were dealing with inches water column, corrected for the specific gravity of this process fluid. A height of 2.5 feet (0% level) is 30 inches, which when multiplied by the specific gravity value of 0.9339 yields 28.016 inches WC, which is equivalent to our first calculated pressure value of 1.012 PSI. A height of 10.5 feet (100% level) is 126 inches, which when multiplied by the specific gravity value of 0.9339 yields 117.67 inches WC, which is equivalent to our first calculated pressure value of 4.251 PSI. As you can see, solving for LRV and URV pressures using an entirely different technique yields the same answers as before, which is good validation of our original work.","2798 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES It is important to note that double-checking your work in this manner merely helps confirm your original work, but it does not conclusively prove your original answers are correct. For example, one of the numbers we keep using in the URV calculations is the total liquid height of 10.5 feet. Suppose, though, that this height value was something we incorrectly calculated mentally by adding the suppression and the range heights. For example, suppose our actual given heights in the problem were a 2.5 feet suppression height and a 7 foot measurement range, and we mistakenly added 2.5 feet and 7 feet in our heads to get 10.5 feet. If that were the case, both the original URV pressure calculation and the subsequent double-checks might still agree with one another, but could still be wrong because they all depend on that same 10.5 foot height value. The most realistic attitude to maintain in all problem-solving is scientific skepticism: there is no such thing as absolute proof so long as the potential for error exists. Given that you are a human being – liable to all manner of fallacies and mistakes – absolute proof will forever lie outside your grasp. The best we can do is incrementally minimize the potential for errors and mistakes, and accept the inevitable uncertainty.","34.4. MATHEMATICAL PROBLEM-SOLVING TECHNIQUES 2799 34.4.4 Maintaining relevance of intermediate calculations A very common attitude I’ve noticed with students is something I like to call “any procedure, so long as it works.” When learning to solve particular types of quantitative problems, the natural tendency is to identify procedural techniques for calculating the correct answer(s), and then practice those procedures until they can be performed without flaw. Unfortunately, it is all too easy to lose focus on principles when the learning emphasis is on procedure. The allure of a procedure guaranteed to yield correct answers overshadows the greater need to master and apply fundamental principles, leading to poor problem-solving ability masked by an illusion of competence. This is a significant obstacle to deep and significant learning in the sciences, and there is no one solution to it. However, there is a way to identify and self-correct this behavior in some contexts, and it relies on a habit of identifying the real-world relevance of all intermediate calculations within a quantitative problem. To illustrate, let us consider a simple voltage divider circuit comprised of two resistors, where some amount of supply voltage is divided into a smaller proportion to become the output voltage signal. The problem at hand is calculating the output voltage of this divider circuit, knowing the values of supply voltage and resistor resistances: + − R1 R2 Vout Vsupply One of the basic formulae all beginning electronics students learn is the appropriately named voltage divider formula, shown here: Vout = Vsupply \u0012 R2 R1 + R2 \u0013 Calculating Vout is a simple matter of substituting known values of voltage and resistance into this formula, then performing the necessary arithmetic. However, the procedure by which a student evaluates this formula – particularly in regard to the understanding of fundamental concepts – matters greatly to that student’s mastery of circuit analysis.","2800 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Suppose a student evaluates the voltage divider formula according to the order of operations enforced by the parentheses. Note the sequence of steps in this procedure, and how each step yields a value relevant to the voltage divider circuit: Step Calculation Unit of measurement Meaning 1 R1 + R2 Ohms Total circuit resistance (Rtotal) 2 R2 ÷ Rtotal (unitless) Voltage division ratio 3 Vsupply × Ratio Volts Output voltage (Vout) Now let us suppose a student calculates the exact same output voltage for this divider circuit using a modified version of the voltage divider formula. This formula may be derived from the original version by applying the commutative property of multiplication, simply swapping the positions of R2 and Vsupply: Vout = R2 \u0012 Vsupply R1 + R2 \u0013 The proper order of operations for this modified formula will be different from the original version, but the final result (Vout) will be identical. Each step of the evaluation still yields a value relevant and applicable to the voltage divider circuit: Step Calculation Unit of measurement Meaning 1 R1 + R2 Ohms Total circuit resistance (Rtotal) 2 Vsupply ÷ Rtotal Amps Circuit current (I) 3 R2 × I Volts Output voltage (Vout) Finally, let us suppose a student calculates the exact same output voltage for this divider circuit using another modified version of the voltage divider formula. This formula may be derived from the original version by applying the associative property of multiplication, grouping R2 and Vsupply together into the denominator of the fraction: Vout = R2Vsupply R1 + R2 The proper order of operations for this modified formula will be different from the original version, but the final result (Vout) will be identical. Note, however, the irrelevance of the result in step #2: Step Calculation Unit of measurement Meaning 1 R1 + R2 Ohms Total circuit resistance (Rtotal) 2 R2 × Vsupply Volt-ohms ??? 3 Rtotal × previous result Volts Output voltage (Vout) Despite the mathematical equivalence of this last formula to the prior two, step #2 makes no conceptual sense whatsoever. The product of resistance and voltage, while mathematically useful in solving for Vout, has no practical meaning within this or any other circuit.","34.5. PROBLEM-SOLVING BY SIMPLIFICATION 2801 Conceptual problem-solving is an important skill, because it is only by mastering fundamental concepts can one become proficient in solving any arbitrary problem involving those concepts. Procedural problem-solving is useful only when applied to the specific type of problem the procedure was developed for, and useless when faced with any other type of problem. A student who understands the meaning of each step as they evaluate a voltage divider circuit will have little problem solving for quantities in other electrical circuits. A student who has merely memorized a step-by-step procedure for evaluating a voltage divider will struggle trying to solve for quantities in other circuits, unless they happen to have memorized step-by-step procedures for all those other circuits as well. Troubleshooting is also closely linked with conceptual understanding. In my years as an instructor of electronics and instrumentation, I have seen an almost perfect correlation between conceptual understanding and diagnostic proficiency: procedural thinkers are invariably poor troubleshooters, and poor troubleshooters are invariably procedural thinkers. The practical lesson we may draw from this example of voltage divider circuit evaluation is the importance of identifying the meaning of every intermediate result. If you ever find yourself performing calculations, unable to explain the practical significance of every step you take, it means you are thinking procedurally rather than conceptually. Instructors may apply this standard to their students’ work by asking students to explain the meaning of each and every calculation they perform. 34.5 Problem-solving by simplification A whole class of problem-solving techniques focuses on altering the given problem into a simpler form that is easier to analyze. Once a solution is found to the simplified problem, fresh ideas for attacking the original problem often become clear. This section will highlight multiple techniques for problem-simplification, as well as other useful techniques for problem-solving. The first step, however, to problem simplification is to “give yourself the right” to alter the problem into a different form! Many students tend to avoid this, for fear of “getting off track” and losing sight of the original problem. What is needed is a spirit of adventure: a willingness and a confidence to explore the possibilities. Do not think you must solve exactly the problem that is given to you at first. Modify the problem, solve the simpler version of that problem, then apply the lessons and patterns obtained from that solution to the original (more complex) problem!","2802 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.5.1 Limiting cases A powerful method for analyzing the effects of a change in some system is to consider the effects of “extreme” changes, which are often easier to visualize than subtle changes. Such “extreme” changes are examples of what is generally known in science as a limiting case: a special case of a more general rule or trend, possessing fewer possibilities. By virtue of the fact that limiting cases have fewer possibilities, applying a limiting case to a given problem generally simplifies that problem. Consider, for example, this Wheatstone bridge circuit, where changes in the thermistor’s resistance (with temperature) affect the output voltage of the bridge: + Vsource − Vout Thermistor R1 R2 R3 A B A realistic question to ask of this circuit is, “what will happen to Vout when the thermistor’s resistance increases?” If our only goal is to arrive at a qualitative answer (e.g. increase/decrease, positive/negative), we may simplify the problem by considering the effects of the thermistor failing completely open, because an “open” fault is nothing more than an extreme example (a limiting case) of a resistance increase.","34.5. PROBLEM-SOLVING BY SIMPLIFICATION 2803 If we perform this “thought experiment” on the bridge circuit, the circuit becomes simpler because we have eliminated one resistor (the thermistor): + Vsource − Vout R1 R2 R3 A B (open) Limiting case of increased thermistor resistance R = ∞ Ω With the thermistor eliminated from the circuit, we see that test point B has lost its connection to the negative terminal of the voltage source. This can only mean one thing for the potential at test point B: it will become more positive (less negative). If the bridge circuit happened to be balanced prior to the thermistor fault, Vout will now be such that B is positive and A is negative by comparison. Analyzing the results of this limiting case even further, we can see that resistor R2 now carries zero current (thanks to the thermistor now being failed open), which means R2 will now drop zero voltage. If R2 drops no voltage at all, test point B must now be at the exact same potential as the positive terminal of the voltage source. This being the case, measuring Vout between test points A and B will be equivalent1 to measuring voltage across R1. Thus, the limiting case of Vout for an increase in thermistor resistance is VR1, with B positive and A negative. 1With R2 dropping zero voltage, test point B is now essentially common to the node at the top of the bridge circuit. With test point A already common with the lower terminal of R1 and now test point B common to the upper terminal of R1, Vout is exactly the same as VR1.","2804 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Another realistic question to ask of this circuit is, “what will happen to Vout when the thermistor’s resistance decreases?” Once again, the problem-solving technique of limiting cases helps us by transforming the four-resistor bridge circuit into a three-resistor bridge circuit. The limiting case of a resistance decrease would be a condition of no resistance: a shorted thermistor: + Vsource − Vout R1 R2 R3 A B (short) Limiting case of decreased thermistor resistance R = 0 Ω With the thermistor shorted in this “thought experiment,” we see that test point B now becomes electrically common with the negative terminal of the voltage source. This, of course, has the effect of making test point B as negative as it can possibly be. More specifically, by making test point B electrically common with the bottom node of the bridge, it makes Vout equal2 to the voltage drop across R3. Thus, the limiting case of Vout for a decrease in thermistor resistance is VR3, with A positive and B negative. 2As before, the limiting case of a thermistor fault causes test points A and B to become synonymous with the terminals of one of the remaining resistors, in this case R3. Since point A is already common with the upper terminal of R3 and the shorted fault has now made point B common with the lower terminal of R3, Vout must be exactly the same as VR3.","34.5. PROBLEM-SOLVING BY SIMPLIFICATION 2805 Let us consider another application of this problem-solving technique, this time to the analysis of a passive filter circuit: Vin Vout R C L If the type of filter circuit shown here were unknown (i.e. the student could not identify it as a low-pass, high-pass, band-pass, or band-stop filter circuit at first sight), the technique of limiting cases could be applied to determine its behavior. In this case, the limit to apply is one of frequency: we may perform “thought experiments” whereby we imagine the input frequency being extremely low, versus being extremely high. We know that the reactance of an inductor is directly proportional to frequency (XL = 2πfL) and that the reactance of a capacitor is inversely proportional to frequency (XC = 1 2πfC ). Therefore, at an extremely low frequency (f = 0 Hz), the inductor will act like a short while the capacitor acts like an open: Vin R C (open) (short) L Vout = 0 Limiting case of decreased frequency f = 0 Hz","2806 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Likewise, at extremely high frequencies (f = ∞), the capacitor will act like a short while the inductor acts like an open: Vin R C (open)(short) L Vout = 0 Limiting case of increased frequency f = ∞ Hz From these two limiting-case “thought experiments” we may conclude that the filter circuit is neither a low-pass nor a high-pass, because it neither passes low-frequency signals nor high-frequency signals. We may also conclude that it is not a band-stop filter, because that would pass both low\u0002frequency and high-frequency signals. This means it must be a band-pass filter, by eliminating the other three alternatives.","34.6. SCIENTIFIC SYSTEM DIAGNOSIS 2807 If we would wish to confirm the band-pass nature of this filter by a positive experimental result rather than merely by eliminating what it is not, we could perform one more limiting-case “thought experiment:” a condition where the signal frequency exactly equals the resonant frequency of the LC network (f = 1 2π √ LC ). Here, we must recall the principle that a parallel LC network has infinite impedance at its resonant frequency: Vin R C (open) L Limiting case of resonant frequency (open) Vout = Vin f = fr In this “thought experiment” we see that the LC network will be completely “open” and allow 100% of the input signal to appear at the output terminals. Thus, it becomes clear that this passive circuit functions as a band-pass filter. As with the Wheatstone bridge circuit, the value of limiting-case analysis is that it acts to simplify the system by effectively eliminating components (replacing them with “shorts” or “opens”). Even in non-electrical problems, limiting cases works the same by simplifying a system’s behavior so that it becomes easier to apprehend, and from these simplified cases we may usually determine behavioral trends of the system (e.g. which way it tends to respond as some variable increases or decreases). 34.6 Scientific system diagnosis At the root of successful system diagnosis is a rigorous adherence to scientific reasoning. There exists no single algorithmic approach to solving problems, but rather a singular mind-set characterized by the following traits: • Curiosity • Persistence • Attention to detail • Diligence in checking conclusions • Regular checking of assumptions • A willingness to abandon ideas based on contrary evidence Science is, at its heart, a methodology useful to identify causes and effects. Thus, it is well-suited to the problem of system diagnosis, where our goal is to quickly and accurately identify the cause(s) behind improper operation (effects).","2808 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.6.1 Scientific method Although no one technique seems to be universally recognized as “the scientific method,” the following steps are commonly applied in science to determine causes and effects: • Observe effects, and then create hypotheses (explanations accounting for those observations) • Design a test for one or more of those hypotheses • Perform the test (experiment), and collect data from it • Validate or invalidate the hypotheses based on the data • Repeat Perhaps the most challenging step in this method is designing a good test for the hypotheses. By “test” I mean a trial that really challenges each hypothesis, and doesn’t just collect more data to support it. A good way to help yourself devise a rigorous test of any hypothesis is to keep these two questions in mind: “If this hypothesis is true, what other effects should we see if we look for them?” . . . and . . . “If this hypothesis is false, what other effects should we not see if we look for them?” An ideal test (experiment) is one that answers both of these questions at once, providing both positive and negative evidence. In contrast to scientific diagnosis is a technique a colleague of mine refers to as “Easter-egging,” where the troubleshooter tries to find the problem by individually checking every component or possible fault they can think of, in serial fashion. The term “Easter-egging” invokes the image of children hunting for hidden eggs on Easter morning, randomly searching in every place they can think of where an egg might be hidden. There is no logical reasoning to “Easter-egging” and so it is a very inefficient method of solving system problems. 34.6.2 Occam’s Razor A very helpful principle in scientific testing is something called Occam’s Razor, a rule stating that the simplest explanation for any observed effects is usually the most accurate. While not infallible, Occam’s Razor is nevertheless a valid “gambling strategy” based on simple probability. In system troubleshooting, it means that a single fault is more likely to account for the symptoms than a set of coincidental faults. For this reason, it is generally good practice to enter a troubleshooting scenario with the assumption that only one thing is wrong, unless the data conclusively points otherwise.","34.6. SCIENTIFIC SYSTEM DIAGNOSIS 2809 34.6.3 Diagnosing intermittent problems Intermittent faults are some of the most challenging to diagnose, for the simple reason that the relevant symptoms come and go. A persistent fault is easier to solve because the data is continuously there for inspection. The key to troubleshooting intermittent faults is to set up test equipment to capture events that occur when you are not directly observing them. Some suggested methods include: • Using the “Min/Max” capture mode on a digital multimeter (DMM) • Using a data recorder or event logger to capture signal history • Looking for evidence left by certain intermittent faults (e.g. if the suspected fault is high temperature at a certain location, looking for evidence such as charring or discoloration that would be caused by high temperature at some past time) • Using videorecording equipment to capture events Perhaps one of the most useful features of modern digital multimeters is the ability to capture minimum and maximum signal levels. Many times I have used this feature on my own meter to monitor the highs and lows of some signal in order to capture evidence of an intermittent fault. This is also useful for monitoring signal changes that happen too fast to see on the display of a meter (e.g. detecting the peak pulse amplitude of a fast signal). While limited to the sample rate of the digital meter, it remains a powerful tool in the hands of a knowledgeable technician. A colleague of mine once diagnosed a complex, intermittent problem on a natural gas compressor unit by setting up a video camera to film the control panel gauges on the compressor, then reviewing the video recording frame-by-frame after the camera had recorded a “trip” event. This kind of creativity is often key to diagnosing intermittent problems.","2810 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.6.4 Strategy: tracing data paths A method often useful for tracing the location of faults in complex systems is to identify where data is coming from (source), where it is going (destination), and all paths taken by the data in between. If we then plot those paths on a one-line diagram of the system, the intersection of paths often tells us where the problem lies. For example, consider this system of networked devices in a data acquisition system: Personal computer Personal computer Personal computer Wireless Access Point (WAP) ISDN router ISDN network Ethernet Ethernet Ethernet 802.11g (802.3 10base-T) (802.3 10base-T) (802.3 10base-T) TIA/EIA-232 232/485 converter TIA/EIA-485 Programmable Logic Controller Proximity switches, pushbuttons, and other on/off sensors 802.11g wireless weather station TIA/EIA-232 HART modem HART transmitter HART transmitter HART transmitter HART transmitter HART multidrop network . . . to the world wide web . . . IP address 196.244.10.1 IP address 196.244.10.2 IP address 196.244.10.3 IP address 196.244.10.4 MAC address 5F-41-0E-7C-22-B3 HART address 1 HART address 2 HART address 3 HART address 4 MAC address 5F-41-0E-11-59-C4 MAC address 5E-39-82-7C-92-00 MAC address F1-36-68-20-CD-01 Computer display stations Modbus Modbus DeviceNet 52 CT PT Circuit breaker 52 CT PT Circuit breaker 52 CT PT Circuit breaker Protective relay Protective relay Protective relay DeviceNet address 1 DeviceNet address 2 DeviceNet address 3 Suppose operations personnel noticed they could no longer access any protective relay data from the left-most display station connected to the world-wide web (Internet), but they could still access live weather station data from that same display station. Applying the technique of tracing data paths may be helpful to us in locating the fault in this complex system, and also devising a good test to pinpoint the location.","34.6. SCIENTIFIC SYSTEM DIAGNOSIS 2811 Here we see the same system with green and red lines overlaid showing good data paths and failed data paths: Personal computer Personal computer Personal computer Wireless Access Point (WAP) ISDN router ISDN network Ethernet Ethernet Ethernet 802.11g (802.3 10base-T) (802.3 10base-T) (802.3 10base-T) TIA/EIA-232 232/485 converter TIA/EIA-485 Programmable Logic Controller Proximity switches, pushbuttons, and other on/off sensors 802.11g wireless weather station TIA/EIA-232 HART modem HART transmitter HART transmitter HART transmitter HART transmitter HART multidrop network . . . to the world wide web . . . IP address 196.244.10.1 IP address 196.244.10.2 IP address 196.244.10.3 IP address 196.244.10.4 MAC address 5F-41-0E-7C-22-B3 HART address 1 HART address 2 HART address 3 HART address 4 MAC address 5F-41-0E-11-59-C4 MAC address 5E-39-82-7C-92-00 MAC address F1-36-68-20-CD-01 Computer display stations Modbus Modbus DeviceNet 52 CT PT Circuit breaker 52 CT PT Circuit breaker 52 CT PT Circuit breaker Protective relay Protective relay Protective relay DeviceNet address 1 DeviceNet address 2 DeviceNet address 3 Good Bad Note how these two paths overlap in the display station, the world-wide-web, and the ISDN router. Since data from the weather station is getting through this part of the path just fine, yet protective relay data is not, the most likely location of the fault is in a part of the system where these two data paths are not common. In other words, it is unlikely that the problem lies within the display station, the Internet, or the ISDN router, because all those component are proven to work just fine for the weather station data. A more probable location of the fault is in an area of the “bad” data path that is not common to the “good” data path. In this particular case, it points to a problem from the ISDN router to the DeviceNet network. A good test to do at this point is to try “pinging” the right-most personal computer from one of the other two personal computers connected directly to the ISDN router. This would be testing a data path from one PC to the other, thereby testing the integrity of the right-most PC and the cable connecting it to the ISDN router. If this test is successful, the problem likely lies farther beyond the PC (e.g. in the DeviceNet network) ; if this test is unsuccessful, the problem likely lies within that PC or within the cabling connecting it to the router.","2812 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES Note the careful use of the words “likely” and “probable” in the hypotheses. Hypotheses are uncertain by their very nature, and are never “proven” in any final sense. Even though our initial approach of sketching and comparing data pathways suggests a problem between the ISDN router and the DeviceNet network connecting the protective relays together, it is still possible for the problem to lie somewhere closer to the display station. If, for example, the display station relied on dedicated software “drivers” to properly poll and interpret data from the protective relay network that were not used to do the same for weather station data, the problem could actually lie within the display station! A corrupted relay driver would prevent that station from properly displaying protective relay data and yet permit the display of weather station data. In order for our data path tracing procedure to encompass this possibility, we would need to show the pathways splitting within the display station, so they would no longer be common to each other: Bad Good Relay driver software software driver Weather station As always, the assumptions we embed into our hypotheses can skew their validity. If we assume completely overlapping data paths for protective relay and weather data within the display station, we would not recognize the possibility of a driver problem. 34.7 Common diagnostic mistakes Volumes could be written about poor diagnostic technique. The following mistakes are not intended to comprise a comprehensive list, but are merely warnings against errors that are all too common among students and within the profession.","34.7. COMMON DIAGNOSTIC MISTAKES 2813 34.7.1 Failing to gather data Perhaps the most common mistake made by technicians attempting to diagnose a system problem is failing to gather data (i.e. taking measurements and performing simple system tests) during the troubleshooting process. Even a small amount of data gathered from a system may profoundly accelerate the process of diagnosis. A colleague of mine has a very descriptive term for the poor habit of looking for faults before gathering data: Easter-Egging. The idea is that a technician goes about finding the problem in a system the same way they might go about searching for eggs hidden on Easter morning: randomly. With Easter egg hunting, the eggs could literally be hidden anywhere, and so there is no rational way to proceed on a search. In like manner, a technician who lacks information about the nature or source of a system problem is likely to hunt in random fashion for its source. Not only will this likely require significant time and effort, but it may very well fail entirely. A much more efficient way to proceed is to gather new data with each and every step in the troubleshooting process. By “gathering data,” I mean the following: • Taking measurements with test equipment (multimeter, pressure gauges, etc.) • Observing equipment indicator lights • Stimulating the system and observing its response(s) • Using your other senses (smell, hearing, touch) to gather clues • Documenting new data in a notepad to help track and analyze the results of your measurements and tests","2814 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.7.2 Failing to use relevant documentation Diagrams are indispensable “maps” for solving problems in complex systems. A critical first step in diagnosing any system problem is to obtain correct diagrams of the system, so that you may see the pathways of power and signals in the system. Attempting to diagnose a system problem without consulting the relevant diagrams is like trying to find your way around a city without a map. A corollary to the rule of obtaining relevant diagrams is to use them when reasoning through fault scenarios. All too often I see students locate the diagram for a system, glance at it, then set it aside and proceed to stumble through the rest of the diagnosis because they try to trace all the signal paths in the real world as they assess fault possibilities and devise tests. Diagrams are laid out in a clean and logical format for a reason: it is much easier to follow the flow of signals and power in a diagram than it is to follow the same flow through the convoluted paths of real-world wires and cables. If you reject the diagram in favor of tracing all pathways by looking at the real-world system, you are needlessly adding complexity to the problem: not only do you have to reason through the fault hypotheses and diagnostic tests, but you also must mentally “un-tangle” the signal paths as they are laid out in the real world (which can be a daunting task in itself!). Do all your diagnostic thinking while looking at the diagram, and refer to the real-life system only when the time comes to execute a diagnostic test. The result will be a much faster and less frustrating experience than if you try to trace everything in real life. When diagnosing a problem in a system where one or more of the key components are unfamiliar to you, it is important to consult the relevant technical literature on those components. This is especially true if the component in question has been identified as suspect by your diagnostic test(s) and it is quite complex (e.g. loop controller, PLC, motor drive, data acquisition module, etc.). Just a few minutes’ worth of reading the manual may save you hours of fruitless diagnosis. This point also underscores the necessity of technical reading as a skill to be practiced and honed at every opportunity. Being able to quickly locate pertinent information in a dense technical document is key to fast and efficient troubleshooting!","34.7. COMMON DIAGNOSTIC MISTAKES 2815 34.7.3 Fixating on the first hypothesis When diagnosing a faulted system, an efficient strategy is to brainstorm multiple hypotheses accounting for the symptoms, then devise tests to support or discredit those hypotheses in the fewest steps. Let me illustrate by example. Suppose a pump motor is controlled by a PLC, the PLC sending a command signal to a variable-frequency motor drive (VFD) to command the motor to start and stop: Power supply L1 Gnd L2/N Processor VFD power cable power cable Motor From 480 VAC power source Touch-screen panel data cable (HMI) Pump start Pump stop Output 0 1 2 3 4 5 6 7 COM OUT1 OUT2 OUT3 OUT4 OUT5 OUT6 OUT7 OUT0 VDC control cable If the motor refuses to start when the “Pump start” icon is pressed on the HMI screen, a competent troubleshooter will begin to mentally list a range of problems that could prevent the motor from starting: • Motor faulted • VFD lacking power • VFD not configured properly to receive signal from PLC • PLC output defective, not sending signal to VFD • PLC program halted or faulty • HMI not sending signal to PLC • . . . etc.","2816 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES After brainstorming such a list, a competent troubleshooter will then devise a simple test to “divide the problem space in half.” One such test3 in this system would be to use a multimeter to measure the electrical signal from the PLC’s output card to the VFD input terminals. If a signal appears when the “Pump start” icon on the HMI is pressed, it means everything in the HMI and PLC is working as it should, and that the problem must lie with the VFD or beyond. If no signal appears, it means the problem lies with the VFD, HMI, or associated cabling. Again, the wise strategy is to brainstorm multiple hypotheses explain why the motor won’t start, then execute simple tests to eliminate most of those hypotheses so you may focus on those that are most likely. By contrast, a novice might only think of one possibility – such as the VFD being improperly configured – and then immediately fixate on that hypothesis by inspecting the drive parameters looking for one that is improperly set. If the fault lies elsewhere, the novice could spend all day reviewing VFD parameters and never find the problem. Given the wide range of possible faults, fixating on any one fault from the start is very likely a waste of time. I have watched technicians and students alike waste hours of time trying to find a fault that was not where they were looking, simply because that was the first area they thought of to look toward. Only after squandering valuable time on one failed hypothesis will the novice then consider other possibilities and other tests. 3Other possible tests include inspecting the LED status light on that PLC output card channel (a light indicates the HMI and PLC program are working correctly, and that the problem could lie within the output card or beyond to the motor) or measuring voltage at the drive output (voltage there indicates the problem must lie with the motor or the cable to the motor rather than further back).","34.7. COMMON DIAGNOSTIC MISTAKES 2817 34.7.4 Failing to build and test a new system in stages Technicians must sometimes assemble new systems from components. A very common mistake is to assemble the system completely before attempting to test it for proper operation. This is almost always a grievous mistake. The number of potential mistakes one can make when assembling a brand-new system is quite large. Given this large set of potential mistakes, the probability of making multiple mistakes when assembling the system is very high. Since diagnosis of a system with multiple faults is always more complicated than diagnosing a system with one fault, waiting for the entire system to be assembled before checking it invites multi-fault scenarios. To illustrate, consider this pressure-control system, where an electronic pressure transmitter sends a 4-20 mA signal to a loop controller, which in turn drives a control valve with another 4-20 mA signal: H N G Output Green White Black H N G Single-loop controller Power supply 24 VDC TB1 1 2 3 4 5 6 7 8 9 10 250 Ω I/P transducer Pressure transmitter Input H L A.S. E.S. Air from blower gauge Pressure Imagine building this system, placing each component in the proper location, connecting all wires together, and testing it for proper operation. If one were to wait until the entire system were assembled before testing, the probability of having to diagnose multiple faults would be great.","2818 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES A better strategy would be to assemble and test the system in stages. Consider this sequence of steps as a more practical alternative: 1. Install the I/P transducer, connecting air tubes to supply and valve diaphragm. 2. Test the I/P and control valve operation using a loop calibrator in “source” mode to drive a 4-20 mA signal to the I/P. 3. Install and wire power to the loop controller, ensuring it powers up properly. 4. Connect cabling between the I/P and the loop controller’s output. 5. Test the controller’s ability in manual mode to “stroke” the control valve throughout its entire range. 6. Connect wires between the loop controller’s input and the 250 ohm resistor on the terminal block. 7. Test the controller’s ability to properly read an input signal by using a loop calibrator to drive 4-20 mA through the 250 ohm resistor. 8. Install the pressure transmitter, connecting impulse line between it and the process line. 9. Power the transmitter with a portable DC power supply (or loop calibrator set to the appropriate mode) and check its calibration by applying known pressures to the input tube. 10. Connect wires between the permanent DC power supply, the transmitter, and the controller’s input. 11. Apply pressure to the transmitter input and check to see that it reads properly on the controller’s digital display. 12. Test the controller’s ability to monitor and control process pressure in manual mode. 13. Perform manual-mode (open-loop) tests to verify process characteristics and obtain data needed for loop tuning (e.g. lag time, dead time, etc.). 14. Enter preliminary PID tuning parameter values. 15. Test the controller’s ability to monitor and control process pressure in automatic mode. 16. Modify PID tuning parameter values and re-test in automatic mode until robust control is obtained. Note how the pressure control instrumentation is constructed and then immediately tested as a series of sub-systems, rather than assembling the entire thing and testing only at the very end. Although the built-test-build sequence shown here may appear to be more time-intensive at first blush, it will actually save a lot of time and confusion over the build-everything-then-test-last method favored by novices.","34.8. HELPFUL “TRICKS” USING A DIGITAL MULTIMETER (DMM) 2819 34.8 Helpful “tricks” using a digital multimeter (DMM) The digital multimeter (DMM) is quite possibly the most useful tool in the instrument technician’s collection4 . This one piece of test equipment, properly wielded, yields valuable insight into the status and operation of many electrical and electronic systems. Not only is a good-quality multimeter capable of precisely indicating electrical voltage, current, and resistance, but it is also useful for more advanced tests. The subject of this section is how to use a digital multimeter for some of these advanced tests5 . For all these tests, I suggest the use of a top-quality field multimeter. I am personally a great fan of Fluke brand meters, having used this particular brand for nearly my whole professional career. The ability of these multimeters to accurately measure true RMS amplitude, discriminate between AC and DC signals, measure AC signals over a wide frequency range, and survive abuse both mechanical and electrical, is outstanding. 34.8.1 Recording unattended measurements Many modern multimeters have a feature that records the highest and lowest measurements sensed during the duration of a test. On Fluke brand multimeters, this is called the Min/Max function. This feature is extremely useful when diagnosing intermittent problems, where the relevant voltages or currents indicating or causing the problem are not persistent, but rather come and go. Many times I have used this feature to monitor a signal with an intermittent “glitch,” while I attended to other tasks. The most basic high-low capture function on a multimeter only tells you what the highest and lowest measured readings were during the test interval (and that only within the meter’s scan time – it is possible for a very brief transient signal to go undetected by the meter if its duration is less than the meter’s scan time). More advanced multimeters actually log the time when an event occurs, which is obviously a more useful feature. If your tool budget can support a digital multimeter with “logging” capability, spend the extra money and take the time to learn how this feature works! 4As a child, I often watched episodes of the American science-fiction television show Star Trek, in which the characters made frequent use of a diagnostic tool called a tricorder. Week after week the protagonists of this show would avoid trouble and solve problems using this nifty device. The sonic screwdriver was a similar tool in the British science-fiction television show Doctor Who. Little did I realize while growing up that my career would make just as frequent use of another diagnostic tool: the electrical multimeter. 5 I honestly considered naming this section “Stupid Multimeter Tricks,” but changed my mind when I realized how confusing this could be for some of my readers not familiar with colloquial American English.","2820 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.8.2 Avoiding “phantom” voltage readings My first “trick” is not a feature of a high-quality DMM so much as it is a solution to a common problem caused by the use of a high-quality DMM. Most digital multimeters exhibit very high input impedance in their voltage-measuring modes. This is commendable, as an ideal voltmeter should have infinite input impedance (so as to not “load” the voltage signal it measures). However, in industrial applications, this high input impedance may cause the meter to register the presence of voltage where none should rightfully appear. Consider the case of testing for the absence of AC voltage on an isolated power conductor that happens to lie near other (energized) AC power conductors within a long run of conduit: OFF A COM V A V A Conduit Cstray Cstray Cstray Cstray Cstray Cstray Cstray L2 5 L1 8 V 120 VAC With the power switch feeding wire 5 in the open state, there should be no AC voltage measured between wire 5 and neutral (L2), yet the voltmeter registers slightly over 10 volts AC. This “phantom voltage” is due to capacitive coupling between wire 5 and wire 8 (still energized) throughout the length of their mutual paths within the conduit. Such phantom voltages may be very misleading if the technician encounters them while troubleshooting a faulty electrical system. Phantom voltages give the impression of connection (or at least high-resistance connection) where no continuity actually exists. The example shown, where the phantom voltage is 10.3 volts compared to the source voltage value of 120 volts, is actually quite modest. With increased stray capacitance between the conductors (longer wire runs in close proximity, and/or more than one energized “neighboring” wire), phantom voltage magnitude begins","34.8. HELPFUL “TRICKS” USING A DIGITAL MULTIMETER (DMM) 2821 to approach that of the source voltage6 . The equivalent circuit is shown here, with the DMM modeled as a 10 MΩ resistance: 10 MΩ 120 VAC 60 Hz 22.9 pF Rmeter Cstray 10.3 volts AC 119.6 volts AC 120 VAC 10.3 VAC119.6 VAC Voltage triangle An analog voltmeter would never have registered 10.3 volts under the same conditions, due to its substantially lower input impedance. Thus, “phantom voltage” readings are a product of modern test equipment more than anything else. 6 I have personally measured “phantom” voltages in excess of 100 volts AC, in systems where the source voltage was 120 volts AC.","2822 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES The obvious solution to this problem is to use a different voltmeter – one with a much lesser input impedance. But what is a technician to do if their only voltmeter is a high-impedance DMM? Connect a modest resistance in parallel with the meter input terminals, of course! Fluke happens to market just this type of accessory7 , the SV225 “Stray Voltage Adapter” for the purpose of eliminating stray voltage readings on a high-impedance DMM: OFF A COM V A V A Conduit Cstray Cstray Cstray Cstray Cstray Cstray Cstray L2 5 L1 8 V 120 VAC Low-impedance accessory 10 kΩ With the voltmeter’s input impedance artificially decreased by the application of this accessory, the capacitive coupling is insufficient to produce any substantial voltage dropped across the voltmeter’s input terminals, thus eliminating. The technician may now proceed to test for the presence of AC control signal (or power) voltages with confidence. 7Before there was such an accessory available, I used a 20 kΩ high-power resistor network connected in parallel with my DMM’s input terminals, which I fabricated myself. It was ugly and cumbersome, but it worked well. When I made this, I took great care in selecting resistors with power ratings high enough that accidental contact with a truly “live” AC power source (up to 600 volts) would not cause damage to them. A pre-manufactured device such as the Fluke SV225, however, is a much better option.","34.8. HELPFUL “TRICKS” USING A DIGITAL MULTIMETER (DMM) 2823 34.8.3 Non-contact AC voltage detection While the last multimeter “trick” was the elimination of a parasitic effect, this trick is the exploitation of that same effect: “phantom voltage” readings obtained through capacitive coupling of a high\u0002impedance voltmeter to a conductor energized with AC voltage (with respect to ground). You may use a high-impedance AC voltmeter to perform qualitative measurements of ground-referenced AC power voltage by setting the meter to the most sensitive AC range possible, grounding one test lead, and simply touching the other test lead to the insulation of the conductor under test. The presence of voltage (usually in the range of millivolts AC) upon close proximity to the energized conductor will indicate the energization of that conductor. This trick is useful for determining whether or not particular AC power or control wires are energized in a location where the only access you have to those wires is their insulating sheaths. An example of where you might encounter this situation is where you have removed the cover from a conduit elbow or other fitting to gain access to a wire bundle, and you find those wires labeled for easy identification, but the wires do not terminate to any exposed metal terminals for you to contact with your multimeter’s probe tips. In this case, you may firmly connect one probe to the metal conduit fitting body, while individually touching the other probe tip to the desired conductors (one at a time), watching the meter’s indication in AC millivolts. Several significant caveats limit the utility of this “trick:” • The impossibility of quantitative measurement • The potential for “false negative” readings (failure to detect a voltage that is present) • The potential for “false positive” readings (detection of a “phantom voltage” from an adjacent conductor) • The exclusive applicability to AC voltages of significant magnitude (≥ 100 VAC) Being a qualitative test only, the millivoltage indication displayed by the high-impedance voltmeter tells you nothing about the actual magnitude of AC voltage between the conductor and ground. Although the meter’s input impedance is quite constant, the parasitic capacitance formed by the surface area of the test probe tip and the thickness (and dielectric constant) of the conductor insulation is quite variable. However, in conditions where the validity of the measurement may be established (e.g. cases where you can touch the probe tip to a conductor known to be energized in order to establish a “baseline” millivoltage signal), the technique is useful for quickly checking the energization status of conductors where ohmic (metal-to-metal) contact is impossible. For the same reason of wildly variable parasitic capacitance, this technique should never be used to establish the de-energization of a conductor for safety purposes. The only time you should trust a voltmeter’s non-indication of line voltage is when that same meter is validated against a known source of similar voltage in close proximity, and when the test is performed with direct metal-to\u0002metal (probe tip to wire) contact. A non-indicating voltmeter may indicate the absence of dangerous voltage, or it may indicate an insensitive meter.","2824 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.8.4 Detecting AC power harmonics The presence of harmonic voltages8 in an AC power system may cause many elusive problems. Power-quality instruments exist for the purpose of measuring harmonic content in a power system, but a surprisingly good qualitative check for harmonics may be performed using a multimeter with a frequency-measuring function. Setting a multimeter to read AC voltage (or AC current, if that is the quantity of interest) and then activating the “frequency” measurement function should produce a measurement of exactly 60.0 Hz in a properly functioning power system (50.0 Hz in Europe and some other parts of the world). The only way the meter should ever read anything significantly different from the base frequency is if there is significant harmonic content in the circuit. For example, if you set your multimeter to read frequency of AC voltage, then obtained a measurement of 60 Hz that intermittently jumped up to some higher value (say 78 Hz) and then back down to 60 Hz, it would suggest your meter was detecting harmonic voltages of sufficient amplitude to make it difficult for your meter to “lock on” to the fundamental frequency. It is very important to note that this is a crude test of power system harmonics, and that measurements of “solid” base frequency do not guarantee the absence of harmonics. Certainly, if your multimeter produces unstable readings when set to measure frequency, it suggests the presence of strong harmonics in the circuit. However, the absence of such instability does not necessarily mean the circuit is free of harmonics. In other words, a stable reading for frequency is inconclusive: the circuit might be harmonic-free, or the harmonics may be weak enough that your multimeter ignores them and only displays the fundamental circuit frequency. 8These are AC voltages having frequencies that are integer-multiples of the fundamental powerline frequency. In the United States, where 60 Hz is standard, harmonic frequencies would be whole-number multiples of 60: 120 Hz, 180 Hz, 240 Hz, 300 Hz, etc.","34.8. HELPFUL “TRICKS” USING A DIGITAL MULTIMETER (DMM) 2825 34.8.5 Identifying noise in DC signal paths An aggravating source of trouble in analog electronic circuits is the presence of AC “noise” voltage superimposed on DC signals. Such “noise” is immediately evident when the signal is displayed on an oscilloscope screen, but how many technicians carry a portable oscilloscope with them for troubleshooting? A high-quality multimeter exhibiting good discrimination between AC and DC voltage measurement is very useful as a qualitative noise-detection instrument. Setting the multimeter to read AC voltage, and connecting it to an signal source where pure (unchanging) DC voltage is expected, should yield a reading of nearly zero millivolts. If noise is superimposed on this DC signal, it will reveal itself as an AC voltage, which your meter will display. Not only is the AC voltage capability of a high-quality (discriminating) multimeter useful in detecting the presence of “noise” voltage superimposed on analog DC signals, it may also give clues as to the source of the noise. By activating the frequency-measuring function of the multimeter while measuring AC voltage (or AC millivoltage), you will be able to track the frequency of the noise to see its value and stability. Once on a job I was diagnosing a problem in an analog power control system, where the control device was acting strangely. Suspecting that noise on the measurement signal line might be causing the problem, I set my Fluke multimeter to measure AC volts, and read a noise voltage of several tenths of a volt (superimposed on a DC signal a few volts in magnitude). This told me the noise was indeed a significant problem. Pressing the “Hz” button on my multimeter, I measured a noise frequency of 360 Hz, which happens to be the “ripple” frequency of a six-pulse (three-phase) AC\u0002to-DC rectifier operating on a base frequency of 60 Hz. This told me where the likely source of the noise was, which led me to the physical location of the problem (a bad shield on a cable run near the rectified power output wiring).","2826 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES 34.8.6 Generating test voltages Modern digital multimeters are fantastically capable measurement tools, but did you know they are also capable of generating simple test signals? Although this is not the design purpose of the resistance and diode-check functions of a multimeter, the meter does output a low DC voltage in each of these settings. This is useful when qualitatively testing certain instruments such as electronic indicators, recorders, controllers, data acquisition modules, and alarm relays, all designed to input a DC voltage signal from a 250 ohm resistor conducting the 4-20 mA electronic transmitter signal. By setting a multimeter to either the resistance (Ω) or diode check function and then connecting the test leads to the input terminals of the instrument, the instrument’s response may be noted. Of course, this is a qualitative test only, since multimeters are not designed to output any precise amount of voltage in either the resistance or diode-check modes. However, for testing the basic response of a process indicator, recorder, controller, data acquisition channel, DCS input, or any other DC-signal-receiving devices, it is convenient and useful. In every multimeter I have ever tried this with, the diode-check function outputs more voltage than the resistance measurement function9 . This gives you two levels of “test signal” generation: a low level (resistance) and a high level (diode check). If you are interested in using your multimeter to generate test voltages, I recommend you take the time to connect your multimeter to a high-impedance voltmeter (such as another digital multimeter set to measure DC volts) and note just how much voltage your meter outputs in each mode. Knowing this will allow you to perform tests that are more quantitative than qualitative. 9There is a design reason for this. Most digital multimeters are designed to be used on semiconductor circuits, where the minimum “turn-on” voltage of a silicon PN junction is approximately 500 to 700 millivolts. The diode-check function must output more than that, in order to force a PN junction into forward conduction. However, it is useful to be able to check ohmic resistance in a circuit without activating any PN junctions, and so the resistance measurement function typically uses test voltages less than 500 millivolts.","34.8. HELPFUL “TRICKS” USING A DIGITAL MULTIMETER (DMM) 2827 34.8.7 Using the meter as a temporary jumper Often in the course of diagnosing problems in electrical and electronic systems, there is a need to temporarily connect two or more points in a circuit together to force a response. This is called “jumpering,” and the wires used to make these temporary connections are called jumper wires. More than once I have found myself in a position where I needed to make a temporary “jumper” connection between two points in a circuit, but I did not have any wires with me to make that connection. In such cases, I learned that I could use my multimeter test leads while plugged into the current-sensing jacks of the meter. Most digital multimeters have a separate jack for the red test lead, internally connected to a low-resistance shunt leading to the common (black) test lead jack. With the red test lead plugged into this jack, the two test leads are effectively common to one another, and act as a single length of wire. A COM V V A A OFF These test lead probes are now electrically common! Touching the meter’s test leads to two points in a circuit will now “jumper” those two points together, any current flowing through the shunt resistance of the multimeter. If desired, the meter may be turned on to monitor how much current goes through the “jumper” if this is diagnostically relevant. An additional benefit to using a multimeter in the current-measuring mode as a test jumper is that this setting is usually current-protected by a fuse inside the meter. Applying jumper wires to a live circuit may harbor some danger if significant potential and current-sourcing capability exist between those two points: the moment a jumper wire bridges those points, a dangerous current may develop within the wire. Using the multimeter in this manner gives you a fused jumper wire: an added degree of safety in your diagnostic procedure.","2828 CHAPTER 34. PROBLEM-SOLVING AND DIAGNOSTIC STRATEGIES References Adler, Mortimer, “How to Mark a Book”, The McGraw-Hill Reader, McGraw-Hill Book Company, New York, NY, 1982.","Appendix A Flip-book animations This appendix demonstrates certain principles through the use of “flip-book” animation. Each page of these appendix sections forms one frame of the “animation,” viewed by rapidly flipping pages (if the book is printed), or rapidly clicking the “next page” button (if the book is viewed on a computer). While crude, this animation technique enjoys the benefits of low technology (it even works in paper form!) and convenient pausing at critical frames. Enjoy! A.1 Polyphase light bulbs animated The key to understanding how three-phase electric motors work is to have an accurate mental picture of the rotating magnetic field created by the stator windings of a polyphase motor. One of the best ways to visualize this phenomenon is to observe a string of “chaser” lights blinking in a polyphase sequence. Just in case you don’t happen to have a string of polyphase lights at your viewing convenience, I have provided a simulation here to demonstrate how the illusion of motion is created by the sequential energization of light bulbs. Note how the lights appear to “move” from left to right as the energization sequences moves from A to C. After a few cycles of ABC, two of the wires are crossed to reverse phase sequence. This has the result of reversing the apparent direction of motion! It matters not which two phases are reversed. In this animation, I reverse phases A and B, but I could have just as well swapped phases B and C, or phases A and C, and created the exact same effect. 2829","2830 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2831 A B C","2832 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2833 A B C","2834 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2835 A B C","2836 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2837 A B C","2838 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2839 A B C","2840 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2841 A B C","2842 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2843 A B C","2844 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2845 A B C","2846 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2847 A B C","2848 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2849 A B C","2850 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2851 A B C","2852 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2853 A B C","2854 APPENDIX A. FLIP-BOOK ANIMATIONS A B C","A.1. POLYPHASE LIGHT BULBS ANIMATED 2855 A B C","2856 APPENDIX A. FLIP-BOOK ANIMATIONS A.2 Polyphase induction motor animated The following animation shows how the “rotating” magnetic field of a three-phase AC induction motor is produced by the interaction of three stator winding sets energized with different phases (A, B, and C) of a three-phase AC power source. A red arrow shows the direction of the resultant magnetic field created by the interaction of the three winding sets.","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2857 A A B B C C N SN S","2858 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C N S N N S S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2859 A A B B C C N S N S","2860 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C N S N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2861 A A B B C C N S N S","2862 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C N S N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2863 A A B B C C N S N S","2864 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C S N N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2865 A A B B C C S N N S","2866 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C S N N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2867 A A B B C C S N N S","2868 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C S N N N S S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2869 A A B B C C N SN S","2870 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C N S N N S S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2871 A A B B C C N S N S","2872 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C N S N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2873 A A B B C C N S N S","2874 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C N S N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2875 A A B B C C N S N S","2876 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C S N N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2877 A A B B C C S N N S","2878 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C S N N S N S","A.2. POLYPHASE INDUCTION MOTOR ANIMATED 2879 A A B B C C S N N S","2880 APPENDIX A. FLIP-BOOK ANIMATIONS A A B B C C S N N N S S","A.3. ROTATING PHASOR ANIMATED 2881 A.3 Rotating phasor animated The following animation shows a rotating phasor in three-dimensional form. The phasor rotates in a complex plane (with real and imaginary axes), but travels linearly along the time axis. In doing so it traces a path that looks like a circle when viewed along the centerline (time axis) but looks like a sinusoidal wave when viewed from above or along the side. Euler’s Relation describes the phasor’s position in the complex plane: e jωt = cos ωt + j sin ωt Where, e = Euler’s number (approximately equal to 2.718281828) ω = Angular velocity, in radians per second t = Time, in seconds cos ωt = Horizontal projection of phasor (along a real number line) at time t j sin ωt = Vertical projection of phasor (along an imaginary number line) at time t If you imagine the phasor’s length either growing or decaying exponentially over time, the result will be a spiral that either widens like a horn or shrinks like a funnel. This would be a visualization of a complex exponential, where the s variable defines both the rate of growth/decay (the envelope of the spiral) and the angular velocity (the pitch of the spiral): e st = e(σ+jω)t = eσtejωt Where, s = Complex growth/decay rate and frequency (sec−1) σ = 1 τ = Real growth/decay rate (time constants per second, or sec−1 ) jω = Imaginary frequency (radians per second, or sec−1) t = Time (seconds) The example of a unit-length rotating phasor is nothing more than a special case of the complex exponential, where σ = 0 (i.e. there is no growth or decay over time): e st = e(0+jω)t = e0 e jωt = ejωt","2882 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2883 +real-real +imag -imag time","2884 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2885 +real-real +imag -imag time","2886 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2887 +real-real +imag -imag time","2888 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2889 +real-real +imag -imag time","2890 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2891 +real-real +imag -imag time","2892 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2893 +real-real +imag -imag time","2894 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2895 +real-real +imag -imag time","2896 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2897 +real-real +imag -imag time","2898 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2899 +real-real +imag -imag time","2900 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2901 +real-real +imag -imag time","2902 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2903 +real-real +imag -imag time","2904 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2905 +real-real +imag -imag time","2906 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2907 +real-real +imag -imag time","2908 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2909 +real-real +imag -imag time","2910 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2911 +real-real +imag -imag time","2912 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2913 +real-real +imag -imag time","2914 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2915 +real-real +imag -imag time","2916 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2917 +real-real +imag -imag time","2918 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2919 +real-real +imag -imag time","2920 APPENDIX A. FLIP-BOOK ANIMATIONS +real-real +imag -imag time","A.3. ROTATING PHASOR ANIMATED 2921 +real-real +imag -imag time","2922 APPENDIX A. FLIP-BOOK ANIMATIONS A.4 Differentiation and integration animated The following animation shows the calculus concepts of differentiation and integration (with respect to time) applied to the filling and draining of a water tank. The animation shows two graphs relating to the water storage tank: one showing the volume of stored water in the tank (V ) and the other showing volumetric flow rate in and out of the tank (Q). We know from calculus that volumetric flow rate is the time-derivative of volume: Q = dV dt We also know that change in volume is the time-integral of volumetric flow rate: ∆V = Z t1 t0 Q dt Thus, the example of a water storage tank filling and draining serves to neatly illustrate both concepts in relation to each other.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2923 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2924 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2925 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2926 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2927 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2928 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2929 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2930 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2931 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2932 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2933 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2934 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2935 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2936 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2937 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2938 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2939 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2940 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2941 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2942 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2943 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2944 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2945 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2946 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2947 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2948 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2949 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2950 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2951 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2952 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2953 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2954 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2955 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2956 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2957 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2958 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2959 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2960 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2961 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2962 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2963 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2964 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2965 Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","2966 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow meter Volume meter Liquid storage tank Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max.","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2967 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2968 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2969 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2970 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2971 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2972 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2973 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2974 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2975 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2976 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2977 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2978 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2979 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2980 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2981 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2982 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2983 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2984 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2985 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2986 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2987 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2988 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2989 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2990 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2991 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2992 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2993 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2994 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2995 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2996 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2997 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","2998 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 2999 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3000 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3001 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3002 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3003 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3004 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3005 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3006 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3007 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3008 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3009 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3010 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3011 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","3012 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height of the flow graph directly relates to the slope of the volume graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3013 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3014 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3015 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3016 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3017 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3018 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3019 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3020 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3021 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3022 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3023 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3024 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3025 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3026 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3027 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3028 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3029 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3030 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3031 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3032 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3033 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3034 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3035 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3036 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3037 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3038 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3039 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3040 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3041 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3042 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3043 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3044 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3045 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3046 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3047 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3048 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3049 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3050 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3051 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3052 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3053 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3054 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3055 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3056 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.4. DIFFERENTIATION AND INTEGRATION ANIMATED 3057 Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","3058 APPENDIX A. FLIP-BOOK ANIMATIONS Q V Flow rate (Q) is the derivative of volume with respect to time Q = dV dt Volume (V) is the integral of flow rate with respect to time V = ∫ Q dt Differentiation Integration 0 Max. 0 +Max. -Max. Note how the height increase of the volume graph directly relates to the area accumulated by the flow graph . . .","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3059 A.5 Guided-wave radar level measurement The following animation shows how a radio-energy pulse travels down and then up the waveguide of a guided-wave radar level instrument, relating the peaks on an echo curve to the real-world interfaces inside the process vessel.","3060 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3061 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Pulse generated Time Signal","3062 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Pulse generated Time Signal","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3063 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal","3064 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3065 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal","3066 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3067 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3068 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3069 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3070 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3071 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3072 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3073 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3074 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3075 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3076 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3077 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3078 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3079 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","3080 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Time Signal Reference pulse","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3081 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","3082 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3083 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","3084 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3085 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","3086 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3087 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","3088 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3089 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","3090 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3091 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","3092 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage Time Signal Reference pulse Surface pulse Surface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3093 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3094 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3095 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3096 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3097 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3098 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3099 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3100 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3101 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3102 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3103 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3104 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3105 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3106 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3107 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3108 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3109 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","3110 APPENDIX A. FLIP-BOOK ANIMATIONS Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage","A.5. GUIDED-WAVE RADAR LEVEL MEASUREMENT 3111 Air Oil Water Received echo waveform plot Guided-wave radar level transmitter Surface ullage ullage Interface Probe length Time Signal Reference pulse Surface pulse Surface ullage Interface pulse Interface ullage Probe length","3112 APPENDIX A. FLIP-BOOK ANIMATIONS A.6 Basic chromatograph operation This animation shows the basic operation of a gas chromatograph, showing the separation of different molecular species in a gas mixture. Each gas type is represented by a different colored dot moving along the tubing. Carrier gas is represented by orange dots moving constantly through the sample valve and column. Process sample is represented by a cluster of three dots: red (light), green (medium), and blue (heavy) molecules mixed together. These molecules move together at the same rate until they reach the column. There, the light molecules (red) travel fastest, the medium molecules (green) travel slower, and the heavy molecules (blue) travel slowest. Thus, the differing velocities within the chromatograph column performs the task of separation necessary to identify and measure each chemical component in the mixture. All the while, you can see the chromatogram developing, a peak appearing each time one of the components reaches the detector. Each chemical component (light, medium, heavy) is thus identified by its place in time when its peak appears on the chromatogram, while the concentration (quantity) of each component is discernible by the area integrated underneath each peak.","A.6. BASIC CHROMATOGRAPH OPERATION 3113 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3114 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3115 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3116 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3117 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3118 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3119 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3120 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3121 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3122 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3123 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3124 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3125 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3126 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3127 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3128 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3129 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3130 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3131 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3132 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3133 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3134 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3135 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3136 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3137 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3138 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3139 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3140 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3141 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3142 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3143 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3144 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3145 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3146 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3147 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3148 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3149 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3150 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3151 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3152 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3153 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3154 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3155 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3156 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3157 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3158 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3159 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3160 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3161 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3162 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3163 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3164 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3165 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3166 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3167 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3168 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3169 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3170 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","A.6. BASIC CHROMATOGRAPH OPERATION 3171 Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector","3172 APPENDIX A. FLIP-BOOK ANIMATIONS Carrier gas supply cylinder From process Column (vent) (vent) Sample valve Time Detector signal = light = medium = heavy = carrier Detector Light Medium Heavy","Appendix B Doctor Strangeflow, or how I learned to relax and love Reynolds numbers Of all the non-analytical (non-chemistry) process measurements students encounter in their Instrumentation training, flow measurement is one of the most mysterious. Where else would we have to take the square root of a transmitter signal just to measure a process variable in the simplest case? Since flow measurement is so vital to many industries, it cannot go untouched in an Instrumentation curriculum. Students must learn how to measure flow, and how to do it accurately. The fact that it is a fundamentally complex thing, however, often leads to oversimplification in the classroom. Such was definitely the case in my own education, and it lead to a number of misunderstandings that were corrected after a lapse of 15 years, in a sudden “Aha!” moment that I now wish to share with you. The orifice plate is to flow measurement what a thermocouple is to temperature measurement: an inexpensive yet effective primary sensing element. The concept is disarmingly simple. Place a restriction in a pipe, then measure the resulting pressure drop (∆P) across that restriction to infer flow rate. 3173","3174APPENDIX B. DOCTOR STRANGEFLOW, OR HOW I LEARNED TO RELAX AND LOVE REYNOLDS NU You may have already seen a diagram such as the following, illustrating how an orifice plate works: Direction of flow Orifice Vena contracta Pipe H L Differential pressure instrument Now, the really weird thing about measuring flow this way is that the resulting ∆P signal does not linearly correspond to flow rate. Double the flow rate, and the ∆P quadruples. Triple the flow rate and the ∆P increases by a factor of nine. To express this relationship mathematically: Q 2 ∝ ∆P In other words, differential pressure across an orifice plate (∆P) is proportional to the square of the flow rate (Q2). To be more precise, we may include a coefficient (k) with a precise value that turns the proportionality into an equality: Q 2 = k(∆P)","3175 Expressed in graphical form, the function looks like one-half of a parabola: Diff. pressure (∆P) Flow (Q) To obtain a linear flow measurement signal from the differential pressure instrument’s output signal, we must “square root” that signal, either with a computer inside the transmitter, with a computer inside the receiving instrument, or a separate computing instrument (a “square root extractor”). We may see mathematically how this yields a value for flow rate (Q), following from our original equation: Q 2 = k(∆P) p Q2 = p k(∆P) Q = p k(∆P) . . . substituting a new coefficient value k 1 . . . Q = k √ ∆P Students are taught that the differential pressure develops as a consequence of energy conservation in the flowing liquid stream. As the liquid enters a constriction, its velocity must increase to account for the same volumetric rate through a reduced area. This results in kinetic energy increasing, which must be accompanied by a corresponding decrease in potential energy (i.e. pressure) to conserve total fluid energy. 1Since we get to choose whatever k value we need to make this an equality, we don’t have to keep k inside the radicand, and so you will usually see the equation written as it is shown in the last step with k outside the radicand.","3176APPENDIX B. DOCTOR STRANGEFLOW, OR HOW I LEARNED TO RELAX AND LOVE REYNOLDS NU Pressure measurements taken in a venturi pipe confirm this: Flow Flow Flow High pressure Low pressure High pressure Low velocity High velocity Low velocity In all honesty, this did not make sense to me when I heard this. My “common sense” told me the fluid pressure would increase as it became crammed into the constriction, not decrease. Even more, “common sense” told me that whatever pressure was lost through the constriction would never be regained, contrary to the pressure indication of the gauge furthest downstream. Accepting this principle was an act of faith on my part, putting preconceived notions aside for something new. A leap of faith, however, is not the same as a leap in understanding. I believed what I was told, but I really didn’t understand why it was true. The problem intensified when my teacher showed a more detailed flow equation. This new equation contained a term for fluid density (ρ): Q = k s ∆P ρ What this equation showed us is that orifice plate flow measurement depended on density. If the fluid density changed, our instrument calibration would have to change in order to maintain good accuracy of measurement. Something disturbed me about this equation, though, so I raised my hand. The subsequent exchange between my teacher and I went something like this: Me: What about viscosity? Teacher: What? Me: Doesn’t fluid viscosity have an effect on flow measurement, just like density? Teacher: You don’t see a variable for viscosity in the equation, do you? Me: Well, no, but it’s got to have some effect on flow measurement! Teacher: How come? Me: Imagine clean water flowing through a venturi, or through the hole of an orifice plate. At a certain flow rate, a certain amount of ∆P will develop across the orifice. Now imagine","3177 that same orifice flowing an equal rate of liquid honey: approximately the same density as water, but much thicker. Wouldn’t the increased “thickness,” or viscosity, of the honey result in more friction through the orifice, and thus more of a pressure drop than what the water would create? Teacher: I’m sure viscosity has some effect, but it must be minimal since it isn’t in the equation. Me: Then why is honey so hard to suck through a straw? Teacher: Come again? Me: A straw is a narrow pipe, similar to the throat of a venturi or the hole of an orifice, right? The difference in pressure between the suction in my mouth and the atmosphere is the ∆P across that orifice. The result is flow through the straw. If viscosity is of such little effect, then why is liquid honey so much harder to suck through a straw than water? The pressure is the same, the density is about the same, then why isn’t the flow rate the same according to the equation you just gave us? Teacher: In industry, we usually don’t measure fluids as thick as honey, and so it’s safe to ignore viscosity in the flow equation . . . My teacher’s smokescreen – that thick fluid flow streams were rare in industry – did nothing to alleviate my confusion. Despite my ignorance of the industrial world, I could very easily imagine liquids that were more viscous than water, honey or no honey. Somewhere, somehow, someone had to be measuring the flow rate of such liquids, and there the effects of viscosity on orifice ∆P must be apparent. Surely my teacher knew this. But then why did the flow equation not have a variable for viscosity in it? How could this parameter be unimportant? Like most students, though, I could see that arguing would get me nowhere and it was better for my grade to just go along with what the teacher said than to press for answers he couldn’t give. In other words, I swept my doubts under the carpet of “learning” and made a leap of faith. After that, we studied different types of orifice plates, different types of pressure tap locations, and other inferential primary sensing elements (Pitot tubes, target meters, pipe elbows, etc.). They all worked on Bernoulli’s principle of decreased pressure through a restriction, and they all required square root extraction of the pressure signal to obtain a linearized flow measurement. In fact, this became the sole criterion for determining whether or not we needed square root extraction on the signal: did the flow measurement originate from a differential pressure instrument? If so, then we needed to “square root” the signal. If not, we didn’t. A neat and clean distinction, separating ∆P\u0002based flow measurements from all the others (magnetic, vortex shedding, Coriolis effect, thermal, etc.). Nice, clean, simple, neat, and only 95% correct, as I was to discover later. Fast-forward fifteen years. I was now a teacher in a technical college, teaching Instrumentation to students just like myself a decade and a half ago. It was my first time preparing to teach flow measurement, and so I brushed up on my knowledge by consulting one of the best technical references I could get my hands on: B´ela Lipt´ak’s Process Measurement and Analysis, third edition. Part of the Instrument Engineers’ Handbook series, this wonderful work was to be our primary text as we","3178APPENDIX B. DOCTOR STRANGEFLOW, OR HOW I LEARNED TO RELAX AND LOVE REYNOLDS NU explored the world of process measurement during the 2002-2003 academic year. It was in reading this book that I had an epiphany. Section 2.8 of the text discussed a type of flowmeter I had never seen or heard of before: the laminar flowmeter. As I read this section of the book, my jaw hit the floor. Here was a differential-pressure-based flowmeter that was linear! That is, there was no square root extraction required at all to convert the ∆P measurement into a flow measurement. Furthermore, its operation was based on some weird equation called the Hagen\u0002Poiseuille Law rather than Bernoulli’s Law. Early in the section’s discussion of this flowmeter, a couple of paragraphs explained the meaning of something called Reynolds number of a flow stream, and how this was critically important to laminar flowmeters. Now, I had heard of Reynolds number before when I worked in industry, but I never knew what it meant. All I knew is that it had something to do with the selection of flowmeter types: one must know the Reynolds number of a fluid before one could properly select which type of flow-measuring instrument to use in a particular application. Since this determination typically fell within the domain of instrument engineers and not instrument technicians (as I was), I gave myself permission to remain ignorant about it and blissfully went on my way. Little did I know that Reynolds number held the key to understanding my “honey-through-a-straw” question of years ago, as well as comprehending (not just believing) how orifice plates actually worked. According to Lipt´ak, laminar flowmeters were effective only for low Reynolds numbers, typically below 1200. Cross-referencing the orifice plate section of the same book told me that Reynolds numbers for typical orifice-plate flow streams were much greater (10000 or higher). Furthermore, the orifice plate section contained an insightful passage on page 152 which I will now quote here. Italicized words indicate my own emphasis, locating the exact points of my “Aha!” moments: The basic equations of flow assume that the velocity of flow is uniform across a given cross-section. In practice, flow velocity at any cross section approaches zero in the boundary layer adjacent to the pipe wall, and varies across the diameter. This flow velocity profile has a significant effect on the relationship between flow velocity and pressure difference developed in a head meter. In 1883, Sir Osborne Reynolds, an English scientist, presented a paper before the Royal Society, proposing a single, dimensionless ratio now known as Reynolds number, as a criterion to describe this phenomenon. This number, Re, is expressed as Re = V Dρ µ where V is velocity, D is diameter, ρ is density, and µ is absolute viscosity. Reynolds number expresses the ratio of inertial forces to viscous forces. At a very low Reynolds number, viscous forces predominate, and the inertial forces have little effect. Pressure difference approaches direct proportionality to average flow velocity and to viscosity. At high Reynolds numbers, inertial forces predominate and viscous drag effects become negligible. What the second paragraph is saying is that for slow-moving, viscous fluids (such as honey in a straw), the forces of friction (fluid “dragging” against the pipe walls) are far greater than the forces of inertia (fluid momentum). This means that the pressure difference required to move such a fluid through a pipe primarily works to overcome the friction of that fluid against the walls of the pipe. For most industrial flows, where the flow velocities are fast and the fluids have little viscosity (like clean water), flow through an orifice plate is assumed to be frictionless. Thus, the pressure dropped across a constriction is not the result of friction between the fluid and the pipe, but rather it is a consequence of having to accelerate the fluid from a low velocity to a high velocity through the narrow orifice.","3179 My mistake, years ago, was in assuming that water flowing through an orifice generated substantial friction, and that this is what created the ∆P across an orifice plate. This is what my “common sense” told me. In my mind, I imagined the water having to rub past the walls of the pipe, past the face of the orifice plate, and through the constriction of the orifice at a very high speed, in order to make it through to the other side. I memorized what my teacher told us about energy exchange and how pressure had to drop as velocity increased, but I never really internalized it because I still held to my faulty assumption of friction being the dominant mechanism of pressure drop in an orifice plate. In other words, while I could parrot the doctrine of kinetic and potential energy exchange, I was still thinking in terms of friction, which is a totally different phenomenon. The difference between these two phenomena is the difference between energy exchanged and energy dissipated. To use an electrical analogy, it is the difference between reactance (X) and resistance (R). Incidentally, many electronics students experience the same confusion when they study reactance, mistakenly thinking it is the same thing as resistance where in reality it is quite different in terms of energy, but that is a subject for another essay! In a frictionless flow stream, fluid pressure decreases as fluid velocity increases in order to conserve energy. Another way to think of this is that a pressure differential must develop in order to provide the “push” needed to accelerate the fluid from a low speed to a high speed. Conversely, as the fluid slows back down after having passed through the constriction, a reverse pressure differential must develop in order to provide the “push” needed for that deceleration: Flow Flow Flow ∆P High Low High ∆P Direction of \"push\" Direction of \"push\" Acceleration Deceleration Low velocity High velocity Low velocity A moving mass does not simply slow down on its own! There must be some opposing force to decelerate a mass from a high speed to a low speed. This is where the pressure recovery downstream of the orifice plate comes from. If the pressure differential across an orifice plate originated primarily from friction, as I mistakenly assumed when I first learned about orifice plates, then there would be no reason for the pressure to ever recover downstream of the constriction. The presence of friction means energy lost, not energy exchanged. Although both inertia and friction are capable of creating pressure drops, the lasting effects of these two different phenomena are definitely not the same. There is a quadratic (“square”) relationship between velocity and differential pressure precisely because there is a quadratic relationship between velocity and kinetic energy as all first-quarter physics students learn (Ek = 1 2mv2 ). This is why ∆P increases with the square of flow rate (Q2)","3180APPENDIX B. DOCTOR STRANGEFLOW, OR HOW I LEARNED TO RELAX AND LOVE REYNOLDS NU and why we must “square-root” the ∆P signal to obtain a flow measurement. This is also why fluid density is so important in the orifice-plate flow equation. The denser a fluid is, the more work will be required to accelerate it through a constriction, resulting in greater ∆P, all other conditions being equal: Q = k s ∆P ρ (Our old friend, the “orifice plate” equation) This equation is only accurate, however, when fluid friction is negligible: when the viscosity of the fluid is so low and/or its speed is so high that the effects of potential and kinetic energy exchange completely overshadow2 the effects of friction against the pipe walls and against the orifice plate. This is indeed the case for most industrial flow applications, and so this is what students first study as they learn how flow is measured. Unfortunately, this is often the only equation two-year Instrumentation students study with regard to flow measurement. In situations where Reynolds number is low, fluid friction becomes the dominant factor and the standard “orifice plate” equation no longer applies. Here, the ∆P generated by a viscous fluid moving through a pipe really does depend primarily on how “thick” the fluid is. And, just like electrons moving through a resistor in an electric circuit, the pressure drop across the area of friction is directly proportional to the rate of flow (∆P ∝ Q for fluids, V ∝ I for electrons). This is why laminar flowmeters – which work only when Reynolds number is low – yield a nice linear relationship between ∆P and flow rate and therefore do not require square root extraction of the ∆P signal. These flowmeters do, however, require temperature compensation (and even temperature control in some cases) because flow measurement accuracy depends on fluid viscosity, and fluid viscosity varies according to temperature. The Hagen-Poiseuille equation describing flow rate and differential pressure for laminar flow (low Re) is shown here for comparison: Q = k \u0012 ∆P D4 µL \u0013 Where, Q = Flow rate (gallons per minute) k = Unit conversion factor = 7.86 ×105 ∆P = Pressure drop (inches of water column) D = Pipe diameter (inches) µ = Liquid viscosity (centipoise) – this is a temperature-dependent variable! L = Length of pipe section (inches) Note that if the pipe dimensions and fluid viscosity are held constant, the relationship between flow and differential pressure is a direct proportion: Q ∝ ∆P 2 In engineering, this goes by the romantic name of swamping. We say that the overshadowing effect “swamps” out all others because of its vastly superior magnitude, and so it is safe (not to mention simpler!) to ignore the smaller effect(s). The most elegant cases of “swamping” are when an engineer intentionally designs a system so the desired effect is many times greater than the undesired effect(s), thereby forcing the system to behave more like the ideal. This application of swamping is prevalent in electrical engineering, where resistors are often added to circuits for the purpose of overshadowing the effects of stray (undesirable) resistance in wiring and components.","3181 In reality, there is no such thing as a frictionless flow (excepting superfluidic cases such as helium II which are well outside the bounds of normal experience), just as there is no such thing as a massless flow (no inertia). In normal applications there will always be both effects at work. By not considering fluid friction for high Reynolds numbers and not considering fluid density for low Reynolds numbers, engineers draw simplified models of reality which allow us to more easily measure fluid flow. As in so many other areas of study, we exchange accuracy for simplicity, precision for convenience. Problems arise when we forget that we’ve made this Faustian exchange and wander into areas where our simplistic models are no longer reasonable. Perhaps the most practical upshot of all this for students of Instrumentation is to realize exactly why and how orifice plates work. Bernoulli’s equation does not include any considerations of friction. To the contrary, we must assume the fluid to be completely frictionless in order for the concept to make sense. This explains several things: • There is pressure recovery downstream of an orifice: most of the pressure lost at the vena contracta is regained further on downstream as the fluid decelerates to its original (slow) speed. Permanent pressure drop will occur only where there is energy lost through the constriction, such as in cases where fluid friction is substantial. Where the fluid is frictionless there is no mechanism in an orifice to dissipate energy, and so with no energy lost there must be full pressure recovery as the fluid returns to its original speed. • Pressure tap location makes a difference: to ensure that the downstream tap is actually sensing the pressure at a point where the fluid is moving significantly faster than upstream (the “vena contracta”), and not just anywhere downstream of the orifice. If the pressure drop were due to friction alone, it would be permanent and the downstream tap location would not be as critical. • Standard orifice plates have knife-edges on their upstream sides: to minimize contact area (friction points) with the high-speed flow. • Care must be taken to ensure Reynolds number is high enough to permit the use of an orifice plate: if not, the linear Q/∆P relationship for viscous flow will assert itself along with the quadratic potential/kinetic energy relationship, causing the overall Q/∆P relationship to be polynomial rather than purely quadratic, and thereby corrupting the measurement accuracy. • Sufficient upstream pipe length is needed to condition flow for orifice plate measurement, not to make it “laminar” as is popularly (and wrongly) believed, but to allow natural turbulence to “flatten” the flow profile for uniform velocity. Laminar flow is something that only happens when viscous forces overshadow inertial forces (e.g. flow at low Reynolds numbers), and is totally different from the fully developed turbulent flow that orifice plates need for accurate measurement. In a more general sense, the lesson we should learn here is that blind faith is no substitute for understanding, and that a sense of confusion or disagreement during the learning process is a sign of one or more misconceptions in need of correction. If you find yourself disagreeing with what you are being taught, either you are making a mistake and/or your teacher is. Pursuing your questions to their logical end is the key to discovery, while making a leap of faith (simply believing what you are told) is an act of avoidance: escaping the discomfort of confusion and uncertainty at the expense of a deeper learning experience. This is an exchange no student should ever feel they must make.","3182APPENDIX B. DOCTOR STRANGEFLOW, OR HOW I LEARNED TO RELAX AND LOVE REYNOLDS NU References Lipt´ak, B´ela G. et al., Instrument Engineers’ Handbook – Process Measurement and Analysis Volume I, Third Edition, CRC Press, New York, NY.","Appendix C Disassembly of a sliding-stem control valve The following collection of photographs chronicles the complete disassembly of a Fisher E-body globe valve with pneumatic diaphragm actuator. This control valve design is quite mature, but nevertheless enjoys wide application in modern industrial settings. An important safety note when disassembling pneumatic control valves is to first relieve all tension from the actuator spring so that its stored energy cannot harm you or anyone else. These springs may be quite large, exerting thousands of pounds of force during normal operation. Spring tension may be relieved by moving the spring adjuster until it turns easily by hand without further aid of tools, or in the procedure shown in the following photographs by loosening the spanner nut attaching the actuator yoke to the valve bonnet. 3183","3184 APPENDIX C. DISASSEMBLY OF A SLIDING-STEM CONTROL VALVE This is the complete control valve, without a positioner attached. What you see here is the actuator (painted green) and the valve body (painted grey), mounted on a steel plate for student learning in a laboratory setting. The left-hand photograph shows the complete control valve assembly, while the right-hand photograph shows a student loosening the spanner nut holding the valve actuator yoke to the valve body:","3185 The next step is to un-couple the actuator stem from the valve stem. On Fisher sliding-stem valves, this connection is made by a split block with threads matching those on each stem. Removing two bolts from the block allows it to be taken apart (left-hand photograph). Nuts threaded on to the valve stem, jammed up against the coupling block, must also be loosened before the stems may be uncoupled (right-hand photograph): It is very important that no spring tension exists on the stem prior to disassembly of the stem coupler, or else the two stems will slip past each other with great force once the coupler is removed. Spring tension must be released, either by loosening the spring adjuster or by loosening the spanner nut holding the actuator yoke to the bonnet. A close-up photograph of this stem connector block, with the front half removed for inspection, shows how it engages both threaded stems (valve and actuator) in a single nut-like assemblage. The solid valve stem (below) slides into the hollow actuator stem (above), while the split connector “nut” engages the threads of both, holding the two stems together so they move up and down as one piece:","3186 APPENDIX C. DISASSEMBLY OF A SLIDING-STEM CONTROL VALVE Once the actuator and valve body stems have been uncoupled, the actuator may be removed from the valve body entirely: The bonnet is held to the rest of the valve body (in this case) by four large studs. Removing the nuts on these studs allows the bonnet to be lifted off the body, exposing the valve trim for view:","3187 Seats in Fisher E-body globe valves rest in the bottom of the body, held in place by the cage surrounding the valve plug. Once the bonnet is removed from the body, the seat may be removed without need of any specialized tools (left-hand photograph). A view inside the body shows the place where the seat normally rests (right-hand photograph): With the bonnet removed, the plug and cage may be easily removed for inspection:","3188 APPENDIX C. DISASSEMBLY OF A SLIDING-STEM CONTROL VALVE The packing follower (between the student’s fingers) has been removed from the valve bonnet, and you can see the upper Teflon packing rings within the bonnet. The student is also holding the packing flange in the same hand as the packing follower (left-hand photograph). In the right-hand photograph, we see the student using a screwdriver to gently push the Teflon packing rings out of the bonnet, from the bottom side. Care should be taken not to gouge or otherwise damage these rings during removal:","3189 The left-hand photograph shows all the packing components stacked on top of each other on the concrete floor, next to the bonnet. From top to bottom you see the following components: a felt wiper, the packing follower, five (5) Teflon packing rings, a coil spring, and the packing box ring. The right-hand photograph shows the same packing components stacked on the valve stem:","3190 APPENDIX C. DISASSEMBLY OF A SLIDING-STEM CONTROL VALVE Turning to the actuator, we begin disassembly by loosening the diaphragm hold-down bolts (left\u0002hand photograph) and removing the upper half of the diaphragm casing (right-hand photograph). A single bolt secures the upper diaphragm plate to the top of the actuator stem: In the left-hand photograph you see the student removing the spring seat, having previously loosened the spring adjustor nut. With the spring seat removed, the spring may be removed from the actuator assembly. In the right-hand photograph the spring adjustor and spring seat have been removed from the actuator stem. The student is now pointing at the valve spring, partially removed:","3191 Sliding the actuator diaphragm, plate, and stem out of the actuator assembly from the top of the actuator makes it easy to remove the large actuator spring (left-hand photograph). The right-hand photograph shows all the moving actuator components re-assembled in their proper order outside of the yoke: The left-hand photograph shows the lower half of the actuator casing, with the student removing six (6) hold-down bolts joining this casing half to the actuator yoke. The right-hand photograph shows the actuator casing half completely removed from the yoke, revealing a gasket and the bronze stem bushing (which serves to both guide the actuator stem and seal air pressure, since this is a reverse-acting actuator):","3192 APPENDIX C. DISASSEMBLY OF A SLIDING-STEM CONTROL VALVE A circular spring clip holds the stem bushing in the yoke casting. The left-hand photograph shows the student using pliers to squeeze this spring clip and remove it from its groove cut into the metal of the yoke. In the right-hand photograph, we see the student using the wooden handle of a hammer to gently tap the bushing out of the yoke. The bushing has rubber O-ring seals between it and the yoke casting, so a small amount of force will be necessary to dislodge it. Using the hammer’s wooden handle to drive the bushing instead of a metal tool protects the relatively soft bronze bushing from impact damage. Note how the student’s right hand is waiting to catch the bronze bushing when it emerges from the hole, to protect it from falling against the hard concrete floor: The final photograph shows the bushing removed from its hole:","Appendix D How to use this book – some advice for teachers If you would like to maximize your students’ learning in a field of study that emphasizes critical thinking as much as Instrumentation, I have one simple piece of advice: engage your students, don’t just present information to them. Do not make the mistake so many teachers do, of thinking it is their role in the classroom to provide information in pre-digested form to their students, and that it is each student’s responsibility to passively absorb this information. High achievement happens only in an atmosphere of high expectations. If you design coursework allowing students to expend minimal effort, your students will achieve minimal learning. Alternatively, if you require students to think deeply about their subject of study, challenge them with interesting and relevant assignments, and hold them accountable to rigorous standards of demonstrated competence, your students can and will move mountains. In this appendix I present to you some concepts and models for achieving high standards of learning in the field of Instrumentation. The ideas documented here have all been proven to work in my own instruction, and I continue to use them on a daily basis. However, this is not a rigid blueprint for success – I invite and encourage others to experiment with variations on the same themes. More than anything else, I hope to encourage educators with examples of unconventional thinking and unconventional curricula, to show what may be accomplished if you allow yourself to be creative and results-driven in your instructional design. 3193","3194 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.1 Teaching technical theory Learning is not merely a process of information transfer. It is first and foremost a transformation of one’s thinking. When we learn something substantial, it alters the way we perceive and interact with the world around us. Learning any subject also involves a substantial accumulation of facts in one’s memory, but memorization alone is not really learning (at least it isn’t learning at the college level). Transmitting facts into a student’s memory is easy, and does not require a live human presenter. A well-written book or a well-edited video can do a far better and far more consistent job of conveying facts and concepts than any live presentation1 . A more appropriate role for any human teacher, therefore, is to foster higher-order thinking skills such as problem-solving, logical reasoning, diagnostic techniques, and metacognition (critiquing one’s own thinking). Rather than devote most of your classroom time to lecture-style presentations – where the flow of information goes primarily from you to your students – place the responsibility for fact-gathering on your students. Have them read books such as this2 and arrive at the classroom prepared to discuss what they have already studied. When students are with you in the classroom and in the lab, probe their understanding with questions – lots of questions. Give them realistic problems to solve. Challenge them with projects requiring creative thought. Get your students to reveal how they think, both to you and to their peers. This will transform your classroom atmosphere from a monologue into a dialogue, where you engage with the minds of your students as partners in the learning process instead of lecturing to them as subordinates. A format I have used with great success is to assign homework exploring new topics, so students much research those topics in advance of our coverage of it in class. The pedagogical term for this is an inverted classroom, where communication of facts occurs outside of class, and higher-order activities such as problem-solving occur inside the classroom. This stands in contrast to traditional learning structures, where the instructor spends most of the class time transmitting facts and working example problems, while subsequent homework questions (ostensibly completed on the students’ own time) stimulate the development of problem-solving skills. Homework in my “inverted” classroom comes in the form of question sets designed to lead the student on a path to acquiring the necessary facts and exposing them to certain problem-solving techniques. Some of these questions point students directly to specific texts to read, while others allow students to choose their own research material. Many of the questions are simply conceptual or quantitative problems to solve, without reference to source materials. When my students arrive for class, they first take a quiz on the material they should have studied for that day. After the quiz, students working alone or in small groups solving the assigned problems. My role as instructor is to assist students in their problem-solving efforts, observing the students’ attempts, offering advice, and helping to identify and correct misconceptions. Students are much more engaged, less distracted, 1To be sure, there are some gifted lecturers in the world. However, rather than rely on a human being’s live performance, it is better to capture the brilliance of an excellent presentation in static form where it may be peer\u0002reviewed and edited to perfection, then placed into the hands of an unlimited number of students in perpetuity. In other words, if you think you’re great at explaining things, do us all a favor and translate that brilliance into a format capable of reaching more people! 2 It would be arrogant of me to suggest my book is the best source of information for your students. Have them research information on instrumentation from other textbooks, from manufacturers’ literature, from whitepapers, from reference manuals, from encyclopedia sets, or whatever source(s) you deem most appropriate. If you possess knowledge that your students need to know that isn’t readily found in any book, publish it for everyone’s benefit!","D.1. TEACHING TECHNICAL THEORY 3195 and comfortable raising questions while working together in these groups than they ever are as one large group. Students are considered finished with the class session (and free to leave) when they are able to successfully demonstrate to me their grasp of the day’s material. This happens in the form of a “summary quiz” which may be done one-on-one (my preference) or as a whole class. If done individually, the summary quizzes must be varied enough so I am adequately challenging each student even though they have overheard classmates answering similar summary quiz questions. An inverted classroom structure shifts the burden of transmitting facts and concepts from a live teacher to static sources such as textbooks3 . This shift in responsibility frees valuable class time for more important tasks, namely the refinement of higher-order thinking skills. It makes no sense to have a subject-matter expert (the instructor) spend most or all of the students’ valuable time at school doing what a book or a video could do just as well4 . It is far better to apply that same subject-matter expertise to challenges no book or video can meet: actively identifying student misconceptions, dispensing targeted advice for overcoming difficulties, and stimulating students’ minds with follow-up questions designed to illuminate concepts in further detail. Several important advantages are realized by managing a classroom in this way. First, the instructor enjoys a privileged view of each students’ comprehension, struggles, and misconceptions. If you are accustomed to teaching in a lecture or other “stand-up-in-front” classroom format, you will be utterly amazed to see what your students do and do not comprehend when you watch them dialogue and problem-solve in small groups. Much of what goes on inside your students’ minds is hidden from you when they are seated in neat rows watching you in the front of the classroom. When students are free to work together in more intimate settings, you get to see how they think, what they understand, and most importantly what they mis-understand. Another important advantage of an inverted classroom is how it maximizes your contact with those students who need it most. Faster students are able to finish their work quickly and leave (or stay in the class to tutor their peers), while the slower students stay to the very end with you until their work is done at their pace. When conversing with small groups (3 to 4 students) in the classroom, I spend an average of only 5 to 6 minutes per student to query them on their understanding of the day’s material and to challenge them with at least one problem to solve. The time saved is incredibly useful, as it allows you to re-structure the topic coverage to include more review, cover additional material, or devote more time to hands-on labwork and projects. Perhaps the most important benefit of an inverted classroom is that students learn how to independently research, which is no small feat. In a complex field where technology advances on a daily basis, your students will need to be able to learn new facts on their own (without your assistance!) after they graduate. Employers have consistently advised me that this is the single most important skill any person can learn in school: how to independently acquire new knowledge and new abilities. Such a skill not only prepares them for excellence in their chosen career, but it also brings great benefit to every other area of life where the acquisition of new information is essential to decision-making (e.g. participation in the democratic process, legal proceedings, medical decision-making, investing, parenting, etc.). In this way, the inverted classroom is not just a “better mousetrap” but in fact is really catching a “better mouse.” 3And multimedia resources, too! With all the advances in multimedia presentations, there is no reason why an instructor cannot build a library of videos, computer simulations, and other engaging resources to present facts and concepts to students outside of class time. 4Any instructor who can be replaced with a book or a video should be replaced by a book or a video!","3196 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.1.1 The problem with lecture I speak negatively of lecture as a teaching tool because I have suffered its ineffectiveness from a teacher’s perspective for several years. The problem is not that students cannot learn from an instructor’s eloquent presentation; it’s that following the lead of an expert’s presentation obscures students’ perception of their own learning. Stated in simple terms, lecture forces every student into the role of spectator when they should be participants. Students observing a lecture cannot tell with certainty whether they are actually learning from an expert presentation, or whether they are merely being stimulated. This is not an obvious concept to grasp, so allow me to elaborate in more detail. When I began my professional teaching career, I did what every other teacher I knew did: I lectured daily to my students. My goal was to transfer knowledge into my students’ minds, and so I chose the most direct method I knew for that necessary transference of information. My first year of teaching, like most teachers’ first year, was a trial by fire. Many days I was lecturing to my students on some subject I had just reviewed (for the first time in a long time) no more than a few days before. My lesson plans were chaotic to non-existent. By my second and third years, however, I had developed lesson plans and was thereby able to orchestrate my lectures much more efficiently. These lesson plans were complete enough to support live demonstrations of concepts during almost every lecture, listing all the materials, components, and equipment I would need to set up in preparation. If an extensive amount of set-up was required for some demonstration, instructions would be found in lesson plan(s) multiple days in advance in order to give me adequate time. The result was a very smooth and polished presentation in nearly every one of my lectures. I was quite proud of the work I had done. However, I noticed a strange and wholly unintended consequence of all this preparation: with each passing year, my students’ long-term recall of concepts presented in lecture seemed to grow worse. Even my best students, who demonstrated an obvious commitment to their education by their regular study habits, outstanding attendance, and quality work, would shock me by asking me to re-explain basic concepts we had covered in extensive detail months before. They never complained about the lectures being bad – quite to the contrary, their assessment of my lectures was always “excellent” in my performance surveys. An increasingly common lament of students as they tried to do the homework was “I understand things perfectly when you lecture, but for some reason I just can’t seem to figure it out on my own.” This baffled me, since I had made my presentations as clear as I could, and students seemed engaged and attentive throughout. It was clear to me as I later worked with these students that often they were missing crucial concepts and/or harbored severe misconceptions, and that there was no way things should have made sense to them during lecture given these misconceptions. Another detail that caught my attention was the fine condition of their textbooks. In fact, their textbooks were looking better and better with each passing year. At the conclusion of my first teaching year, my students textbooks looked as though they had been dragged behind a moving vehicle: pages wrinkled, binding worn, and marks scribbled throughout the pages. As my lectures became more polished, the textbooks appeared less and less used. My reading assignments were no less thorough than before, so why should the books be used less? One day I overheard a student’s comment that made sense of it all. I was working in my office, and just outside my door were two students conversing who didn’t think I could hear them talking. One of them said to the other, “Isn’t this class the best? The lectures are so good, you don’t even","D.1. TEACHING TECHNICAL THEORY 3197 have to read the book!” At the sound of this, my heart sunk. I began to realize what the problem was, what was needed to fix it, and how I had unwittingly created a poor learning environment despite the best of intentions. The fundamental problem is this: students observing an expert presentation are fooled into thinking the concepts are easier to grasp and the processes easier to execute than they actually are. The mastery and polish of the lecturer actually hinders student learning by veiling the difficulty of the tasks. Matters are no different watching a professional athlete or musician at work: a master makes any task look effortless. It isn’t until you (the spectator) actually try to do the same thing (as a participant) that you realize just how challenging it is, just how much you have to learn, and how much effort you must invest before you achieve a comparable level of proficiency. When students told me “for some reason” they just couldn’t seem to solve the same problems I did during lecture “even though they understood it perfectly” as I lectured, they were being honest. This was not some excuse made up to cover a lack of effort. From their perspective, they truly believed they grasped the concepts while watching me work through them in front of class, and were genuinely mystified why it was so hard for them to perform the same problem-solving tasks on their own. The simple fact of the matter was that my students did not actually grasp the concepts as they watched me lecture. If they had, the solution of similar problems after lecture should have presented little trouble for them. Lecture had generated a false sense of understanding in their minds. This made my lectures worse than useless, for not only did they fail to convey the necessary knowledge and skill, but they actually created an illusion of proficiency in the minds of my students powerful enough to convince them they did not need to explore the concepts further (by reading their textbooks). This served to hinder learning rather than foster learning. What I needed to do was shatter this illusion if my students were to learn from me more effectively, and especially if they were ever to become independent learners. Thus began my own personal quest of educational reform.","3198 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.1.2 A more accurate model of learning A humbling fact every teacher eventually learns is that the depth of a student’s learning is primarily a function of the student’s effort and not their own. Even the most dedicated and talented instructor cannot make a student learn if that student does not invest the necessary time and effort. Conversely, even an unmotivated or incompetent instructor cannot prevent a self-dedicated student from learning on their own. However, a great many students enter college with the belief that learning is a passive activity: “It’s the instructor’s job to give us information – all we’re supposed to do is attend and observe.” Unfortunately, this flawed model of learning seems embedded in modern American culture, anchored in students’ minds from years of compulsory lecture-based education. The role of teacher as expert presenter is so relentlessly reinforced that we have difficulty recognizing its flaws, much less conceiving better alternatives. Teachers choosing to depart from this model invite suspicion and even anger from students accustomed to the status quo of lecture. One way to help see past one’s own biases on a subject is to consider the same (or similar) subject in a different context. Here, the absurdity of passive learning becomes obvious if we simply switch contexts from academic instruction to athletic instruction. It would be laughable if a coach or fitness trainer were the one performing all the weight-lifting, sprints, stretching, and practice movements while the student never did anything but observe. It would be only slightly less humorous if the trainer spent the whole of every session modeling these activities, leaving the student to practice those activities on their own time as “homework.” Instead, effective physical training sessions always place the student in an active role as soon and as often as possible, so that the instructor’s valuable expertise may applied toward identifying errors and recommending corrections. Instructor\u0002led demonstration is minimized in order to maximize time spent with the student practicing their craft. Academic learning really isn’t much different. If we want students to learn new skills and acquire new mental abilities, students must practice those skills and mental processes, and it is during this practice time that an instructor’s expertise becomes most valuable. Accurate self-perception is another reason to immediately engage students in practicing the skills and processes they seek to learn. When students directly experience just how challenging any concept or task is to master, they immediately recognize how much they have to learn. This self-awareness is a vital first step to learning, proving the need for committed action on their part. Only after this recognition is the student psychologically prepared for the hard work of learning. This is why I favor the “inverted classroom” approach. Students must engage with the new subject(s) prior to every classroom session. From the very moment they arrive, they recognize the challenges of the subject matter, and where they need help understanding it. With the presentation of facts occurring before class time, the bulk of that time may be spent actually applying the concepts instead of encountering them. The relatively mundane task of fact-gathering is relegated to students’ time outside of class, while the more challenging and meaningful tasks of problem-solving and analysis happen where the instructor can actually observe and coach. In order for an inverted classroom structure to work, though, each student must have access to the necessary information in static form (e.g. textbooks, videos, etc.), and be held accountable for doing the necessary preparations. Access and accountability are absolutely essential to ensuring an inverted classroom will work. Without the former, students will become frustrated; without the latter, some students won’t engage.","D.1. TEACHING TECHNICAL THEORY 3199 D.1.3 The ultimate goal of education As I have transitioned from a traditional lecturer to a “reform-minded” educator, my general philosophy of education has shifted. My teaching techniques and classroom organization changes preceded this philosophical shift, to be sure, but more and more I am realizing just how important it is to have an educational philosophy, and how such a philosophy helps to guide future reforms. When I began teaching, my belief was that teaching was a matter of knowledge and skills transference: it was my job as an educator first and foremost to transfer information into my students’ minds. Now, it is my belief that my primary task is to help my students become autonomous: able to analyze complex data, turn their thoughts into practical action, and continue learning long after they have left my classroom. If all I accomplish is helping my students memorize facts, procedures, and formulae about instrumentation, I have utterly failed them. My real job is to challenge them to become autonomous, critical thinkers and doers, so they will be able to fully take responsibility for their own lives and their own careers. This shift in philosophy happened as a result of contact with many employers of my students, who told me the most important thing any student could learn in school was how to learn. In life, learning is not an option but a necessity, especially in highly complex fields such as instrumentation and control. Any instrument technician or engineer who stagnates in their learning is destined for obsolescence. Conversely, those with the ability and drive to continually learn new things will find opportunities opening for them all throughout their careers. A former classmate of mine I studied instrumentation with told me of his path to success in this field. While never the smartest person in class (he struggled mightily with math concepts), he was always very determined and goal-oriented. His first job placed him in the field of automotive research and development, where he was responsible for “instrumenting” heavy trucks with sensors to perform both destructive and non-destructive tests on them. The instrumentation he used at this job was often quite different from the industrial instruments he learned in school, and so he found himself having to constantly refer to textbooks and equipment manuals to learn how the technology worked. This was true even when he was “on the road” doing field-service work. He told me of many evenings spent in some tavern or pub, a beer in one hand and an equipment manual in the other, learning how the equipment was supposed to work so he could fix the customer’s problem the next day. This hard work and self-directed learning paid off handsomely for my friend, who went on to set up an entire testing department for a major motorcycle manufacturer, and then started his own vehicle testing company (specializing in power-sport vehicles) after that. None of this would have been possible for my friend had he relied exclusively on others to teach him what he needed to know, taking the passive approach to learning so many students do. The lesson is very general and very important: continual learning is a necessary key to success. One of the corollaries to my philosophy of education is that individual learning styles are ultimately not to be accommodated. This may come as a shock to many educators, who have learned about the various styles of learning (auditory, kinesthetic, visual, etc.) and how the acquisition of new information may be improved by teaching students according to their favored modes. Please understand that I am not denying the fact different people prefer learning in different ways. What I am saying is that we fail to educate our students (i.e. empower them with new abilities) if all we ever do is teach to their preferences, if we never challenge them to do what is novel or uncomfortable.","3200 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS The well-educated person can learn by listening, learn by watching others, and learn by direct hands-on experimentation. A truly educated person may still retain a preference for one of these modes over the others, but that preference does not constrain that person to learning in only one way. This is our goal as educators: nothing short of expanding each student’s modes of learning. If a student experiences difficulty learning in a particular way, the instructor needs to engage with that student in whatever mode makes the most sense for them with the goal of strengthening the areas where that student is weak. For example, a student who is weak in reading (visual/verbal) but learns easily in a hands-on (kinesthetic) environment should be shown how to relate what they perceive kinesthetically to the words they read in a book. Spending time with such students examining an instrument to learn how it functions, then reading the service manual or datasheet for that instrument to look for places where it validates the same principles, is one example of how an instructor might help a student build connections between their strong and weak modes of learning. Investigating subjects through multiple approaches such as this also shows students the value of each learning mode: a student might find they easily grasp “how” an instrument works by directly observing and experimenting with it, but that they more readily grasp “why” it was built that way by reading the manufacturer’s “theory of operation” literature. Keeping the goal of life-long learning in mind, we must ask ourselves the question of how our students will need to learn new things once they are no longer under our tutelage. The obvious answer to this question is that they will need to be able to learn in any mode available to them, if they are to flourish. Life is indifferent to our needs: reality does not adapt itself to favor our strengths or to avoid challenging our weaknesses. Education must therefore focus on the well-rounded development of learning ability. By far the greatest amount of resistance I encounter from students in terms of learning styles is learning by reading. It is rare to find a student who reads well, for example, but struggles at learning in a hands-on environment (kinesthetic) or struggles to understand spoken information (auditory). The reason for this, I believe, is that reading is a wholly unnatural skill. Entire cultures exist without a written language, but there is not a culture in the world that lacks a spoken one. Interpreting the written word, to the level of proficiency required for technical learning, is a skill born of much practice. Unfortunately, the popular application of learning styles in modern education provides students with a ready-made, officially-sanctioned excuse for not only their inability (“That’s just not how my brain works”), but also for continued tolerate of that inability (“I shouldn’t have to learn in a way I’m not good at”). The challenge for the instructor is helping students develop their ability to learn in non-favored modes despite this psychological resistance.","D.1. TEACHING TECHNICAL THEORY 3201 My general advice for educators is to never compromise the “big picture” philosophy of empowering your students’ thinking. Some key points I always try to keep in mind are: • Lead by example: Regularly showcase for your students your own excitement for the subject and your own continual learning adventures. Likewise, you need to model the same learning modes you ask them to develop: let them see you learn new things, demonstrating how multiple modes are necessary to be an effective self-educator. • Teach by asking questions: Socrates had the right idea – if you want to make people examine their assumptions and discover misconceptions, ask lots of challenging questions. This is how I have conditioned myself to respond to student questions: I generally answer with a question of my own seeking the heart of the student’s confusion. Posing “thought experiments” for students to conduct is another form of questioning that not only clarifies concepts, but also builds good critical-thinking habits. Anyone familiar with Socrates’ fate knows, however, that people tend to react defensively when their assumptions are challenged by persistent questions. A helpful hint for avoiding this kind of reaction is to give the student adequate time and personal space to contemplate your questions. If the student ever feels uncomfortable either with your observation of their efforts or the rapidity of your questioning, they will “lock up” and refuse to engage. Sometimes the best way to manage this behavior is to pose a question to the student, then tell them you will get back to them after a few minutes, rather than to watch them struggle answering your question(s). • Be willing to provide the help they need: If students struggle at certain tasks or with thinking in certain ways, devote extra time with them to practice these skills. Let them know in very practical ways how you are willing to work just as hard as you are asking them to work. Note that this does not mean giving in to demands for lecture. That would be giving students what they want, rather than what they need. Instead, it means focusing directly on whatever weaknesses are hindering their growth as learners, and aggressively working to strengthen those weaknesses. If it means reserving time to read with students who say they can’t understand the text, then that is your job as their teacher. • Nothing builds confidence and dissolves apprehension like success: Remind your students of the challenges they have already overcome, and the progress they have already made. • Be patient: That same student who complains now about having to read, to think independently, and tackle challenging problems will come back to thank you years later. Just as you expected them to think long-term while they were in your class, so you need to think long-term with regard to their appreciation for your standards and efforts. Transformative education is a marathon, not a sprint!","3202 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.2 Teaching technical practices (labwork) Labwork is an essential part of any science-based curriculum. Here, much improvement may be made over the “standard” educational model to improve student learning. In my students’ Instrumentation courses, I forbid the use of pre-built “trainer” systems and lab exercises characterized by step-by\u0002step instructions. Instead, I have my students construct real working instrumentation systems. The heart of this approach is a “multiple-loop” system spanning as large a geographic area as practically possible, with instruments of all kinds connecting to a centralized control room area. None of the instruments need perform any practical purpose, since the goal of the multiple-loop system is for students to learn about the instruments themselves. A model for a multiple-loop system might look something like this: Air Wiring panel cable Wiring panel panel Wiring cable cable H L instrument H L instrument control valve H L instrument indicator H L instrument Antenna Wiring panel Antenna Air control valve H L instrument Control panel Workstation Instruments may or may not be grouped together to form complete control systems, since process control is not necessarily the purpose of this system. The primary purpose of a multiple-loop instrument system is to provide an infrastructure for students to investigate instrumentation apart from the dynamics of a functioning process. The separation of controls from process may seem counter-productive at first, but it actually provides a rich and flexible learning experience. Students are able to measure instrument signals and correlate them with actual physical measurements, take instruments in and out of service, check instrument calibration, see the effects of calibration on measurement accuracy and resolution, practice lock-out and tag-out (LOTO) procedures, diagnose instrument problems introduced by the instructor, practice installing and removing instruments, remove old wire and pull new wire into place, practice sketching and editing loop diagrams, and many other practical tasks without having to balance the needs of a working process. The system may be altered at any time as needed, since there are no process operating constraints to restrict","D.2. TEACHING TECHNICAL PRACTICES (LABWORK) 3203 maintenance operations. The fundamental advantage of a process-less instrument system is there are no process limitations restricting educational objectives. In this sense it is as flexible as a computer simulation, but with the advantage of using real-world components. The first academic year I attempted to build such a system with my students was 2002-2003. Our system cost almost nothing5 , with a control panel fabricated from a discarded fiberglass electrical enclosure and 4-20 mA loop wiring salvaged from discarded spools of category-5 data communications cable (four twisted pairs per cable). We stapled the cable runs to the lab room wall, and used cheap terminal block assemblies to provide connection points between the cat-5 trunk cables and individual instrument cables. Our first loops built with this system included the following: • Air compressor receiver tank pressure measurement – measurement only • Air compressor temperature measurement – measurement only • Regulated (service) air pressure measurement – measurement only • Wash basin water level measurement – measurement only • Water column level and temperature control – measurement and control • Air reservoir pressure control – measurement and control The first four of these instrument loops were “permanent” in that they were never disconnected once installed. The water level and temperature control system was a later addition made toward the end of the academic year. It began as a pneumatic system, then was upgraded to electronic (single-loop digital controller), then as a PLC-controlled process, then finally as a DCS-controlled process. The air pressure control system was much the same. All the time we left the process vessels and field instruments in place, used the same signal tubing and wiring, but merely changed the control instruments at the other end of that tubing and wiring. In addition to these six permanent and semi-permanent loops, students used the system throughout the year to connect individual instruments for loop calibration. Usually there was no control involved, as they were simply studying individual instruments and were not ready for a complete control system yet. Every time they had a transducer to calibrate, a control valve to test, or a transmitter to configure, I required them to tie it into the loop system and document the loop using ISA standard loop diagrams. Then, I would fault their loops (usually electrically by creating opens or shorts in signal wiring, or pneumatically by creating leaks or by plugging tubes with foam earplugs) and have them troubleshoot the loops using real test equipment, documenting their diagnostic steps for grading purposes. After successful commissioning, calibration, and troubleshooting, students disassembled the loop so the instruments could be used again in a different loop. Our multiple-loop instrument system – despite its crude appearance and low cost – was extremely successful as an educational tool. My students gained a tremendous amount of practical knowledge and skill in addition to the basic theory. Abstract principles of measurement and instrument 5Of course, we had to have plenty of instruments to install in this loop system, and industrial instruments are not cheap. My point is that the infrastructure of control panel, trunk cabling, field wiring, terminal blocks, etc. was very low-cost. If an Instrumentation program already has an array of field instruments for students to work with in a lab setting, it will not cost much at all to integrate these instruments into a realistic multi-loop system as opposed to having students work with individual instruments on the benchtop or installed in dedicated “trainer” modules.","3204 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS application “came alive” for them as they saw the pieces fit together to make a working system. The intentionally distributed nature of the system – with the control panel located in one far corner of the room and field instruments scattered around the rest of the room – forced students to think and work in a manner much more similar to the real work environment. There were days they were so excited about working on this system that I had to coax them out of class when the school day was over! In the summer of 2006 I upgraded the loop system to include a 12 foot by 8 foot metal control room panel (donated by a local paper mill), a set of computer workstations for DCS and SCADA system consoles, industry-standard terminal block assemblies located in electrical enclosures, with plenty of electrical conduit runs between different locations in the lab facility to allow pulling of new wires and cables. Students still must connect each instrument they learn about into the system, configuring either a panel-mounted or computer-based display to register the measured variable in proper units (or to receive a control signal if the instrument in question is a final control element). Construction of working control systems (transmitter, controller, valve or motor) is quite easy with this infrastructure in place. The geographically distributed nature of the system lends itself well to realistic troubleshooting, with students working in teams (communicating via hand-held radios) to diagnose problems intentionally placed into the system. A new feature of the 2006 multi-loop system is that it included digital communication as well as analog (4-20 mA) signaling. Multiple Ethernet hubs were installed throughout the lab, interconnected to form a single 10 Mbps network linking personal computers with loop controllers and PLCs. Non-dedicated category 5 cabling was also used for RS-232 and RS-485 communication between serial devices (e.g. data acquisition modules) as needed. FOUNDATION Fieldbus wiring was also installed (twin-lead shielded cable with 100 Ω characteristic impedance) allowing the interconnection of fully digital field instruments such as transmitters and digital valve positioners. The following photographs show the appearance of the new (2006) multiple loop system, beginning with the control panel and computer workstation cluster. These two elements comprise the “control room area” of the lab:","D.2. TEACHING TECHNICAL PRACTICES (LABWORK) 3205 In another area of the lab room is a pneumatic control panel and a cabinet housing the distributed control system (DCS) I/O rack:","3206 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS The rest of the lab room is dedicated as a “field area” where field instruments are mounted and wires (or tubes) run to connect those instruments to remote indication and/or control devices: Note the use of metal strut hardware to form a frame which instruments may be mounted to, and the use of flexible liquid-tight conduit to connect field instruments to rigid conduit pieces so loop wiring is never exposed.","D.2. TEACHING TECHNICAL PRACTICES (LABWORK) 3207 A less expensive alternative6 to metal strut is standard industrial pallet racking, examples shown here with 2 inch pipe attached for instrument mounting, and enclosures attached for instrument cable routing and termination: The multiple-loop system is designed to be assembled, disassembled, and reassembled repeatedly as each student team works on a new instrument. As such, it is in a constant state of flux. It is not really a system so much as it is an infrastructure for students to build working loops and control systems within. 6When I built my first fully-fledged educational loop system in 2006 at Bellingham Technical College in Washington state (I built a crude prototype in 2003), I opted for Cooper B-Line metal strut because it seemed the natural choice for the application. It wasn’t until 2009 when I needed to expand and upgrade the loop system to accommodate more students that I happened to come up with the idea of using pallet racking as the framework material. Used pallet racking is plentiful, and very inexpensive compared to building a comparable structure out of metal strut. As these photographs show, I still used Cooper B-Line strut for some portions, but the bulk of the framework is simply pallet racking adapted for this unconventional application.","3208 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS In addition to the multiple-loop system, my students’ lab contains working processes (also student-built!) which we improve upon every year. One such process is a water flow/level/temperature control system, shown here: Another is a turbocompressor system, built around a diesel engine turbocharger (propelled by the discharge of a 2 horsepower air blower) and equipped with a pressurized oil lubrication system and temperature/vibration monitor:","D.2. TEACHING TECHNICAL PRACTICES (LABWORK) 3209 Yet another permanent process is this electrical power monitoring unit, where protective (overcurrent) relay operation may be demonstrated: Measurements of voltage and current in this particular system may be integrated into the rest of the multi-loop system by using voltage and current transducers with 4-20 mA output signals. Digital protective relays may be connected to the multi-loop system using serial data communication (RS\u0002232, RS-485) signals. The process piping and equipment on these permanent systems are altered only when necessary, but the control systems on these processes may undergo major revisions each year when a new group of students takes the coursework relevant to those systems. Having a set of functioning process systems present in the lab at all times also gives students examples of working instrument systems to study as they plan construction of their temporary loops in the multiple-loop system.","3210 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.3 Teaching diagnostic principles and practices Diagnostic ability is arguably the most difficult skill to develop within a student, and also the most valuable skill a working technician can possess7 . In this section I will outline several principles and practices teachers may implement in their curricula to teach the science and art of troubleshooting to their students. First, we need to define what “troubleshooting” is and what it is not. It is not the ability to follow printed troubleshooting instructions found in equipment user’s manuals8 . It is not the ability to follow one rigid sequence of steps ostensibly applicable to any equipment or system problem9 . Troubleshooting is first and foremost the practical application of scientific thinking to repair of malfunctioning systems. The principles of hypothesis formation, experimental testing, data collection, and re-formulation of hypotheses is the foundation of any detailed cause-and-effect analysis, whether it be applied by scientists performing primary research, by doctors diagnosing their patients’ illnesses, or by technicians isolating problems in complex electro-mechanical-chemical system. In order for anyone to attain mastery in troubleshooting skill, they need to possess the following traits: • A rock-solid understanding of relevant, fundamental principles (e.g. how electric circuits work, how feedback control loops work) • Close attention to detail • An open mind, willing to pursue actions led by data and not by preconceived notions The first of these points is addressed by any suitably rigorous curriculum. The other points are habits of thought, best honed by months of practice. Developing diagnostic skill requires much time and practice, and so the educator must plan for this in curriculum design. It is not enough to sprinkle a few troubleshooting activities throughout a curriculum, or (worse yet!) to devote an isolated course to the topic. Troubleshooting should be a topic tested on every exam, present in every lab activity, and (ideally) touched upon in every day of the student’s technical education. Scientific, diagnostic thinking is characterized by a repeating cycle of inductive and deductive reasoning. Inductive reasoning is the ability to reach a general conclusion by observing specific details. Deductive reasoning is the ability to predict details from general principles. For example, a student engages in deductive reasoning when they conclude an “open” fault in a series DC circuit will cause current in that circuit to stop. That same student would be thinking inductively if they measured zero current in a DC series circuit and thus concluded there was an “open” fault somewhere in it. Of these two cognitive modes, inductive is by far the more difficult because multiple solutions exist for any one set of data. In our zero-current series circuit example, inductive reasoning might lead the troubleshooter to conclude an open fault existed in the circuit. However, an unpowered source could also be at fault, or for that matter a malfunctioning ammeter falsely registering zero 7One of the reasons diagnostic skill is so highly prized in industry is because so few people are actually good at it. This is a classic case of supply and demand establishing the value of a commodity. Demand for technicians who know how to troubleshoot will always be high, because technology will always break. Supply, however, is short because the skill is difficult to teach. This combination elevates the value of diagnostic skill to a very high level. 8Yes, I have actually heard people make this claim! 9The infamous “divide and conquer” strategy of troubleshooting where the technician works to divide the system into halves, isolating which half the problem is in, is but one particular procedure: merely one tool in the diagnostician’s toolbox, and does not constitute the whole of diagnostic method.","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3211 current when in fact there is current. Inductive conclusions are risky because the leap from specific details to general conclusions always harbor the potential for error. Deductive conclusions are safe because they are as secure as the general principles they are built on (e.g. if an “open” exists in a series DC circuit, there will be no current in the circuit, guaranteed). This is why inductive conclusions are always validated by further deductive tests, not vice-versa. For example, if the student induced that an unpowered voltage source might cause the DC series circuit to exhibit zero current, they might elect to test that hypothesis by measuring voltage directly across the power supply terminals. If voltage is present, then the hypothesis of a dead power source is incorrect. If no voltage is present, the hypothesis is provisionally true10 . Scientific method is a cyclical application of inductive and deductive reasoning. First, an hypothesis is made from an observation of data (inductive). Next, this hypothesis is checked for validity – an experimental test to see whether or not a prediction founded on that hypothesis is correct (deductive). If the data gathered from the experimental test disproves the hypothesis, the scientist revises the hypothesis to fit the new data (inductive) and the cycle repeats. Since diagnostic thinking requires both deductive and inductive reasoning, and deductive is the easier of the two modes to engage in, it makes sense for teachers to focus on building deductive skill first. This is relatively easy to do, simply by adding on to the theory and practical exercises students already engage in during their studies. Both deductive and inductive diagnostic exercises lend themselves very well to Socratic discussions in the classroom, where the instructor poses questions to the students and the students in turn suggest answers to those questions. The next two subsections demonstrate specific examples showing how deductive and inductive reasoning may be exercised and assessed, both in a classroom environment and in a laboratory environment. D.3.1 Deductive diagnostic exercises Deductive reasoning is where a person applies general principles to a specific situation, resulting in conclusions that are logically necessary. In the context of instrumentation and control systems, this means having students predict the consequence(s) of specified faults in systems. The purpose of building this skill is so that students will be able to quickly and accurately test “fault hypotheses” in their minds as they analyze a faulted system. If they suppose, for example, that a cable has a break in it, they must be able to deduce what effects a broken cable will have on the system in order to formulate a good test for proving or disproving that hypothesis. 10Other things could be at fault. An “open” test lead on the multimeter for example could account for both the zero-current measurement and the zero-voltage measurement. This scientific concept eludes many people: it is far easier to disprove an hypothesis than it is to prove one. To quote Albert Einstein, “No amount of experimentation can ever prove me right; a single experiment can prove me wrong.”","3212 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS Example: predicting consequence of a single fault For example, consider a simple three-resistor series DC circuit, the kind of lab exercise one would naturally expect to see within the first month of education in an Instrumentation program. A typical lab exercise would call for students to construct a three-resistor series DC circuit on a solderless breadboard, predict voltage and current values in the circuit, and validate those predictions using a multimeter. A sample exercise is shown here: R1 Given conditions Vsupply = R1 = Predicted Measured VR1 Version: Schematic Parameters R2 R3 R2 = R3 = VR2 VR3 Competency: Series DC resistor circuit Isupply Predicted Measured IR1 IR2 IR3 Vsupply Analysis Relationship between resistor voltage drops and total voltage: Fault analysis Suppose component fails open shorted other What will happen in the circuit? Note the Fault Analysis section at the end of this page. Here, after the instructor has verified the correctness of the student’s mathematical predictions and multimeter measurements, he or she would then challenge the student to predict the effects of a random component fault (either quantitatively or qualitatively), perhaps one of the resistors failing open or shorted. The student makes their predictions, then the instructor simulates that fault in the circuit (either by pulling the resistor out of the solderless breadboard to simulate an “open” or placing a jumper wire in parallel with the resistor to simulate a “short”). The student then uses his or her multimeter to verify the predictions. If the predicted results do not agree with the real measurements, the instructor","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3213 works with the student to identify why their prediction(s) were faulty and hopefully correct any misconceptions leading to the incorrect result(s). Finally, a different component fault is chosen by the instructor, predictions made by the student, and verification made using a multimeter. The actual amount of time added to the instructor’s validation of student lab completion is relatively minor, but the benefits of exercising deductive diagnostic processes are great. Example: predicting consequences of multiple faults An example of a more advanced deductive diagnostic exercise appropriate to later phases of a student’s Instrumentation education appears here. A loop diagram shows a pressure recording system for an iso-butane distillation column: 250Ω L1 L2 G ES 120VAC 60 Hz Field panel Field process area Tag number Description Manufacturer Model Calibration Notes Loop Diagram: Revised by: Date: PT 325 CBL 290 PY 325 8 9 TB64 TB27 15 16 17 PIR 325 PT-325 Rosemount 1151GP PY-325 250 Ω resistor n/a n/a +/- 0.1 % PIR-325 Pressure indicating recorder Leeds & Northrup 165 1-5 VDC Iso-butane tower pressure Gauge pressure transmitter Check calibration monthly D.P. Cell April 1, 2003 Control room 0-100 PSIG 4-20 mA Iso-butane tower CBL 107 Shared by TIR 244 and AIR 300 J8 Pwr Supply Breaker 5 24 VDC L1 L2 G ES 120VAC 60 Hz Breaker 8 Red Blk Red Blk Wht Blk Blk Wht Red Blk Wht Blk Grn Blk Wht Grn Red Blk Red Red Blk A set of questions accompanying this diagram challenge each student to predict effects in the instrument system resulting from known faults, such as: • PT-325 block valve left shut and bleed valve left open (predict voltage between TB27-16 and TB27-17 ) • Loose wire connection at TB64-9 (predict pressure indication at PIR-325 ) • Circuit breaker #5 shut off (predict loop current at applied pressure of 50 PSI) Given each hypothetical fault, there is only one correct conclusion for any given question. This makes deductive exercises unambiguous to assess.","3214 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS Example: identifying possible faults A more challenging type of deductive troubleshooting problem easily given in homework or on exams appears here. It asks students to examine a list of potential faults, marking each one of them as either “possible” or “impossible” based on whether or not each fault is independently capable of accounting for all symptoms in the system: Suppose a voltmeter registers 6 volts between test points C and B in this series\u0002parallel circuit: + − R1 R2 R3 12 volts 1 kΩ 1 kΩ 1 kΩ A B C D E F (0.25 amps current-limited) Fault Possible Impossible R1 failed open R2 failed open R3 failed open R1 failed shorted R2 failed shorted R3 failed shorted Voltage source dead This is still a deductive thinking exercise because each of the faults is given to the student, and it is a matter of deduction to determine whether or not each one of these proposed faults is capable of accounting for the symptoms. Students need only apply the general rules of electric circuits to tell whether or not each of these faults would cause the reported circuit behavior. True to form for any deductive problem, there can only be one correct answer for each proposed fault. This makes the exercise easy and unambiguous to grade, while honing vitally important diagnostic skills.","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3215 One of the benefits of this kind of fault analysis problem is that it requires students to consider all consequences of a proposed fault. In order for one of the faults to be considered “possible,” it must account for all symptoms, not just one symptom. An example of this sort of problem is seen here: Suppose the voltmeter in this circuit registers a strong negative voltage. A test using a digital multimeter (DMM) shows the voltage between test points D and B to be 6 volts: + − R1 R2 R3 A B C D (0.25 amps current-limited) R4 1 kΩ 12 volts Voltmeter 1 kΩ 1 kΩ 1 kΩ Fault Possible Impossible R1 failed open R2 failed open R3 failed open R4 failed open R1 failed shorted R2 failed shorted R3 failed shorted R4 failed shorted Voltage source dead Several different faults are capable of causing the meter to read strongly negative (R1 short, R2 open, R3 open, R4 short), but only two are capable of this while not affecting the normal voltage (6 volts) between test points D and B: R3 open or R4 short. This simple habit of checking to see that the proposed fault accounts for all apparent conditions and not just some of them is essential for effective troubleshooting.","3216 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS This same question format may be easily applied to most any system, not just electrical circuits. Consider this example, determining possible versus impossible faults on an exhaust scrubber system: After years of successful operation, the level control loop in this exhaust scrubbing system begins to exhibit problems. The liquid level inside the scrubbing tower mysteriously drops far below setpoint, as indicated by the level gauge (LG) on the side of the scrubber. The operators have tried to rectify this problem by increasing the setpoint adjustment on the level controller (LC), to no avail. The level transmitter (LT) is calibrated 3 PSI at 0% (low) level and 15 PSI at 100% (high) level: LT LC Scrubber Hot flue gas from furnace A.S. A.S. ATO Regenerated solution To regenerating process Pump LG LV Exhaust gases out (low SO2 concentration) Fault Possible Impossible Air supply to LT shut off Air supply to LC shut off Pump shut off Broken air line between LT and LC Broken air line between LC and LV Plugged nozzle inside LC Plugged orifice inside LC Leak in bottom of scrubber This exercise is particularly good because it requires the student to determine the action of the level controller (LC) before some of the proposed faults may be analyzed. In this case, the level controller must be direct-acting, so that an increasing liquid level inside the scrubber will cause an increasing air signal to the air-to-open (ATO) valve. letting more liquid out of the scrubber to","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3217 stabilize the level. Without knowing that the level controller is direct-acting, it would be impossible to conclude the effect of a failed air supply to the level transmitter (LT), the first fault proposed in the table.","3218 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS Example: assessing value of multiple diagnostic tests A variation on this theme of determining the possibility of proposed faults is to assess the usefulness of proposed diagnostic tests. In other words, the student is presented with a scenario where something is amiss with a system, but instead of selecting a set of proposed faults as being either possible or impossible, the student must determine whether or not a set of proposed tests would be diagnostically relevant. An example of this in a simple series-parallel resistor circuit is shown here: Suppose a voltmeter registers 0 volts between test points E and F in this circuit. Determine the diagnostic value of each of the following tests. Assume only one fault in the system, including any single component or any single wire/cable/tube connecting components together. If a proposed test could provide new information to help you identify the location and/or nature of the one fault, mark “yes.” Otherwise, if a proposed test would not reveal anything relevant to identifying the fault (already discernible from the measurements and symptoms given so far), mark “no.” + − A B C D E F (0.25 amps current-limited) R1 R2 1 kΩ R3 1 kΩ 1 kΩ G H 18 volts J K Diagnostic test Yes No Measure VAC with power applied Measure VJK with power applied Measure VCK with power applied Measure IR1 with power applied Measure IR2 with power applied Measure IR3 with power applied Measure RAC with source disconnected from R1 Measure RDF with source disconnected from R1 Measure REG with source disconnected from R1 Measure RHK with source disconnected from R1 This form of diagnostic problem tends to be much more difficult to solve than simply determining the possibility of proposed faults. To solve this form of problem, the student must first determine all possible component faults, and then assess whether or not each proposed test would provide new information useful in identifying which of these possible faults is the actual fault.","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3219 In this example problem, there are really only a few possible faults: a dead source, an open resistor R1, a shorted resistor R2, a shorted resistor R3, or a broken wire (open connection) somewhere in the loop E-B-A-C-D-F. The first proposed test – measuring voltage between points A and B – would be useful because it would provide different results given a dead source, open R1, shorted R2, or shorted R3 versus an open between A-E or between C-F. Any of the former faults would result in 0 volts between A and B, while any of the latter faults would result in full source voltage between A and B. The next proposed test – measuring voltage between points J and K – would be useless because we already know what the result will be: 0 volts. This result of this proposed test will be the same no matter which of the possible faults causing 0 voltage between points E and F exists, which means it will shed no new light on the nature or location of the fault. Despite being very challenging, this type of deductive diagnostic exercise is nevertheless easy to administer and unambiguous to grade, making it very suitable for written tests. D.3.2 Inductive diagnostic exercises Inductive reasoning is where a person derives general principles from a specific situation. In the context of instrumentation and control systems, this means having students propose faults to account for specific symptoms and data measured in systems. This is actual troubleshooting, as opposed to deductive diagnosis which is an enabling skill for effective troubleshooting. While real hands-on exercises are best for developing inductive diagnostic skill, much learning and assessment may be performed in written form as well.","3220 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS Example: proposing faults in loop diagram This exam question is a sample of an inductive diagnosis exercise presented in written form: Date: Process area Field panel Control room panel I /P ES 120 VAC AS 20 PSI JB-12 TB-15 TB-15 3 4 April 1, 2002 CP-1 TB-11 TB-11 1 2 7 H N 3 4 22 21 19 18 Breaker #4 Panel L2 5 6 Column #8 Valve #15 Red Blk Red Blk Red Blk Red Blk Wht/Blu Blu Blu Wht/Blu Cable 3, Pr 1 Cable 3, Pr 2 Wht/Org Org Org Wht/Org Blk Red Blk Red Blk Wht Red Blk Red Blk FT Loop Diagram: Gasoline fuel flow control Cable FT-112 112 0-2 GPH FV 112 FY 112b Cable FY-112bCable FY-112b FIC 112 0-2 GPH FY 112a FI 112 Revised by: H. Octane Cable FT-112 Tube FV-112 This system used to work just fine, but now it has a problem: the controller registers zero flow, and its output signal (to the valve) is saturated at 100% (wide open) as though it were trying to “ask” the valve for more flow. Your first diagnostic step is to check to see if there actually is gasoline flow through the flowmeter and valve by looking at the rotameter. The rotameter registers a flow rate in excess of 2 gallons per hour. Identify possible faults in this system that could account for the controller’s condition (no flow registered, saturated 100% output), depending on what you find when you look at the rotameter: • Possible fault: • Possible fault: Here, the student must identify two probably faults to account for all exhibited symptoms. More than two different kinds of faults are possible11, but the student need only identify two faults independently capable of causing the controller to register zero flow when it should be registering more than 2 GPH. 11Jammed turbine wheel in flowmeter, failed pickup coil in flowmeter, open wire in cable FT-112 or pair 1 of cable 3 (assuming the flow controller’s display was not configured to register below 0% in an open-loop condition), etc.","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3221 Example: “virtual troubleshooting” An excellent supplement to any hands-on troubleshooting activities is to have students perform “virtual troubleshooting” with you, the instructor. This type of activity cannot be practiced alone, but requires the participation of someone who knows the answer. It may be done with individual students or with a group. A “virtual troubleshooting” exercise begins with a schematic diagram of the system such as this, containing clearly labeled test points (and/or terminal blocks) for specifying the locations of diagnostic tests: StartStop CR1 OL CR1 TD1 M1 M1 TD1 Siren 5 sec A B C D E FGH J K L M N M1 OL 480 VAC Motor P Q R T1 T2 T3 S U W L1 L2 L3 120 VAC Each student has their own copy of the diagram, as does the instructor. The instructor has furthermore identified a realistic fault within this system, and has full knowledge of that fault’s effects. In other words, the instructor is able to immediately tell a student how much voltage will be read between any two test points, what the effect of jumpering a pair of test points will be, what will happen when a pushbutton is pressed, etc. The activity begins with a brief synopsis of the system’s malfunction, narrated by the instructor. Students then propose diagnostic tests to the instructor, with the instructor responding back to each student the results of their tests. As students gather data on the problem, they should be able to narrow their search to find the fault, choosing appropriate tests to identify the precise nature and location of the fault. The instructor may then assess each student’s diagnostic performance based on the number of tests and their sequence. When performed in a classroom with a large group of students, this is actually a lot of fun!","3222 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS Example: realistic faults in solderless breadboards Solderless breadboards are universally used in the teaching of basic electronics, because they allow students to quickly and efficiently build different circuits using replaceable components. As wonderful as breadboards are for fast construction of electronic circuits, however, it is virtually impossible to create a realistic component fault without the fault being evident to the student simply by visual inspection. In order for a breadboard to provide a realistic diagnostic scenario, you must find a way to hide the circuit while still allowing access to certain test points in the circuit. A simple way to accomplish this is to build a “troubleshooting harness” consisting of a multi\u0002terminal block connected to a multi-conductor cable. Students are given instructions to connect various wires of this cable to critical points in the circuit, then cover up the breadboard with a five\u0002sided box so that the circuit can no longer be seen. Test voltages are measured between terminals on the block, not by touching test leads to component leads on the breadboard (since the breadboard is now inaccessible). The following illustration shows what this looks like when applied to a single-transistor amplifier circuit: CBE + - -- -- -- TP1 TP2TP3 TP4 TP5 TP6 TP1TP2TP3TP4TP5TP6TP7TP8 Note: for circuits sensitive to capacitive coupling between test points, a multi\u0002conductor cable may be inappropriate. Instead, use a set of individual wires to connect breadboard test points to terminals on the terminal block. TP7 TP1TP2TP3TP4TP5TP6TP7TP8 Box (used to cover the breadboard) If students cannot visually detect a fault, they must rely on voltage measurements taken from terminals on the block. This is quite challenging, as not even the shapes of the components may be seen with the box in place. The only guide students have for relating terminal block test points to points in the circuit is the schematic diagram, which is good practice because it forces students to interpret and follow the schematic diagram.","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3223 Example: realistic faults in a multi-loop instrument system Whole instrumentation systems may also serve to build and assess individual diagnostic competence. In my lab courses, students work in teams to build functioning measurement and control loops using the infrastructure of a multiple-loop system (see Appendix section D.2 beginning on page 3202 for a detailed description). Teamwork helps expedite the task of constructing each loop, such that even an inexperienced team is able to assemble a working loop (transmitter connected to an indicator or controller, with wires pulled through conduits and neatly landed on terminal blocks) in just a few hours. Each student creates their own loop diagram showing all instruments, wires, and connection points, following ISA standards. These loop diagrams are verified by doing a “walk-through” of the loop with all student team members present. The “walk-through” allows the instructor to inspect work quality and ensure any necessary corrections are made to the diagrams. After each team’s loop has been inspected and all student loop diagrams edited, the diagrams are placed in a document folder accessible to all students in the lab area. Once the loop is wired, calibrated, inspected, and documented, it is ready to be faulted. When a student is ready to begin their diagnostic exercise, they gather their team members and approach the instructor. The instructor selects a loop diagram from the document folder not drawn by that student, ideally of a loop constructed by another team. The student and teammates leave the lab room, giving the instructor time to fault the loop. Possible faults include: • Loosen wire connections • Short wire connections (loose strands of copper strategically placed to short adjacent terminals together) • Cut cables in hard-to-see locations • Connect wires to the wrong terminals • Connect wire pairs backward • Mis-configure instrument calibration ranges • Insert square root extraction where it is not appropriate • Mis-configure controller action or display • Insert unrealistically large damping constants in either the transmitter, indicator, or final element • Plug pneumatic signal lines with foam earplugs • Turn off hand valves • Trip circuit breakers After the fault has been inserted, the instructor calls the student team back into the lab area (ideally using a hand-held radio, simulating the work environment of a large industrial facility where technicians carry two-way radios) to describe the symptoms. This part of the exercise works best","3224 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS when the instructor acts the part of a bewildered operator, describing what the system is not doing correctly, without giving any practical advice on the location of the problem or how to fix it12. An important detail for the instructor to include is the “history” of the fault: is this a new loop which has never worked correctly, or was it a working system that failed? Faults such as mis-connected wires are realistic of improper installation (new loop), while faults such as loose connections are perfectly appropriate for previously working systems. Whether the instructor freely offers this “history” or waits for the student to ask, it is important to include in the diagnostic scenario because it is an extremely useful piece of information to know while troubleshooting actual systems in industry. Virtually anything may be wrong (including multiple faults) in a brand-new installation, whereas previously working systems tend to fail in fewer ways. After this introduction, the one student begins his or her diagnosis, with the other team members acting as scribes to document the student’s steps. The diagnosing student may ask a teammate for manual assistance (e.g. operating a controller while the student observes a control valve’s motion), but no one is allowed to help the one student diagnose the problem. The instructor observes the student’s procedure while the student explains the rationale motivating each action, with only a short time given (typically 5 minutes) to determine the general location of the fault causing the problem (e.g. located in the transmitter, control valve, wiring, controller/DCS, tubing, etc.). If after that time period the student is unable to correctly isolate the general location, the exercise is aborted and the instructor reviews the student’s actions (as documented by the teammates) to help the student understand where they went wrong in their diagnosis. Otherwise, the student is given more time13 to pinpoint the nature of the fault. Depending on the sequencing of your students’ coursework, some diagnostic exercises may include components unfamiliar to the student. For example, a relatively new student familiar only with the overall function of a control loop but intimately familiar with the workings of measurement devices may be asked to troubleshoot a loop where the fault is in the control valve positioner rather than in the transmitter. I still consider this to be a fair assessment of the student’s diagnostic ability, so long as the expectations are commensurate with the student’s knowledge. I would not expect a student to precisely locate the nature of a positioner fault if they had never studied the function or configuration of a valve positioner, but I would expect them to be able to broadly identify the location of the fault (e.g. “it’s somewhere in the valve”) so long as they knew how a control signal is supposed to command a control valve to move. That student should be able to determine by manually adjusting the controller output and measuring the output signal with the appropriate loop-testing tools that the valve was not responding as it should despite the controller properly performing its function. The ability to diagnose problems in instrument systems where some components of the system are mysterious “black boxes” is a very important skill, because your students will have to do exactly that when they step into industry and work with specific pieces of equipment they never had time to learn about in school14 . 12I must confess to having a lot of fun here. Sometimes I even try to describe the problem incorrectly. For instance, if the problem is a huge damping constant, I might tell the student that the instrument simply does not respond, because that it what it looks like it you do not take the time to watch it respond very slowly. 13The instructor may opt to step away from the group at this time and allow the student to proceed unsupervised for some time before returning to observe. 14I distinctly remember a time during my first assignment as an industrial instrument technician that I had to troubleshoot a problem in a loop where the transmitter was an oxygen analyzer. I had no idea how this particular analyzer functioned, but I realized from the loop documentation that it measured oxygen concentration and output a signal corresponding to the percentage concentration (0 to 21 percent) of O2. By subjecting the analyzer to known concentrations of oxygen (ambient air for 21%, inert gas for 0%) I was able to determine the analyzer was responding","D.3. TEACHING DIAGNOSTIC PRINCIPLES AND PRACTICES 3225 I find it nearly impossible to fairly assign a letter or percentage grade to any particular troubleshooting effort, because no two scenarios are quite the same. Mastery assessment (either pass or fail, with multiple opportunities to re-try) seems a better fit. Mastery assessment with no\u0002penalty retries also enjoys the distinct advantage of directing needed attention toward and providing more practice for weaker students: the more a student struggles with troubleshooting, the more they must exercise those skills. Successfully passing a troubleshooting exercise requires not only that the fault be correctly identified and located in a timely manner, but that all steps leading to the diagnosis are logically justified. Random “trial and error” tests by the student will result in a failed attempt, even if the student was eventually able to locate the fault. A diagnosis with no active tests such as multimeter or test gauge measurements, or actions designed to stimulate system components, will also fail to pass. For example, a student who successfully locates a bad wiring connection by randomly tugging at every wire connection should not pass the troubleshooting exercise because such actions do not demonstrate diagnostic thinking15 . To summarize key points of diagnostic exercises using a multiple-loop system: • Students work in teams to build each loop • Loop inspection and documentation finalized by a “walk-through” with the instructor • Instructor placement of faults (it is important no student knows what is wrong with the loop!) • Each student individually diagnoses a loop, with team members acting merely as scribes • Students must use loop diagrams drawn by someone else, ideally diagnosing a loop built by a different team • Brief time limit for each student to narrow the scope of the problem to a general location in the system • Passing a diagnostic exercise requires: → Accurate identification of the problem → Each diagnostic step logically justified by previous results → Tests (measurements, component response checks) performed before reaching conclusions • Mastery (pass/fail) assessment of each attempt, with multiple opportunities for re-tries if necessary quite well, and that the problem was somewhere else in the system. If the analyzer had failed my simple calibration test, I would have known there was something wrong with it, which would have led me to either get help from other technicians working at that facility or simply replace the analyzer with a new unit and try to learn about and repair the old unit in the shop. In other words, my ignorance of the transmitter’s specific workings did not prevent me from diagnosing the loop in general. 15Anyone can (eventually) find a fault if they check every detail of the system. Randomly probing wire connections or aimlessly searching through a digital instrument’s configuration is not troubleshooting. I have seen technicians waste incredible amounts of time on the job randomly searching for faults, when they could have proceeded much more efficiently by taking a few multimeter measurements and/or stimulating the system in ways revealing what and where the problem is. One of your tasks as a technical educator is to discourage this bad habit by refusing to tolerate random behavior during a troubleshooting exercise!","3226 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.4 Practical topic coverage Nearly every technical course teaches and tests students on definitions, basic concepts, and at least some form of quantitative analysis. If you really intend to prepare your students for the challenges of a career like instrumentation, however, you must cover far more than this. The following is a list of topics that should be represented in your curriculum every bit as prevalently as definitions, basic concepts, and math: • Qualitative analysis of instrument systems (e.g. “Predict how the control system will respond if the flow rate increases”) • Qualitative analysis of processes (e.g. “Predict what will happen to the pressure in reactor vessel R-5 if valve LV-21 closes”) • Spatial relations (e.g. mapping wires in a schematic diagram to connection points in a pictorial diagram) • Evaluating the validity of someone else’s diagnosis of a problem (e.g. “The last instrument technician to examine this system concluded the problem was a shorted cable. Based on the data presented here, do you agree or disagree with that conclusion?”) • Identification of safety hazards and possible means of mitigation • Documentation, both creating it and interpreting it • Basic project management principles (e.g. scheduling of time, budgeting material and fiscal resources, limiting project scope, following through on “loose ends”) • Mental math (e.g. approximate calculation without the use of computing equipment) • Evaluation of real-life case studies (e.g. students read and answer questions on industry accident reports such as those published by the US Chemical Safety and Hazard Investigation Board) These topics can and should be an explicit – not implicit – part of theory and lab (practical) instruction alike. I do not recommend teaching these topics in separate courses, but rather embedding them within each and every course taught in an Instrumentation program. By “explicit” I mean that these topics should be scheduled for discussion within lesson plans, included within student homework questions, appear as actual questions on exams, and individually demonstrated during labwork.","D.5. PRINCIPLES, NOT PROCEDURES 3227 D.5 Principles, not procedures One of the marks of a successful problem-solver is a habit of applying general principles to every new problem encountered. One of the marks of an ineffective problem-solver is a fixation on procedural steps. Sadly, most of the students I have encountered as a technical college teacher fall into this latter category, as well as a number of working instrument technicians. Teachers share a large portion of the blame for this sad state of affairs. In an effort to get our students to a place where they are able to solve problems on their own, there is the temptation to provide them with step-by-step procedures for each type of problem they encounter. This is a fundamentally flawed approach to teaching, because a set of rigid procedures only works on a very specific set of problems. To be sure, your students might learn how to solve problems falling within this narrow field by following your algorithmic procedures, but they will be helpless when faced with problems not precisely fitting that same mold. In other words, they might be able to pass your exams but they will flounder when faced with real-world challenges, and you are utterly wasting their time if you are not preparing them for real-world challenges. I am as guilty of this as any other teacher. When I first began teaching (the subject of electronics), I was dismayed at how difficult it was for students to grasp certain fundamental concepts, such as the analysis of series-parallel resistor circuits. Knowing that I had a very limited amount of time to get my students ready to pass the upcoming exam on series-parallel circuits, I decided to make things simpler for my students by repeatedly demonstrating a set of simple steps by which one could analyze and solve any series-parallel resistor circuit. Fellow instructors did the same thing, and gladly shared their procedures with me, including tips such as the use of different pen colors (black for drawing wires and components, red for writing current values and directional arrows, and blue for writing voltage values and braces) to help organize all the work. The procedure could be long-winded depending on how many nested levels of series-parallel resistors were in the circuit, but precisely followed it would never fail to yield the correct answers. Students greatly appreciated me giving them a set of step-by-step instructions they could follow. The fallacy of this approach became increasingly evident to me as students would request repeated demonstrations on more and more example problems. I remember one particular classroom session, after having applied this procedure to at least a half-dozen example problems, that one of the students asked me to do one more example. “Are you kidding?” was the unspoken thought rushing through my mind, “How many times must you see this demonstrated before you can do it on your own?” It suddenly occurred to me that my students were not learning how to solve problems – instead, they were merely memorizing a sequence of steps including keystrokes on their calculators. Despite all my effort, the only thing I was preparing them to do successfully was pass the upcoming exam, and that was only because the exam contained exactly the same types of problems I was beating to death on the whiteboard in front of class.","3228 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS What I should have been doing instead was presenting to my students only the general principles of resistor circuits, which may be neatly summarized as such: • Ohm’s Law (V = IR, where V , I, and R must all refer to the same resistor or same subset of resistors) • Resistances in series add to make a larger total resistance (Rseries = R1 + R2 + · · · Rn) • Resistances in parallel diminish to make a smaller total resistance (Rparallel = 1 1 R1 + 1 R2 +··· 1 Rn ) • Current is the same through all series-connected components • Voltage is the same across all parallel-connected components Then, with constant reference to these principles, I should have challenged students to identify where they could be applied to circuits, beginning with the simplest of circuits and progressing to ever-increasing levels of difficulty. It was not as though I had failed to present these principles often enough, nor that I had failed to demonstrate where these principles applied in the procedure. My fault was in giving students a comprehensive procedure in the first place, which had the unintended consequence of drawing their attention away from the fundamental principles. The simple reason why a step-by-step procedure makes any problem easier to solve is because it eliminates the need for the student to apply general principles to that problem, which is the very thing I my students actually needed to learn. To put it bluntly, a comprehensive procedure “does the thinking” for the student, because the application of general principles is already pre-determined and encoded into the steps of the procedure itself. What we get by robotically following the procedure is only an illusion of problem-solving competence. The real test of whether or not students have mastered the principles (rather than the procedure) is to check their performance on solving similar problems of different form, where the rote procedure is not applicable. In order to teach students to approach problem-solving from a conceptual rather than procedural perspective, you must insist students show you how they make the links between general principles and the specifics of given problems. A useful tool for doing this is to have students maintain a notebook identifying and explaining general principles in their own words. You may choose to allow students the use of their own notepage or notecard on exams, as an incentive to tersely summarize all the major principles they will need to solve problems on exams. An inverted classroom structure is well-suited for the encouragement of principle-based problem solving, in that it affords you the opportunity to see how students approach problems and to continually emphasize principles over procedures.","D.6. ASSESSING STUDENT LEARNING 3229 D.6 Assessing student learning As a general rule, high achievement only takes place in an atmosphere of high expectations. Sometimes these expectations come from within: a self-motivated individual pushes himself or herself to achieve the extraordinary. Most often, the expectations are externally imposed: someone else demands extraordinary performance. One of your responsibilities as a teacher is to hold the standard of student performance high (but reasonable!), and this is done through valid, rigorous assessment. When the time comes to assess your students’ learning, prioritize performance assessment over written or verbal response. In other words, require that your students demonstrate their competence rather than merely explain it. Performance assessment takes more time than written exams, but the results are well worth it. Not only will you achieve a more valid measurement of your students’ learning, but they will experience greater motivation to learn because they know they must put their learning into action. Make liberal use of mastery assessments in essential knowledge and skill domains, where students must repeat a demonstration of competence as many times as necessary to achieve perfect performance. Not only does this absolutely guarantee students will learn what they should, but the prospect of receiving multiple opportunities to demonstrate knowledge or skill has the beneficial effect of relieving psychological stress for the student. Mastery assessment lends itself very well to the measurement of diagnostic ability. An idea I picked up through a discussion on an online forum with someone from England regarding engineering education is the idea of breaking written exams into two parts: a mastery exam and a proportional exam. Students must pass the mastery exam(s) with 100% accuracy in order to receive a passing grade for each course, while the proportional exam is graded like any regular exam (with a score between 0% and 100%) and contributes to their letter grade16. Students are given multiple opportunities to pass each mastery exam, with different versions of the mastery exam given at each re-take. Mastery exams cover all the basic concepts, with very straight-forward questions (no tricks or ambiguous wording). The proportional exam, by contrast, is a single-effort test filled with challenging problems requiring high-level thinking. By dividing exams into two parts, it is possible to guarantee the entire class has mastered basic concepts while challenging even the most capable students. Another unconventional assessment strategy is to create multi-stage exams, where the grade or score received for the exam depends on the highest level passed. I have applied this to the subject of PLC programming: a large number of programming projects are provided as examples, each one fitting into one of four categories of increasing difficulty. The first level is the minimum required to pass the course, while the fourth level is so challenging that only a few students will be able to pass it in the time given. For each of these levels, the student is given the design parameters (e.g. “program a motor start-stop system with a timed lockout preventing a re-start until at least 15 seconds has elapsed”); a micro-PLC; a laptop computer with the PLC programming software; the necessary switches, relays, motors, and other necessary hardware; and 1 hour of time to build and program a working system. There are too many example projects provided for any student to memorize solutions to them all, especially when no notes are allowed during the assessment (only 16It should be noted that some incentive ought to be built in to the mastery exams, or else students will tend to not study for them (knowing they can always retest with no penalty). This incentive may take the form of time (e.g. mastery re-takes compete for time needed to complete other coursework) and/or take the form of a percentage score awarded on each student’s first attempt on that exam.","3230 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS manufacturer’s documentation for the PLC and other hardware). This means the student must demonstrate both mastery of the basic PLC programming and wiring elements, as well as creative design skills to arrive at their own solution to the programming problem. There is no limit to the number of attempts a student may take to pass a given level, and no penalty for failed efforts. Best of all, this assessment method demands little of the instructor, as the working project “grades” itself. My philosophy on assessment is that good assessment is actually more important than good instruction. If the assessments are valid and rigorous, student learning (and instructor teaching!) will rise to meet the challenge. However, even the best instruction will fail to produce consistently high levels of student achievement if students know their learning will never be rigorously assessed. In a phrase, assessment drives learning. For those who might worry about an emphasis on assessment encouraging teachers to “teach to the test,” I offer this advice: there is nothing wrong with teaching to the test so long as the test is valid! Educators usually avoid teaching to the test out of a fear students might pass the test(s) without actually learning what they are supposed to gain from taking the course. If this is even possible, it reveals a fundamental problem with the test: it does not actually measure what you want students to know. A valid test is one that cannot be “foiled” by teaching in any particular way. Valid tests challenge students to think, and cannot be passed through memorization. Valid tests avoid asking for simple responses, demanding students articulate reasoning in their answers. Valid tests are passable only by competence. Another important element of assessment is long-term review. You should design the courses in such a way that important knowledge and skill areas are assessed on an ongoing basis up through graduation. Frequent review of foundational concepts is a best practice for attaining mastery in any domain.","D.7. COMMON EDUCATIONAL FALLACIES 3231 D.7 Common educational fallacies When I began teaching full-time in 1998, most of what I thought I understood about good teaching was actually wrong. Some of this was due to ignorance and inexperience on my part, but a lot of what I thought was good teaching was nothing more than convention. I reflected on my experiences as a student and believed that was a sufficient model to follow as a teacher. The following subsections are all titled with fallacies I have held and/or witnessed in others. Within each subsection I describe the fallacy and then explain why it is fallacious. D.7.1 Fallacy: the sufficiency of presentation A common fallacy in education is that clear presentation is sufficient for learning. While it is important to present information very clearly and accessibly, this surprisingly is not as important as one might think. It becomes even less important as the student grows in their ability to seek and absorb information on their own. In fact, it is actually possible for presentations to be too clear for their own good. A presentation of information that makes complete and perfect sense at the first encounter may lull the receiver into believing the topic is simpler than it is. A presentation that does not inspire follow-up questions has failed to achieve its ultimate goal, which is to foster the critical thinking necessary to become an autonomous learner. D.7.2 Fallacy: you need a well-equipped lab Whenever an educational institution offers tours of a new program, the first stop on the tour is always the laboratory where students apply their learning. This is especially true for technical programs such as Instrumentation. A school will brag about how much money they spent to equip the facility, how modern the components and tools are, and how similar the lab environment is to the intended work environment. Surprisingly, almost none of these things matter. I learned this important lesson by teaching at a college starved of resources. I simply could not afford to purchase modern lab equipment, and so I was forced to make do with equipment we built ourselves. What I discovered in this process is that a site-built system offers more learning than one that is pre-packaged and typically costs an order of magnitude more. This is especially true if students get involved in the design and construction of the lab system(s), because they see the entire development process rather than just the finished product. This is not to say that all lab facilities may be built on a shoestring budget. For some topics of study there simply is no choice but to invest in the right (expensive) equipment. However, what matters most is how you use that equipment. The best-equipped lab is nearly useless without the right assignments and exercises to challenge students on its use; with the right curriculum in place, however, even a meager lab will yield phenomenal learning. I especially urge caution to technical educators considering the purchase of pre-built “trainer” units, which are offered by a number of manufacturers (e.g. Festo, Lab-Volt, Hampden Engineering, etc.) at exorbitant prices. In almost every case it is possible to build your own equivalents to these trainer units at a mere fraction of the cost, and with greater gains in learning.","3232 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.7.3 Fallacy: teach what they’ll most often do This fallacy is frequently seen in skill standards generated by industry and educational organizations: job tasked are ranked by frequency (i.e. how often an employee will have to perform that task) with the implication that the curriculum should mirror that frequency. This is just nonsense, and for the simplest of reasons: if a task is frequently performed on the job, then the new employee will readily learn that task by working that job. In other words, the repetitive nature of the task naturally translates into on-the-job training (OJT) and renders any time spent on those tasks in formal education rather questionable. It should be rather obvious that the purpose of formal education for the workplace is to teach students how to do things that are not easily learned on the job. Otherwise, why not just hire in as an apprentice and learn your trade entirely by working it? What skill standard surveys and other rankings of job tasks ought to do is sort these job functions both by importance and by how difficult they are to learn. When building a formal curriculum, you should first identify which of the tasks rank high in important, then skip (or only touch on) the easy stuff and focus aggressively on those important tasks that are difficult to master. D.7.4 Fallacy: successful completion equals learning Students are masters at figuring out how to maximize the grade-to-effort ratio. This is one problem they know full well how to solve. In recognizing this fact, we as educators must ensure the tasks we give them to complete cannot be completed unless and until the desired learning occurs. A good example of this is any mathematical problem given to students to solve. Suppose the correct answer consists of a number or a formula. If a student completes the activity by presenting the correct formula, does it mean they actually understand the intended principles of this problem? It is surprisingly difficult to design valid learning activities and assessments due to the difficulty of discerning another person’s understanding. Perhaps the student is able to arrive at the same correct answer through incorrect reasoning. Perhaps they copied the result from a classmate. Perhaps they just made a guess, which is likely when the answer consists of selecting between a few choices. D.7.5 Fallacy: teamwork The ability to function well on a work team is obviously important, and should be nurtured along with other interpersonal skills and habits in any educational program aiming to place graduates into the workforce. However, teamwork is far from ideal as a method of instruction. The reason for this is quite simple: students tend to help one another in ways that do not lead to genuine learning, even when their intent is pure. What you will almost always find in team environments is that the goal of the team is to complete the task, not to ensure education of its members. This is really the “Successful completion equals learning” fallacy in a different form. For those of you who have taught before with students working in teams, how often do you see a team collectively decide to sacrifice their group progress for the sake of ensuring a weaker teammate learns an important concept? I’ll wager this is a rare event in any teacher’s experience. Moreover, teamwork masks individual student weaknesses from the instructor’s sight. If a student is weak in one or more areas of their understanding, this deficit stands in hard relief when the student must individually demonstrate their understanding, but is all but hidden when all you see is the product of the group.","D.7. COMMON EDUCATIONAL FALLACIES 3233 From my own practice as an instructor, I have found that when students are forced by circumstance to complete a task normally reserved for a team, the learning is vastly greater. No longer can a student rely on the strengths of their peers, and because of this the student must address their own weaknesses directly. D.7.6 Fallacy: tutoring as a panacea When a student’s grades fall below normal, a common instinct among educators is to provide some form of tutoring to that student. Tutoring sessions often consist of one-on-one meetings with a qualified person to review whatever subject(s) are posing the problem. The problem with this seemingly rational response is that tutoring usually resembles the worst form of instruction: enhancing the presentation of information without enhancing the degree or type(s) of challenge. Tutoring can be useful, but only when properly executed and assigned to the correct students. There are many ways in which students may be ill-suited to benefit from tutoring. One example I have witnessed too many times is when a student struggles with coursework for non-cognitive reasons such as outside stress, lack of motivation, or poor judgment and/or personal habits. The key to successful tutoring is to first diagnose the true nature of the impediment hampering a student’s progress, and then connecting the student to the right tutor only if that is what will actually help them. D.7.7 Fallacy: learning styles Much could be said on this currently popular topic. It seems one cannot read any modern literature on student learning without encountering something about learning styles: the notion that each person absorbs information best in unique ways, and therefore optimum instruction tailors its presentation on a style-by-style basis17. I will not attempt to deconstruct the various theories of learning styles, for I am not qualified to do so. What I will do, though, is highlight the fallacy of learning styles as they are commonly practiced. When a student explains to me as their instructor that they have a specific learning style, it is always in the context of a larger discussion about why they are struggling to learn something. In other words, their learning style is not being accommodated, and that’s why they are experiencing trouble in school. A few errors usually surface at this point: 1. The first error is confusion of what learning styles are even supposed to be. The most common scenario I encounter as an instructor is that the student claims it’s difficult for them to learn new information by reading,because they are a “visual” learner and must see a concept being demonstrated in order to grasp it. This has always struck me as odd, since reading is an intrinsically visual activity (unless one reads in Braille). The real problem is that the student is not adept at extracting ideas from text, and this is a reading deficit. What they are essentially claiming is that they cannot learn anything new without some other person showing it to them. This has nothing to do with vision, but has everything to do with interpreting language: an entirely different problem. 2. The second error is in equating ease of learning with efficacy of learning. Just because something is made easy for you does not mean (in any way) that accomplishment holds 17This latter concept is called the mesh hypothesis: that learning is enhanced when one’s learning style meshes well with instruction given in that style","3234 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS greater benefit for you later. In fact, one might argue than an educational experience tailored around one’s strengths will only set up students for later failure when they enter less accommodating environments. One can easily imagine an educational environment in which nothing is presented to you that doesn’t cater to your strengths, and then the utter shock experienced when you step into your new role as a technical employee only to discover you must continue to learn without this assistance. 3. The third error is that the student’s learning style is simply assumed to be fixed for life. I have never read nor heard anyone suggest alter someone’s learning style. How do we know this to be true? It is an incontrovertible fact that the field of Instrumentation requires continuous learning and skill improvement. This is true for any field subject to the evolution of technology and of applications. It is also an incontrovertible fact that life does not adjust itself to suit our proclivities, and as such it would be unreasonable to expect to have one’s learning style accommodated throughout a career. Suppose learning styles are both real and immutable: a person who is simply unable to learn in multiple ways is therefore unsuitable for this career and should not even bother pursuing it. Suppose learning styles are real but malleable: this would mean the educational program has an obligation to challenge the student’s learning styles in order to make them a more versatile learner. Suppose learning styles aren’t real, but are merely preferences: in this case our best option is to ignore them entirely lest we cripple our students’ futures by accommodating something that isn’t real. I have yet to meet a student who was willing to give up their career in Instrumentation because they were convinced their learning style made reading (or any other learning activity) impossible. I have also never met a student would failed to accomplish what their learning style ostensibly prohibited. At the risk of sounding cynical, I am convinced learning styles are far too often used as excuses for avoiding challenges. D.7.8 Fallacy: reductionistic course design This fallacy finds itself embedded into the very structure of modern American higher education, and may be defined in the context of this discussion as the belief that understanding the constituent parts necessarily results in understanding the whole. Programs of study are most often made up of a series of discrete courses, each one encapsulating a particular topic, and often taught by different instructors with widely varying standards of achievement. This design is not born out of a concern for maximizing learning, but rather is the result of optimizing school enrollment. Simply put, it is far easier to manage enrollment at a college where students are free to choose from a smorgasbord of courses and instructors are regarded as fungible assets for the delivery of these courses, than it is to manage enrollment with monolithic programs of study. Some areas of study are amenable to teaching in reductionist fashion. Certain mathematical topics (e.g. trigonometry) as well as certain discrete skills (e.g. sensor calibration) lend themselves well to dedicated courses. Other areas, however, do not. When the knowledge or skill in question spans a wide range of applications and involves changes of habit, one course in that subject is rarely sufficient. A good example of this is safety. You can hardly find a workplace program that doesn’t include a safety course, but yet this is a terrible way to teach safety. While it’s possible to convey certain safety","D.7. COMMON EDUCATIONAL FALLACIES 3235 procedures and knowledge in a single course, many safety applications require extensive knowledge in other areas (e.g. electricity, chemistry) and so must be addressed at multiple points in a program of study. Moreover, safety is first and foremost a matter of attitude and habit, and as such requires persistent emphasis over long periods of time to fully cultivate. Another good example of this is troubleshooting. Like safety, the ability to diagnose faults in complex systems requires specific knowledge of those systems and therefore troubleshooting must be taught at multiple points throughout any complex program of study. Also like safety, troubleshooting necessitates the cultivation of certain mental habits and attention to detail that requires persistent effort over long periods of time. In short, topics such as safety and troubleshooting are simply too complex and too important to relegate to single courses. Another problem is abstraction: cognitive research reveals how difficult it is for students to absorb a concept and then apply that one concept to a multitude of different applications. One of the dangers of reductionism is that concepts may be taught in complete isolation from their practical contexts, which the hope that students will “make the leap” from general principle to application, but this is a tall order. It is far more effective in my experience to embed important concepts into multiple lessons across the program in order to reinforce those concepts and help students learn to see how that abstract concept gets applied. Another problem with reductionist program design is the difficulty of maintaining consistently high standards across the entirety of a program. This problem is especially pronounced when temporary faculty are employed to teach these courses. If students know what some faculty teaching a subject are easier than other faculty teaching that same subject, you create pathways of least resistance where the students who most need challenging instruction in order to develop as thinkers don’t get it.","3236 APPENDIX D. HOW TO USE THIS BOOK – SOME ADVICE FOR TEACHERS D.8 Summary To summarize some of the key points and concepts for teaching: • Do not waste class time transmitting facts to students – let the students research facts outside of class • Use class time to develop high-level thinking skills (e.g. problem-solving, diagnostic techniques, metacognition) • Use Socratic dialogue to challenge each and every student on the subject matter • Focus on general principles, not specific procedures • Make labwork as realistic as possible • Build diagnostic skill by first exercising deductive reasoning, as a prelude to inductive reasoning • Incorporate frequent troubleshooting exercises in the lab, with students diagnosing realistic faults in instrument systems • Include a broad range of practical topics and aspects in all coursework rather than fall into the convention of focusing on memorizing definitions, stating concepts, and performing quantitative calculations • Assess student learning validly and rigorously • Review important knowledge and skill areas continually until graduation – build this review into the program courses themselves (homework, quizzes, exams) rather than relying on ad hoc review One final piece of advice for educators at every level: it is better to teach a few things well than to teach many things poorly! If external constraints force you to “cover” too much material in too little time, focus on making each learning exercise as integrative as possible, so students will experience different topics in ways that reinforce and give context to each other.","Appendix E Contributors This is an open-source book, which means everyone has a legal write to modify it to their liking. As the author, I freely accept input from readers that will make this book better. This appendix exists to give credit to those readers who have made substantial contributions to this book. Sadly, this list does not show the names of every person who has helped me identify and correct minor typographical and grammatical errors. The list of names and errors would be quite substantial, I must admit. Those persons who are listed for their identification of typographical errors have earned a place on the list through sheer volume of errors found. I am indebted to my students, and to readers around the world for their careful reading of the text and their considerate feedback. If you find this textbook exceeds your expectations, know that it is primarily because of this detailed reader feedback. When a book is edited by its author, based on daily feedback from the people using it, errors as well as unclear explanations get identified and corrected at a much more rapid pace than what is typical during a traditional (published) textbook editing cycle. As an author, you might think you have explained something perfectly well, only to find your readers mystified. It is only by discovering your readers are baffled by your “good” explanation that you will know to edit that explanation, or to take a completely different approach in explaining the concept. Then, you need to get more feedback after the edit(s), to see whether or not you’ve made an improvement. This kind of tight feedback loop between authors and readers simply doesn’t happen in a traditional textbook publishing model. In an open-source, self-published model, however, this kind of feedback is not only possible, but is also typical. For this reason, I strongly encourage teachers everywhere to consider writing their own open-source textbooks, using their students as editors to prove whether or not their writing is effective. The world is unfortunately filled with poor-quality texts. Let’s change this sad state of affairs, one open-source textbook at a time! 3237","3238 APPENDIX E. CONTRIBUTORS E.1 Error corrections Abdelaziz, Ahmed (June 2014) • Identified numerous typographical errors throughout the book, mostly repeated repeated words. Ames, Ben (January 2015) • Identified typographical error in the Problem-Solving and Diagnostic Strategies chapter. Balbaa, Amr (May 2015) • Identified mathematical error in the Continuous Fluid Flow Measurement chapter. Barton, Bruce (January 2015, March 2015, April 2015) • Identified typographical errors in the Discrete Control Elements chapter regarding solenoid valve construction, in the Process Dynamics and PID Controller Tuning chapter, and also in the Digital Data Acquisition and Networks chapter. Brierly, Ryan (April 2016) • Identified typographical error in the Physics chapter regarding transition points between laminar and turbulent flow regimes. Brown, Kevin (February 2011) • Identified typographical error in the Control Valves chapter. Bultsma, Brent (September 2011-June 2012) • Identified multiple typographical errors throughout the book. Chong, Yi-Vonne (August 2017) • Identified typographical error in a protective relay wiring diagram. Douglas, Jon (Spring 2017) • Suggested the inclusion of self-purged impulse lines to the book and provided documentation of this practice from industry.","E.1. ERROR CORRECTIONS 3239 Edwards, William (February 2013) • Identified error in the Calculus chapter, where ∆t was confused with ∆m. Esher, Cynthia A. (December 2009) • Identified error of referring to “SAMA” diagrams. I changed these references to “functional” diagrams instead (Instrumentation Documents chapter). Floyd, Wade (November 2015) • Identified an error the distance between Earth and the sun Chemistry chapter: the distance is 93 million miles, not 93 billion miles as I originally had it. Gassman, Jessica (February 2013) • Suggested clarification in the Closed-Loop Control chapter regarding the auto/manual transfer of pneumatic controllers. Glundberg, Blake (February 2011, April 2011) • Identified typographical errors (Control Valves chapter, Digital Data Acquisition and Networks chapter). Ireland, Chandler (February 2015) • Identified typographical error (Closed-Loop Control chapter). Joe, Savio (February 2013) • Identified typographical error (Instrument Connections chapter). Ketteridge, Tim and Dieckman, Lloyd (April 2013) • Identified conceptual errors in the IP and TCP sections of the Digital Data Acquisition and Network chapter. The task of portioning large data blocks into segments and packets is the job of TCP (or Application-layer protocols), not IP. IP does, however, support fragmentation of large packets into smaller packets and reassembly into large packets again if needed for communication along network types that cannot support large packet sizes. I had these concepts conflated. Ketteridge, Tim (December 2013)","3240 APPENDIX E. CONTRIBUTORS • Identified an error in measurement units for the Ideal Gas Law (P V = N kT). When using this form of the Ideal Gas Law, P needs to be in units of Pascals (not atmospheres), and V needs to be in units of cubic meters (not liters). Marques, Tiago (July 2012) • Identified lack of origin lines in linear graphs where 4-20 mA signals are related to practical measurement ranges (Analog Electronic Instrumentation chapter). Morgan, Clayton (August 2018) • Identified typographical error in the (Continuous Pressure Measurement chapter). Mhyre, Phil (January 2012) • Identified spelling error on the word “desiccant” (Discrete Control Elements chapter). Moldoveanu, Olivia (October 2024) • Caught an error in the “Step ratio” subsection of the “Transformers” section of the AC Electricity chapter where H was used instead of B to signify magnetic flux density. Nobiling, David (July 2016) • Identified typographical error in the (Digital data acquisition and networks chapter), where the terms “PLC” and “VFD” were interchanged. Pulido, Alberto (May 2012) • Identified conceptual error regarding Fieldbus terminator resistor packages (FOUNDATION Fieldbus Instrumentation chapter). Sangani, Champa (September 2009) and Brainard, Ben (January 2012) • Identified calculation error in milliamp-to-pH scaling problem (Analog Electronic Instrumentation chapter). Saxton, Trevor (August 2015) • Identified mathematical errors in the “Phasor Arithmetic” section of the (AC Electricity chapter). Schultz, Steven (February 2011)","E.1. ERROR CORRECTIONS 3241 • Identified error in a pilot-loaded pressure regulator design depicted in the Control Valves chapter. Schmokel, Carl (March and June 2019) • Noted that the sign of the derivative term for a PID controller where derivative acts on process variable rather than error depends on the controller’s action. This is in the Closed-Loop Control chapter. Also noted that the symbol for a rate-limiting function block should bear the label dx dt rather than just x. Sloan, Wyatt (October 2012) • Identified typographical error in the Continuous Temperature Measurement chapter. Later (January 2013) identified multiple places where the word “identify” was used instead of “identity.” Sobczak, Jacek (October 2015) • Identified missing files in the .tar archive, suggested changes to the LATEX source code producing better page numbering in the book’s table of contents, and identified broken links on the website. Thompson, Brice (June 2009) • Identified errors in high/low select and high/low limit function illustrations (Basic Process Control Strategies chapter). TooToonchy, Hossein (June 2014) • Identified typographical errors in the (FOUNDATION Fieldbus Instrumentation chapter). Tsiporenko, Michael (June 2009) • Identified typographical error in the Introduction to Industrial Instrumentation chapter. Upham, Jaime (October 2018) • Identified typographical error in the Continuous Level Measurement chapter. Villajulca, Jose Carlos (August 2011) • Identified error in PID tuning response for a “generic” simulated process in the Process Dynamics and PID Controller Tuning chapter.","3242 APPENDIX E. CONTRIBUTORS Wingerter, John (January 2017) • Identified an oversight in explaining safety considerations during control valve disassembly, in the Disassembly of a Sliding-Stem Control Valve appendix. Young, Jeanne (April-May 2012) • Identified errors in proximity switch wire color codes and suggested correction in the Programmable Logic Controllers chapter. • Identified pattern inconsistent with industry convention in motor control circuit schematic diagrams within the Discrete Control Elements chapter. Ziels, Matt (October 2018) • Suggested adding lock-out/tag-out procedure to transmitter manifold valves.","E.2. NEW CONTENT 3243 E.2 New content Coy, John J. et. al. (December 2012) • Sampled graphic illustrations from his NASA Reference Publication “Gearing” (1152), showing different types of gear trains for inclusion in the Simple Machines section of the Physics chapter. This NASA document, being a US government publication unclassified and approved for “unlimited” distribution, lies within the public domain and so may be freely sampled into other works such as this one. Dennis, Japheth (2011-2012 academic year) • Suggested additional examples of PID controller responses to graph, to help illustrate the unique features of each action. Faydor, L. Litvin et. al. (December 2012) • Sampled 5-planet planetary gear set illustration from his NASA publication “New Design and Improvement of Planetary Gear Trains”, for inclusion in the Simple Machines section of the Physics chapter. This NASA document, being a US government publication unclassified and approved for “unlimited” distribution, lies within the public domain and so may be freely sampled into other works such as this one. Also sampled helicopter transmission gear set illustration from his NASA publication “Handbook on Face Gear Drives With a Spur Involute Pinion”. Goertz, Kevin (2006-2007 academic year) • Took photographs of various flowmeters, control valves, and an insertion pH probe assembly. Larsen, Dayn (April 2018) • Identified typographical errors in the (Digital Data Acquisition and Networks chapter). Marshall, Travis (2012-2013 academic year) • Contributed analogy of a “shadow” to the explanation of absorption spectroscopy, after helping to install a laser stack gas analyzer during a summer internship and helping to explain that instrument’s operating principle to himself. Poelma, John (2010-2011 academic year) • Took photographs of various pressure vessels, instruments, control valves, and other process hardware at NASA’s Stennis Space Center in Mississippi.","3244 APPENDIX E. CONTRIBUTORS Toner, Aaron (August 2012) • Took photographs of his self-constructed MicroLogix 1100 / C-More Micro PLC trainer for inclusion in this book.","Appendix F Creative Commons Attribution License 3245","3246 APPENDIX F. CREATIVE COMMONS ATTRIBUTION LICENSE F.1 A simple explanation of your rights This is an “open-source” textbook, which means the entirety of it is freely available for public perusal, reproduction, distribution, and even modification. All digital “source” files comprising this textbook reside at the following website: http://ibiblio.org/kuphaldt/socratic/sinst/book/ The Creative Commons Attribution license grants you (the recipient), as well as anyone who might receive my work from you, the right to freely use it. This license also grants you (and others) the right to modify my work, so long as you properly credit my original authorship and declare these same rights (to my original work) for your own readers. My work is copyrighted under United States law, but this license grants everyone else in the world certain freedoms not customarily available under full copyright. This means no one needs to ask my permission, or pay any royalties to me, in order to read, copy, distribute, publish, or otherwise use this book. If you choose to modify my work, you will have created what legal professionals refer to as a derivative work. The Creative Commons license broadly groups derivative works under the term adapted material. In simple terms, the fundamental restriction placed on you when you do this is you must properly credit me for the portions of your adaptation that are my original work. Otherwise, you may treat your adaptation the same way you would treat a completely original work of your own. This means you are legally permitted to enjoy full copyright protection for your adaptation, up to and including exclusive rights of reproduction and distribution. In other words, this license does not bind your derivative work under the same terms and conditions I used to release my original work, although it does require you notify your readers of this free source text and the License under which it is offered. The practical upshot of this is you may modify my work and re-publish it as you would any other book, with the full legal right to demand royalties, restrict distributions, etc. This does not compromise the freedom of my original work, because that is still available to everyone under the terms and conditions of the Attribution license1 . It does, however, protect the investment(s) you make in creating the adaptation by allowing you to release the adaptation under whatever terms you see fit (so long as those terms comply with current intellectual property laws, of course). In summary, the following “legalese” is actually a very good thing for you, the reader of my book. It grants you permission to do so much more with this text than what you would be legally allowed to do with any other (traditionally copyrighted) book. It also opens the door to open collaborative development, so it might grow into something far better than what I alone could create. 1You cannot pass my original work to anyone else under different terms or conditions than the Attribution license. That is called sublicensing, and the Attribution license forbids it. In fact, any re-distribution of my original work must come with a notice to the Attribution license, so anyone receiving the book through you knows their rights.","F.2. LEGAL CODE 3247 F.2 Legal code Creative Commons Attribution 4.0 International Public License By exercising the Licensed Rights (defined below), You accept and agree to be bound by the terms and conditions of this Creative Commons Attribution 4.0 International Public License (”Public License”). To the extent this Public License may be interpreted as a contract, You are granted the Licensed Rights in consideration of Your acceptance of these terms and conditions, and the Licensor grants You such rights in consideration of benefits the Licensor receives from making the Licensed Material available under these terms and conditions. Section 1 – Definitions. a. Adapted Material means material subject to Copyright and Similar Rights that is derived from or based upon the Licensed Material and in which the Licensed Material is translated, altered, arranged, transformed, or otherwise modified in a manner requiring permission under the Copyright and Similar Rights held by the Licensor. For purposes of this Public License, where the Licensed Material is a musical work, performance, or sound recording, Adapted Material is always produced where the Licensed Material is synched in timed relation with a moving image. b. Adapter’s License means the license You apply to Your Copyright and Similar Rights in Your contributions to Adapted Material in accordance with the terms and conditions of this Public License. c. Copyright and Similar Rights means copyright and/or similar rights closely related to copyright including, without limitation, performance, broadcast, sound recording, and Sui Generis Database Rights, without regard to how the rights are labeled or categorized. For purposes of this Public License, the rights specified in Section 2(b)(1)-(2) are not Copyright and Similar Rights. d. Effective Technological Measures means those measures that, in the absence of proper authority, may not be circumvented under laws fulfilling obligations under Article 11 of the WIPO Copyright Treaty adopted on December 20, 1996, and/or similar international agreements. e. Exceptions and Limitations means fair use, fair dealing, and/or any other exception or limitation to Copyright and Similar Rights that applies to Your use of the Licensed Material. f. Licensed Material means the artistic or literary work, database, or other material to which the Licensor applied this Public License. g. Licensed Rights means the rights granted to You subject to the terms and conditions of this Public License, which are limited to all Copyright and Similar Rights that apply to Your use of the Licensed Material and that the Licensor has authority to license. h. Licensor means the individual(s) or entity(ies) granting rights under this Public License. i. Share means to provide material to the public by any means or process that requires permission under the Licensed Rights, such as reproduction, public display, public performance, distribution, dissemination, communication, or importation, and to make material available to the","3248 APPENDIX F. CREATIVE COMMONS ATTRIBUTION LICENSE public including in ways that members of the public may access the material from a place and at a time individually chosen by them. j. Sui Generis Database Rights means rights other than copyright resulting from Directive 96/9/EC of the European Parliament and of the Council of 11 March 1996 on the legal protection of databases, as amended and/or succeeded, as well as other essentially equivalent rights anywhere in the world. k. You means the individual or entity exercising the Licensed Rights under this Public License. Your has a corresponding meaning. Section 2 – Scope. a. License grant. 1. Subject to the terms and conditions of this Public License, the Licensor hereby grants You a worldwide, royalty-free, non-sublicensable, non-exclusive, irrevocable license to exercise the Licensed Rights in the Licensed Material to: A. reproduce and Share the Licensed Material, in whole or in part; and B. produce, reproduce, and Share Adapted Material. 2. Exceptions and Limitations. For the avoidance of doubt, where Exceptions and Limitations apply to Your use, this Public License does not apply, and You do not need to comply with its terms and conditions. 3. Term. The term of this Public License is specified in Section 6(a). 4. Media and formats; technical modifications allowed. The Licensor authorizes You to exercise the Licensed Rights in all media and formats whether now known or hereafter created, and to make technical modifications necessary to do so. The Licensor waives and/or agrees not to assert any right or authority to forbid You from making technical modifications necessary to exercise the Licensed Rights, including technical modifications necessary to circumvent Effective Technological Measures. For purposes of this Public License, simply making modifications authorized by this Section 2(a)(4) never produces Adapted Material. 5. Downstream recipients. A. Offer from the Licensor – Licensed Material. Every recipient of the Licensed Material automatically receives an offer from the Licensor to exercise the Licensed Rights under the terms and conditions of this Public License. B. No downstream restrictions. You may not offer or impose any additional or different terms or conditions on, or apply any Effective Technological Measures to, the Licensed Material if doing so restricts exercise of the Licensed Rights by any recipient of the Licensed Material. 6. No endorsement. Nothing in this Public License constitutes or may be construed as permission","F.2. LEGAL CODE 3249 to assert or imply that You are, or that Your use of the Licensed Material is, connected with, or sponsored, endorsed, or granted official status by, the Licensor or others designated to receive attribution as provided in Section 3(a)(1)(A)(i). b. Other rights. 1. Moral rights, such as the right of integrity, are not licensed under this Public License, nor are publicity, privacy, and/or other similar personality rights; however, to the extent possible, the Licensor waives and/or agrees not to assert any such rights held by the Licensor to the limited extent necessary to allow You to exercise the Licensed Rights, but not otherwise. 2. Patent and trademark rights are not licensed under this Public License. 3. To the extent possible, the Licensor waives any right to collect royalties from You for the exercise of the Licensed Rights, whether directly or through a collecting society under any voluntary or waivable statutory or compulsory licensing scheme. In all other cases the Licensor expressly reserves any right to collect such royalties. Section 3 – License Conditions. Your exercise of the Licensed Rights is expressly made subject to the following conditions. a. Attribution. 1. If You Share the Licensed Material (including in modified form), You must: A. retain the following if it is supplied by the Licensor with the Licensed Material: i. identification of the creator(s) of the Licensed Material and any others designated to receive attribution, in any reasonable manner requested by the Licensor (including by pseudonym if designated); ii. a copyright notice; iii. a notice that refers to this Public License; iv. a notice that refers to the disclaimer of warranties; v. a URI or hyperlink to the Licensed Material to the extent reasonably practicable; B. indicate if You modified the Licensed Material and retain an indication of any previous modifications; and C. indicate the Licensed Material is licensed under this Public License, and include the text of, or the URI or hyperlink to, this Public License. 2. You may satisfy the conditions in Section 3(a)(1) in any reasonable manner based on the medium, means, and context in which You Share the Licensed Material. For example, it may be","3250 APPENDIX F. CREATIVE COMMONS ATTRIBUTION LICENSE reasonable to satisfy the conditions by providing a URI or hyperlink to a resource that includes the required information. 3. If requested by the Licensor, You must remove any of the information required by Section 3(a)(1)(A) to the extent reasonably practicable. 4. If You Share Adapted Material You produce, the Adapter’s License You apply must not prevent recipients of the Adapted Material from complying with this Public License. Section 4 – Sui Generis Database Rights. Where the Licensed Rights include Sui Generis Database Rights that apply to Your use of the Licensed Material: a. for the avoidance of doubt, Section 2(a)(1) grants You the right to extract, reuse, reproduce, and Share all or a substantial portion of the contents of the database; b. if You include all or a substantial portion of the database contents in a database in which You have Sui Generis Database Rights, then the database in which You have Sui Generis Database Rights (but not its individual contents) is Adapted Material; and c. You must comply with the conditions in Section 3(a) if You Share all or a substantial portion of the contents of the database. For the avoidance of doubt, this Section 4 supplements and does not replace Your obligations under this Public License where the Licensed Rights include other Copyright and Similar Rights. Section 5 – Disclaimer of Warranties and Limitation of Liability. a. Unless otherwise separately undertaken by the Licensor, to the extent possible, the Licensor offers the Licensed Material as-is and as-available, and makes no representations or warranties of any kind concerning the Licensed Material, whether express, implied, statutory, or other. This includes, without limitation, warranties of title, merchantability, fitness for a particular purpose, non-infringement, absence of latent or other defects, accuracy, or the presence or absence of errors, whether or not known or discoverable. Where disclaimers of warranties are not allowed in full or in part, this disclaimer may not apply to You. b. To the extent possible, in no event will the Licensor be liable to You on any legal theory (including, without limitation, negligence) or otherwise for any direct, special, indirect, incidental, consequential, punitive, exemplary, or other losses, costs, expenses, or damages arising out of this Public License or use of the Licensed Material, even if the Licensor has been advised of the possibility of such losses, costs, expenses, or damages. Where a limitation of liability is not allowed in full or in part, this limitation may not apply to You. c. The disclaimer of warranties and limitation of liability provided above shall be interpreted in a manner that, to the extent possible, most closely approximates an absolute disclaimer and waiver of all liability.","F.2. LEGAL CODE 3251 Section 6 – Term and Termination. a. This Public License applies for the term of the Copyright and Similar Rights licensed here. However, if You fail to comply with this Public License, then Your rights under this Public License terminate automatically. b. Where Your right to use the Licensed Material has terminated under Section 6(a), it reinstates: 1. automatically as of the date the violation is cured, provided it is cured within 30 days of Your discovery of the violation; or 2. upon express reinstatement by the Licensor. For the avoidance of doubt, this Section 6(b) does not affect any right the Licensor may have to seek remedies for Your violations of this Public License. c. For the avoidance of doubt, the Licensor may also offer the Licensed Material under separate terms or conditions or stop distributing the Licensed Material at any time; however, doing so will not terminate this Public License. d. Sections 1, 5, 6, 7, and 8 survive termination of this Public License. Section 7 – Other Terms and Conditions. a. The Licensor shall not be bound by any additional or different terms or conditions communicated by You unless expressly agreed. b. Any arrangements, understandings, or agreements regarding the Licensed Material not stated herein are separate from and independent of the terms and conditions of this Public License. Section 8 – Interpretation. a. For the avoidance of doubt, this Public License does not, and shall not be interpreted to, reduce, limit, restrict, or impose conditions on any use of the Licensed Material that could lawfully be made without permission under this Public License. b. To the extent possible, if any provision of this Public License is deemed unenforceable, it shall be automatically reformed to the minimum extent necessary to make it enforceable. If the provision cannot be reformed, it shall be severed from this Public License without affecting the enforceability of the remaining terms and conditions. c. No term or condition of this Public License will be waived and no failure to comply consented to unless expressly agreed to by the Licensor. d. Nothing in this Public License constitutes or may be interpreted as a limitation upon, or waiver of, any privileges and immunities that apply to the Licensor or You, including from the legal processes of any jurisdiction or authority.","3252 APPENDIX F. CREATIVE COMMONS ATTRIBUTION LICENSE Creative Commons is not a party to its public licenses. Notwithstanding, Creative Commons may elect to apply one of its public licenses to material it publishes and in those instances will be considered the “Licensor.” Except for the limited purpose of indicating that material is shared under a Creative Commons public license or as otherwise permitted by the Creative Commons policies published at creativecommons.org/policies, Creative Commons does not authorize the use of the trademark “Creative Commons” or any other trademark or logo of Creative Commons without its prior written consent including, without limitation, in connection with any unauthorized modifications to any of its public licenses or any other arrangements, understandings, or agreements concerning use of licensed material. For the avoidance of doubt, this paragraph does not form part of the public licenses. Creative Commons may be contacted at creativecommons.org.","Index Cd factor, 2191 Cv factor, 2183 Kv factor, 2183 Q (quality factor of RLC filter circuit), 436 ∆T, meaning of, 128 α particle radiation, 1501 β particle radiation, 1501 γ ray radiation, 1501 λ (failure rate), 2633 µ metal, 623 ×10 oscilloscope probe, 2561 s variable, 404, 406, 437 “Desktop Process” PID tuning tool, 2495 10 to 50 mA, 895 2-wire RTD circuit, 1524 2-wire transmitter, 311, 893 21 relay, distance protection, 2029 3 to 15 PSI, 918 3-element boiler feedwater control, 2533 3-valve manifold, 1363 3-way globe valve, 2092, 2165 3-wire RTD circuit, 1526, 1527 4 to 20 mA, 863, 917 4-wire RTD circuit, 1525 4-wire resistance measurement circuit, 1525, 1760 4-wire transmitter, 891 4-wire transmitter, active output, 895 4-wire transmitter, passive output, 895 4-wire transmitter, sinking output, 895 4-wire transmitter, sourcing output, 895 5-point calibration, 1282 5-valve manifold, 1366 50 relay, instantaneous overcurrent protection, 2000 51 relay, time overcurrent protection, 2000 67 relay, directional current protection, 2027 802.11, 1047 802.3, 1034, 1040 802.4, 1044 802.5, 1044 86 relay, auxiliary/lockout, 2053 87 relay, differential protection, 2009 ABB 800xA distributed control system (DCS), 2380 Absolute addressing, 803 Absolute pressure, 186, 1316 Absolute viscosity, 199 Absolute zero, 123 Absorption spectroscopy, 256 AC, 355 AC excitation, magnetic flowmeter, 1690 AC generator synchronization, 1918 AC induction motor, 724, 2829 Accelerometer, 2752 Acceptance testing, 645 Access Control List, 2739 Acid, 286 Acid, strong, 286 Acid, weak, 286 ACL, firewall, 2739 Acre, defined, 57 Action, controller, 508, 2282, 2589 Activation energy, 275 Active intrinsic safety barrier, 2613 Active reading, 2760 Actuator, 2112 Actuator, valve, 2083 Acyclic communication, Fieldbus, 1157, 1161 Adaptive gain controller, 2432 ADC, 786, 979, 993 Additive transformer windings, 1963 Address, 1106 Address Resolution Protocol, 1076, 1085 3253","3254 INDEX Administrator privilege, computer, 2750 Admittance, 360 Aerosol, 229 Aeroswage SX-1 tubing tool, 590 AGA Report #11, 1729 AGA Report #3, 1644, 1651 AGA Report #7, 1670 AGA Report #9, 1697 Air dryer, 700 Air gap, network, 2736 Air-to-close valve, 2132 Air-to-open valve, 2132 Alarm, annunciator, 526 Alarm, process, 2390 Algorithm, 2276 Algorithm, control, 540 Aliasing, 998 Alkaline, 286 Alkaline, strong, 287 Alkaline, weak, 287 Allen-Bradley ControlLogix 5000 PLC, 773 Allen-Bradley Data Highway (DH) network, 1060 Allen-Bradley GuardLogix DCSRT safety instruction, 2686 Allen-Bradley GuardLogix PLC, 2686 Allen-Bradley MicroLogix 1000 PLC, 857 Allen-Bradley PLC-5, 770 Allen-Bradley SLC 500 PLC, 771, 880 Alpha particle radiation, 1501 Altek model 334A loop calibrator, 908 Alternating current, 355 Alternating motor control, 835 American alpha value, RTD, 1523 American Gas Association, 1644, 1651, 1670, 1697, 1729 Ametek model 1500 induction relay, 682 Ammeter, clamp-on, 341 Ammonia slip, NOx control, 1853 Amp-turn, 340 Amp`ere, Andr´e, 299 Ampere, 299 Amplifier, instrumentation, 1008 amu, 262 Analog input, single-ended, 1015 Analog system, 37, 924, 1024, 2356 Analog-to-digital converter, 786, 979, 993 Analyzer, 1306 Anderson, Norman A., 3 Andrew, William G, 3 Angle of repose, 1476, 2076 Anion, 228, 1755 Annubar, 1630, 1741 Annunciator, 526 Anode, 1755 ANPT pipe threads, 572 ANSI codes for power systems, 1996 ANSI pressure classes for flanges, 567 ANSI/IEEE standard 754-1985 for floating-point numbers, 985, 1128 Antenna, half-wave, 491, 1210 Antenna, quarter-wave, 492, 1210 Antenna, whip, 492, 1210 Antenna, Yagi, 493, 1210 Anti-aliasing filter, 1000 Anti-resonance resistor, 431 Anti-virus, computer, 2750 API, degrees, 180 Application blacklisting, computer, 2750 Application whitelisting, computer, 2750 Arbitration, channel, 1042 Arc blast, 371, 731 Arc chute, circuit breaker, 1933 Arc flash, 636, 731 Archimedes’ Principle, 191, 1457 Area, defined, 57 Armature, 341 ARP, 1076, 1085, 1086 As-found calibration, 1264 As-left calibration, 1264 Asbestos valve stem packing, 2108 ASCII, 991 ASCII Modbus frames, 1113 ASCO model NH90 “Hydramotor” linear actuator/positioner, 937 ASCO solenoid valve, 710 Ashcroft temperature switch, 685 Assignment, computer programming, 2393 Asynchronous data transfer, 1028, 1034 Atmospheres, 188 Atom, 228 Atomic clock, 1286, 1289 Atomic mass, 228, 230, 237","INDEX 3255 Atomic mass units, 262 Atomic number, 228, 230, 236 Atomic weight, 228, 230, 237 Aufbau order, 247 Auto-tuning PID controller, 2460 Automatic mode, 500, 2387 Autotransformer, 472 Autotransformer, boost, 472 Autotransformer, buck, 473 Auxiliary contact, 741, 796 Averaging Pitot tube, 1629 Avogadro’s number, 262 B.I.F. Universal Venturi tube, 1633 B/W Controls model 1500 induction relay, 682 Babbage, Charles, 1180 Back-calculation variable, FOUNDATION Fieldbus function block programming, 1166, 1172, 2574, 2577 Background substances, 1814 Backpressure, nozzle, 923 Backup (remote), protective relay, 2050 BACnet, 2368 Baffle, 923 Bailey Infi90 distributed control system, 2380 Bailey Net90 distributed control system, 2380 Balance beam scale, 925 Ball valve, 693, 2096 Ball valve, characterized, 2097 Ball valve, segmented, 2097 Balling, degrees, 181 Balmer series, 255 Bang-bang control, 2279 Bar, 188 Bara, 188 Barg, 188 Bark, degrees, 181 Barkhausen criterion (loop oscillation), 2443, 2447 Barometer, 1316 Barrier circuit, intrinsic safety, 2611 Base, 286 Base unit, 72 Base, strong, 287 Base, weak, 287 basisk Siemens PLC exploit, 2751 Bastard voltage, 456 Bathtub curve, 2639 Baud rate, 1033 Baudot code, 990, 1027, 1029 Baum´e, degrees, 180 Bazovsky, Igor, 2618, 2623 Beam splitter, 1837, 1840 Beer-Lambert Law, 1814 Bel, 1212 Bell 202 FSK standard, 1099 Bell 202 standard, 1031 Belleville washer spring, 1941, 2105 Bellingham Technical College, 3207 Bellows, 926, 1318 Bellows packing seal, 2109 Belt, 117 Bench set, control valve, 2141 Bend radius, optical fiber, 643 Bently-Nevada model 1701 FieldMonitor vibration monitor, 1894 Bently-Nevada model 3300 vibration monitor, 1892 Bently-Nevada vibration monitoring equipment, 1888 BER (bit error rate), 1228 Beresford, Dillon, 2751 Bernoulli’s equation, 208, 1594 Bernoulli, Daniel, 208 Beta particle radiation, 1501 Beta ratio of flow element, 1613, 1650 Bethlehem flow tube, 1633 Bevel gear, 111 Bi-metal strip, 1515 Biddle Versa-Cal loop calibrator, 913 Binary numeration, 980 Biological oxygen demand, 2276 Bit, 779, 980 Bit error rate, 1228 Bit rate, 1032 Black, Harold, 944 Blackbody, 1574 Blackbody calibrator, 1299 Blacklist, 2740 Blacklisting, application, 2750 Bleed port adapter test accessory, 1371 Bleed valve fitting, 1369","3256 INDEX Bleeding pneumatic relay, 939 BLEVE, 161 Blind, pipe, 569 Blocking, protective relay, 2023, 2044, 2052, 2054 Blowdown pressure, safety valve, 2663, 2670 Bluetooth, 2745 Bluff body, 1675 BMS, 842, 2692 BNC style connector, 630, 1893 BNU, Fieldbus, 1163 BOD, 2276 Bode plot, 416 Body, valve, 2083 Boiling Liquid Expanding Vapor Explosion (BLEVE), 161 Boiling point of water, 1295 Boiling Water Reactor (BWR), 2703 Bolted fault, 370 Bonneville Power Administration, 1914 Boolean variable, 2393 Booster relay, 2174 Boosting autotransformer, 472 Bourdon tube, 575, 1318, 1320 Boyle’s Law, 198 bps, 1032 Branch tee fitting, 586 Branching, computer programming, 2395 Brazosport College, 1625 Brick, Fieldbus coupler, 1147 Bridge circuit, 327 British Thermal Unit, 125 Brix, degrees, 181 Broadcast address, IP, 1082 Brush, DC motor, 2241 Brute force attack, password, 2749 BSPP pipe threads, 574 BSPT pipe threads, 573 BTU, 125 Bubble tube, 1428 Bubble-tight valve shut-off, 2112 Bucket, motor control, 740 Bucking autotransformer, 473 Buffer solution, 1306, 1769, 1785 Bulk modulus, 1471, 1473, 1491, 1648, 1693, 1694 Bulkhead, tube, 585 Buoyancy, 191, 1457 Buoyant test of density, 192 Burden, instrument transformer, 1977 Burgess, George, 2762 Burn-in period, 2639, 2646 Burner Management System (BMS), 842, 2692 Burnout, thermocouple, 1564 Burst mode, HART, 1107 Bus duct, 611 Bus, electrical power, 1902 Bus, power system, 1921 Busway, 611 Butterfly valve, 693, 2096 BWR, 2703 Byte, 981 Cable pulling, 606 Cable tray, 608 Cache, ARP, 1085 Cage-guided globe valve, 2090 Cageless displacer level instrument, 1456 Calculus, Fundamental Theorem of, 26 Calibration, 1255, 1306 Calibration gas, 264, 1266, 1308, 1839, 1849, 1863 Calibration management software, 1268 Calibration, dry versus wet, 1457 Calibration, pH instrument, 1785 Calibrator, loop, 908 Callendar-van Dusen formula, 1522 calorie, 125 Calorie, dietary, 125 Cam, 2154 CAN network, 1046 CANDU nuclear reactor, 2713 Cap, tube, 587 Capacitance, 346 Capacitive level switch, 681 Capacitively-coupled voltage transformer (CCVT), 1952 Capacitor, 346 Capacitor-start AC induction motor, 726 Capacity tank, 1271, 2332 Capillary tube, 1376, 1379, 1653 Captive flow, 2517, 2579 Captive variable, 2517 Carrier Sense Multiple Access (CSMA), 1046","INDEX 3257 Cascade control strategy, 2387, 2506 Cassier’s Magazine, 31, 516 Cathode, 1755 Cation, 228, 1755 Caustic, 286 Caustic, strong, 287 Caustic, weak, 287 Cavitation corrosion, 2219, 2233 Cavitation, control valve, 2217 CCVT, capacitively-coupled voltage transformer, 1952 Cell constant, conductivity sensor, 1759 Celsius, 123, 1295 CEMS, 1857 Centigrade, 1295 Centrifugal force, 1716 Centrifuge, 2714 Centripetal force, 1716 cgs, 72 Chain, 120 Chain reaction, nuclear, 2713 Channel arbitration, 1042 Channel, FOUNDATION Fieldbus AI block parameter, 1198 Characteristic impedance, 476 Characteristic, control valve, 2194 Characterized ball valve, 2097 Characterizing process dynamics, 2412, 2446 Charging current, power line, 2016 Charles’s Law, 198 Chart recorder, 514, 2460 Chemical seal, 1376 Chemical versus nuclear reaction, 265 Chemiluminescence, 1851 Chemistry, 226 Chernobyl nuclear reactor accident, 2427 Choked flow, 2224 Chopper valve, 2687 Chord, ultrasonic flowmeter, 1696 Chromatogram, 1791 Chromatograph, dual-column, 1805 Chromatography, 1788 CIP, 575, 1375 Cippoletti weir, 1657, 2068 Circuit breaker, 1926 Circuit, electric, 299 Circular chart recorder, 514, 517 Cistern manometer, 1314 Clamp-on ammeter, 341 Clamp-on milliammeter, 900 Clamp-on ultrasonic flowmeter, 1698 Class I filled system, 1517 Class II filled system, 162, 1519 Class III filled system, 1518 Class V filled system, 1517 Class, hazardous area, 2603 Classified location, 2602 Clean-In-Place, 575, 1375 Client, 2743 Clutch mechanism, electric valve actuator, 2127 Coherent light, 1838 Cold junction compensation, 1544 Cold junction, thermocouple, 1535, 1544 Collision, 1046 Collision domain, Ethernet, 1066 Colloid, 229 Column, chromatograph, 1788 Combination electrode, 1772 Combustion, 273 Common logarithm, 1212 Common-mode rejection, 1349 Common-mode voltage, 622, 1005, 1056 Communicator, HART, 1097 Commutating diode, 763, 2496 Commutator, DC motor, 2241 Compel Data (CD) token, Fieldbus, 1161 Compensating leg, 1435 Compensating probe, capacitive level instrument, 1500 Complex number, 371, 377 Complex plane, 375 Composition probe, capacitive level instrument, 1500 Compositional chemical formula, 235, 270 Compound, 228 Compressed air dryer, 2648 Compressibility, 198 Compression fitting, 1353 Compression terminal, 599 Compression terminal “crimping” tool, 601 Computer, mainframe, 991 Concentration cell, 1767","3258 INDEX Condensate boot, 1455 Conductance, 318 Conduction, heat, 1514 Conduction, heat transfer, 128 Conductivity cell, 1757 Conductivity sensor, 1757 Conductor, electrical, 298 Confidence, of scientific data, 1179 Confined space, 1860 Conical-entrance orifice plate, 1621 Connector, tube, 585 Conservation of Electric Charge, 205, 316 Conservation of electric Charge, 323 Conservation of Energy, 73, 75, 89, 99, 172, 208, 226, 248, 278, 317, 319, 452, 1222, 1548, 1592, 2213, 2255, 2419, 2534 Conservation of Mass, 73, 205, 226, 265, 322, 1592, 1712, 2419, 2534 Constant of proportionality, 1597 Constraint, hard versus soft, 2588 Contactor, 465, 730, 764, 768, 769, 796, 812, 832, 1930 Continental Code, 1026 Continuous Emissions Monitoring System (CEMS), 1857 Control algorithm, 2276 Control characters, 991 Control valve, 2083 Control valve noise, 2183, 2190, 2192, 2226 Controlled rectifier, 2245 Controller, 499 Controller action, direct vs. reverse, 508, 2282, 2589 Controller gain, 2283 Convection, 1514 Convection, heat transfer, 130 Conventional flow, 666 Converter, 499 Coolants, 138 Cooling tower, evaporative, 168 Cooling tower, forced-draft, 169 Cooling tower, induced-draft, 169 Coordination, protective relay, 2007 Coplanar DP sensor, 1336 Coriolis force, 1717 Coriolis mass flowmeter, 1718 Corner taps (orifice plate), 1623 Coulomb, 293, 299 Count value, ADC, 979, 994 Counter instruction, PLC programming, 824 Counter, Geiger, 1504 Counterpropagation ultrasonic flowmeter, 1694 Coupling device, Fieldbus, 2384 Coupling device, fieldbus, 1147 Covalent substance, 282 cps, 1295 Crest, weir, 1658 Crimp terminal, 599 Crimping tool, 601 Critical damping, 430 Critical flow, 2224 Critical flow nozzle, 2225 Critical pressure, 153 Critical speed, rotating machine, 2719 Critical temperature, 153, 1396 Crosby pressure safety relief valve, 2671 Cross product, 93, 304, 1717 Cross-torquing, 568 Crossover cable, 1068 Cryogenic, 1395, 2108 CS Fieldbus function block, 2577 CSMA, 1046 CSMA/BA channel arbitration, 1046 CSMA/CA, 1047 CSMA/CD channel arbitration, 1046, 1063 CT, 738, 1904, 1953 Current, 298, 299 Current sinking, 304, 780, 783 Current sourcing, 304, 780, 783 Current transformer (CT), 738, 1904, 1921, 1953 Current transformer (CT) safety, 1968 Curved arrow notation, showing DC voltage, 308 Curved manometer, 2064 Custody transfer, 1445, 1601, 1642, 1670, 1703, 1712, 1729 Cycles per second, 1295 Cyclic communication, Fieldbus, 1157, 1161 DAC, 786, 979, 993 Dall flow tube, 1633 Daltons, 262 Damper, 2099","INDEX 3259 Damping, 1269 Damping, anti-resonance resistor, 431 Damping, automobile suspension, 431 Damping, critical, 430 Damping, digital algorithm, 1271 Damping, feedback control loop, 431 Danfoss pressure switch, 673 Daniel four-beam ultrasonic flowmeter, 1696 DAQ, 520, 1009 DAQ input, single-ended, 1015 Data acquisition module, 520, 1009 Data Communications Equipment, 1053, 1065 Data diode, 2746 Data Historian, 2743 Data Terminal Equipment, 1053, 1065 dB, 484, 1212, 1222 dBm, 1216, 1224 dBW, 1217, 1224 DC, 355 DC excitation, magnetic flowmeter, 1690 DC injection, AC motor braking, 2254, 2255 DCE, 1053, 1065 DCS, 2378, 2734 DD file, 1095 DDC, 2365 DDL, 1183 de Broglie, Louis, 252 Dead leg, 575 Dead time, 519, 998, 1804, 2446, 2467, 2546 Dead time function, 2547, 2556 Dead time function used for dynamic compensation, 2547, 2549 Dead-test unit, 1300 Deadband setting, flow switch, 689 Deadband setting, pressure switch, 673 Deadband setting, temperature switch, 685 Deadband, control valve response, 2210 Deadband, integral, 2298, 2454 Deadband, reset, 2298, 2454 Deadweight tester, 1300 Deadweight tester, pneumatic, 1302 Dean effect, 204 Decade box, resistance, 1293 Decibel, 484, 1212, 1222 Decimal numeration, 980 Decrement (counter), 824 Decryption, 2730, 2744 Deep Packet Inspection, 2741 Defense-in-depth, 2601, 2712 Degrees API, 180 Degrees Balling, 181 Degrees Bark, 181 Degrees Baum´e, 180 Degrees Brix, 181 Degrees Oleo, 181 Degrees Plato, 181 Degrees Soxhlet, 181 Degrees Twaddell, 180 Delta model DSC-1280 DDC controller, 2368 Demilitarized Zone, 2742 Denial of service attack, 2735 Denial-of-service attack, 2729 Density, influence on hydrostatic level measurement accuracy, 1423 Dependability, 2615, 2616, 2690 Dependability, versus security, 2675 Dependent current source, 888 Derivative control, 2299 Derivative control action, 2303 Derivative notation, calculus, 1738, 1877 Derivative, calculus, 8, 12 Derived unit, 72 Desiccant, 700 desiccant, 2648 Destination host unreachable, error message, 1081 Desuperheater, 2523 Determinism, network, 1158, 1239 Determinism, network communication, 1047 Deviation alarm, 2390 Device Description file, 1095 Device Description Language, 1183 Device Join Key, WirelessHART, 1249 DeviceNet, 1046 Dew point, 701 DHCP, 1078 Diaphragm, 934, 1318 Diaphragm valve, 693, 2084 Diaphragm, isolating, 576, 1328, 1330, 1333, 1375 Dictionary attack, password, 2749","3260 INDEX Dielectric constant, 1479 Dielectric constant, influence on radar level measurement accuracy, 1484 Dielectric heating, RF cable, 1218 Dietary Calorie, 125 Differential, 2299 Differential capacitance pressure sensor, 1330 Differential current protection, 2009 Differential equation, 27, 2435 Differential measurement mode on an oscilloscope, 1205 Differential notation, calculus, 1738 Differential pressure, 186, 1316 Differential pressure switch, 674 Differential setting, flow switch, 689 Differential setting, pressure switch, 673 Differential setting, temperature switch, 686 Differential temperature sensing circuit, 334 Differential voltage protection, 2009 Differential voltage signal, 622 Differential voltmeter, 339 Differential, calculus, 8 Differentiation, applied to capacitive voltage and current, 406, 407 Differentiator circuit, 37 Diffraction grating, 1816 Digital damping, 1271 Digital multimeter, 520, 1293, 2819 Digital-to-analog converter, 786, 979, 993 Dimensional analysis, 61, 71, 90, 129, 179, 192, 202, 206, 209, 312 DIN rail, “top hat”, 603 DIN rail, G, 603 Diode, commutating, 763, 2496 Diode, in current loop circuit, 901 Dip tube, 1428 Dipole antenna, half-wave, 491, 1210 Direct addressing, 803 Direct current, 355 Direct digital control (DDC), 2365 Direct valve actuator, 2132 Direct valve body, 2132 Direct-acting controller, 508, 2282, 2589 Direct-acting pneumatic relay, 935 Direct-acting transmitter, 539 Direct-acting valve body, 2084 Discharge coefficient, 1642 Disconnect, electrical power system, 1926 Discrete, 655, 691, 749, 1284 Discrete control valve, 2083 Disk valve, 693, 2096 Dispersive chemical analyzer, 1816 Displacement, 191 Displacer, 1454 Displacer level instrument, 1453 Displayed chemical formula, 233 Dissociation, 1756 Dissolved oxygen measurement, 635 Distech model EC-RTU-L DDC controller, 2370 Distech model ECP-410 DDC controller, 2369, 2498 Distillation, 133, 1798 Distortion, valve performance, 2200 Distributed control system (DCS), 2378 Distributed denial-of-service attack, 2730 Distribution power line, 1902 Diverting valve, 2092, 2165 Division, hazardous area, 2603 DIX Ethernet, 1063 DMM, 520, 998, 1293, 2819 DMZ, 2742 DNR, 1086 DNS, 1086 Documenting calibrator, 1267 Domain Name Resolver, 1086 Domain Name Server, 1086 Domain Name System, 1086 Domain, frequency, 1884 Domain, time, 1884 Doping optical glass, 638 Doppler effect, 1691 Doppler ultrasonic flowmeter, 1691 Dot product, 94 Double-helical gear, 107 Double-ported globe valve, 2088 Double-precision floating-point number, 985 DP cell, 955 DP transmitter calibration fitting, 1371 DPDT switch contacts, 752 DPI firewall, 2741 Drag disk, 1632 Drain hole, orifice plate, 1618","INDEX 3261 Drift, 1264 Drift test, analyzer, 1859 Drive, electric motor, 84, 2240 Droop, 2290, 2414 Drop, 1064, 1143 Dropper, computer virus, 2723 Drum instruction, Koyo PLC programming, 843 Drum sequencer, 840 Dry calibration, 1457 Dry contact, 665 Dry leg, 1436 Dry-block temperature calibrator, 1299 Dryer, compressed air, 2648 Dryer, instrument air, 700 Dryseal pipe threads, 572 DSO, 998 DTE, 1053, 1065 Dual-column chromatograph, 1805 Dump solenoid, 2688 Duplex, 1042 Dynamic braking, AC motor, 2254, 2256 Dynamic compensation, 2543, 2547 Dynamic friction, 2208 Dynamic Host Configuration Protocol, 1078 Dynamic luminescence quenching, 635 Dynode, 1847 EBCDIC, 991 Eccentric disk valve, 2096 Eccentric orifice plate, 1616 Echo Request, ICMP, 1076, 2731, 2741 Eductor, 216 Effective Isotropic Radiated Power (EIRP), 1224 Effective Radiated Power (ERP), 1224 EIA/TIA-232 serial communication, 1052, 1068, 1076, 1091, 1108, 2746 EIA/TIA-422 serial communication, 1056, 2746 EIA/TIA-485 serial communication, 1056, 1068, 1108, 2746 Einstein, Albert, 73, 250, 1809 EIRP, 1224 EIV, 2687 Ejector, 216 Electric circuit, 299 Electric motor valve actuator, 2126 Electrical conductor, 298 Electrical heat tracing, 1393 Electrical insulator, 298 Electrical interlock, reversing motor starter, 744 Electrodeless conductivity cell, 1763 Electrolysis, 273 Electromagnetic force, 230 Electromagnetic induction, 1679 Electromagnetic wave, 488 Electromagnetism, 340 Electron, 228 Electron capture detector, GC, 1793 Electron flow, 666 Electron orbital, 241, 242 Electron shell, 242 Electron subshell filling order, 247 Electronic manometer, 1304 Element, 228 Elevated voltage signal, 1013 Emergency isolation valve (EIV), 2687 Emergency Shutdown (ESD) system, 2674 Emerson AMS software, 977, 2075, 2160 Emerson DeltaV distributed control system (DCS), 977, 1185, 2075, 2380 Emerson model 1420 WirelessHART gateway, 1243 Emerson model 375 HART communicator, 1097 Emerson Ovation distributed control system (DCS), 2380 Emerson Smart Wireless Gateway, 1116, 1243 Emerson THUM WirelessHART adapter, 1241 Emerson, Ralph Waldo, 2760 Emission spectroscopy, 253 Emissivity, thermal, 1574 Emittance, thermal, 1574 Emulsion, 229 Encryption, 2730, 2744 Endothermic, 273, 278, 2177 Endress+Hauser magnetic flowmeter, 1687 Energy, 75 Energy balance, 73, 2419, 2534 Energy control procedure, 86 Energy in chemical reactions, 273, 278 Energy loss, flowmeter, 1636, 1746 Energy, in chemical bonds, 248 Energy, kinetic, 88 Energy, potential, 80, 278","3262 INDEX Engine, internal combustion, 53 Engineering units, 1198 Enriched uranium, 2713 Enthalpy, 143, 144, 148 Enthalpy of formation, 278 Entropy, 75, 226 Epistemology, 1286 ePiX C++ library, 417 Equal percentage valve characterization, 2202 Equipotential, 317, 326, 617 Equivalent circuits, series and parallel AC, 361 Erosion, 2228 ERP, 1224 Error, controller, 2282, 2295 ESD, 2674 Ethernet, 1030, 1063, 1108, 1114, 1142, 1158, 1160, 1191, 1243, 2363, 2377, 2379, 2504, 2746, 2751 Euler’s relation, 373, 390 Euler, Leonhard, 208, 373 European alpha value, RTD, 1523 Evaporative cooling tower, 168 Examine if closed (XIC), 816 Examine if open (XIO), 816 Exchanger, heat, 130 Excitation source, for bridge circuit, 327 Excitation wires, 4-wire RTD circuit, 1525 Exergy, 75 Exothermic, 273, 278, 2177 Expanded structural formula, 233 Explosion-proof enclosure, 2609 Extended floating-point number, 985 Extension grade thermocouple wire, 1557 External fault, power system protection zone, 2014 External reset, integral control, 2342, 2573 Externally-loaded pressure regulator, 2124 Fabry-Perot interferometry, 634 Fade margin, RF, 1230 Fade, RF, 1229 Fahrenheit, 123 Fail closed, 2134 Fail locked, 2134 Fail open, 2134 Fail-safe mode for a control valve, 2131 Fail-safe mode for split-ranged control valves, 2176 Failure rate, λ, 2633 Failures In Time (FIT), 2633 False positive, 2658 False state, PLC programming, 806 Farad, 346 Faraday’s Law of Electromagnetic Induction, 362, 683, 725, 1979 Fast Fourier Transform (FFT), 1884 Fault tolerance, 2676 FCC – Federal Communications Commission, 1239 Federal Communications Commission, 1239 Feedback control system, 2274, 2525 Feedforward control strategy, 2527 Feedforward with trim, 2532 Ferrule, electrical connection, 593, 599 FF (FOUNDATION Fieldbus), 1135, 2383 FFT algorithm, 1884 Fiber optic cable, 628 Fiducial pulse, radar, 1486 Fieldbus, 507, 626, 976, 1098, 2383 Fieldbus coupling device, 2384 Fieldbus Foundation, 2383 FIFO shift register, 1271, 2556 Fill fluid, 576, 1328, 1330, 1332, 1333, 1339, 1367, 1374, 1517 Fillage, 1414, 1472 Filled bulb, 174, 1517 Filled impulse line, 1385 Filtering, negative (spectroscopy), 1833 Filtering, positive (spectroscopy), 1833 Final Control Element, 499 Fire signals, 989 Fire triangle, 2605 Firewall, computer, 2739 First Law of Motion, 74 First-order differential equation, 2435 First-order lag, 2435 Fiscal measurement, 1642 Fisher “Level-Trol” displacer instrument, 1455, 1463, 1470 Fisher “Whisper” low-noise trim, 2227 Fisher AC2 analog electronic controller, 2353 Fisher E-body control valve, 3183","INDEX 3263 Fisher E-plug control valve, 2098 Fisher Micro-Flat Cavitation trim, 2218 Fisher model 1098EGR pilot-operated pressure regulator, 2133 Fisher model 2625 volume boosting relay, 2145 Fisher model 3582 valve positioner, 2147 Fisher model 546 I/P transducer, 963, 2114 Fisher model 760 pressure relief valve, 2673 Fisher model 846 I/P transducer, 2114 Fisher model DVC6000 valve positioner, 2148, 2158 Fisher model DVC6200 valve positioner, 2148 Fisher MultiTrol pneumatic controller, 2333 Fisher Provox distributed control system (DCS), 2380 Fisher ROC digital controllers, 2374 Fisher ValveLink software, 2160 Fisher-Rosemount model 846 I/P transducer, 968 Fission chamber, 1505 Fission, nuclear, 2425, 2703, 2713 FIT, 2633 Five-point calibration, 1282 Five-valve manifold, 1366 FIX/Intellution HMI software, 856 Fixed Programming Language (FPL), 789 Fixed-point variable, 983, 988 Flame ionization detector, GC, 1794 Flame photometric detector, GC, 1793 Flame safety system, 842, 2692 Flange taps (orifice plate), 1622 Flange, pipe, 564 Flapper, 923 Flare gas flow measurement, 1702 Flashing, 2213 Flashover, power line insulator, 1946 Flexure, 1262 Float level measurement, 1414 Floating control action, 2295, 2302 Floating voltage signal, 1012 Floating-point number, 984 Floating-point variable, 2393 Flooded displacer, 1466 Flow conditioner, 1638 Flow control (serial data communication), 1040, 1053 Flow integrator, 42 Flow programming, chromatograph, 1804 Flow prover, 1305, 1670 Flow switch, 688 Flow totalizer, 42 Flow tube, 1633 Flow-straightening vanes, 1638 Fluid, 170 Fluidized sand, 1297 Fluke brand multimeters, 2819 Fluke Documenting Process Calibrator (DPC) instruments, 1268 Fluke DPCTrack2 calibration management software, 1268 Fluke model 525A temperature calibrator, 1293 Fluke model 744 calibrator, 1563 Fluke model 744 Documenting Process Calibrator (DPC), 1267 Fluke model 771 clamp-on milliammeter, 900 Fluke model 801 differential voltmeter, 339 Fluke SV225 stray voltage adapter, 2822 Flume, 1661, 2067 Fluorescence, 635, 1842 Fluorescence quenching, 635 Flywheel, 98 Foam, 229 Follower, 2154 Force balance system, 930, 949, 951, 955, 965, 1343, 2323 Force-balance valve positioner, 2151 Fork terminal, 600 Form-A switch contact, 656, 752 Form-B switch contact, 656, 752 Form-C switch contact, 662, 663, 752 Formula weight, 263, 2520 Fortescue, Charles Legeyt, 458 FOUNDATION Fieldbus, 1098, 1135, 2541 FOUNDATION Fieldbus (FF), 2383 FOUNDATION Fieldbus H1, 1030, 1142 FOUNDATION Fieldbus H2, 1142 FOUNDATION Fieldbus HSE, 1142 Four-wire RTD circuit, 1525 Fourier series, 458, 1881, 2248, 2254 Fourier transform, 1218 Fourier, Jean Baptiste Joseph, 458, 1881, 2248, 2254, 2262","3264 INDEX Foxboro (Invensys) I/A distributed control system (DCS), 2380 Foxboro FOXNET process data network, 2380 Foxboro INTERSPEC process data network, 2380 Foxboro magnetic flowtube, 1689 Foxboro model 13 differential pressure transmitter, 955 Foxboro model 130 pneumatic controller, 927, 2338 Foxboro model 14 flow totalizer, 43 Foxboro model 43AP pneumatic controller, 2336 Foxboro model 557 pneumatic square root extractor, 1606 Foxboro model 62H analog electronic controller, 2353 Foxboro model E69 I/P transducer, 958 Foxboro model E69F I/P transducer, 2114 Foxboro model IDP10 differential pressure transmitter, 1329, 1347, 1438 Foxboro SPEC 200 analog electronic control system, 2356, 2380, 2391, 2646 Foxboro SPECTRUM distributed control system (DCS), 2380 Fractionation, 133, 1798 Fragment, IP packet, 1074 Frame check sequence, 1040 Fraunhofer lines, 1818 Fraunhofer, Joseph von, 1818 Freezing point of water, 1295 Frequency domain, 1884 Frequency Shift Keying, 1031 Frequency shift keying, 1099 Fresnel zone, 1233 Fribance, Austin E., 2 Friction, static versus dynamic, 2208 FSK, 1031, 1099 Fuel cell oxygen sensor, 1864 Fugitive emissions, 2102, 2668 Fulcrum, 99 Fulcrum, torque tube, 1461 Full Variability Language (FVL), 789 Full-active bridge circuit, 335 Full-duplex, 1042 Full-flow taps (orifice plates), 1623 Fully developed turbulent flow, 203 FUN, Fieldbus addressing, 1159 Function block programming, 2361, 2384 Function, inverse, 25, 2059, 2779 Function, piecewise, 2072 Functional diagram, 540 Functions, transfer, 411 Fundamental frequency, 487, 491, 1211, 1881 Fundamental Theorem of Calculus, 26 Fusion splicing, optical fiber, 643 G DIN rail, 603 G, unit of acceleration, 1879 Gain and bias function block, 2539, 2552 Gain margin, 2444 Gain, amplifier, 1212 Gain, controller, 2283 Galilei, Galileo, 74 Galvanic corrosion, valve stem packing, 2108 Galvanic isolation, 738 Galvanometer, 328, 338 Gamma ray radiation, 1501 Gas, 170 Gas centrifuge, 2714 Gas centrifuge cascade, 2716 Gas centrifuge stage, 2716 Gas expansion factor, 1643 Gas Filter Correlation spectroscopy, 1833 Gas Laws, 198 Gas phase effect, radar level instrument, 1480, 1485 Gas, calibration, 264, 1266, 1308, 1839, 1849, 1863 Gas, span, 1308, 1839, 1849, 1863 Gas, zero, 1839, 1849 Gate valve, 693, 2084 Gate, logic, 749 Gauge line, 579, 1353 Gauge pressure, 186, 1316 Gauge tube, 579, 1353 Gauge, tube fitting, 581 Gay-Lussac’s Law, 198 GE Multilin model 369 protective relay, 739 GE Multilin model 745 protective relay, 2012 GE Series One PLC, 776 Gear ratio, 96 Gear set, 106","INDEX 3265 Gear, bevel, 111 Gear, double-helical, 107 Gear, herringbone, 107 Gear, hypoid, 112 Gear, miter, 111 Gear, planetary, 109 Gear, single-helical, 107 Gear, spur, 106, 2128 Gear, worm, 113, 2128 Geiger counter, 1504 Geiger-Muller tube, 1504 General Electric “Magneblast” circuit breaker, 1932 General Electric model 121AC time-overcurrent protective relay, 1993 Generator, 300 Generator synchronization, 1918 Gentile flow tube, 1633 Gerlach scale, 181 GFC spectroscopy, 1833 Gibbs free energy, 226 Gibbs’ phase rule, 159 Gilbert, 340 Global Positioning System (GPS), 385 Globe valve, 2084 Google, Internet search engine, 1088 GPS satellite system, 385 Graded index optical fiber, 641 Graphic User Interface, 1078 Graphite rupture disk, 2663 Gravitational potential energy, 80 Groth model 1208 pressure/vacuum safety valve, 2667 Ground, 322 Ground fault, 2009 Ground loop, 622, 1017, 1202, 1968 Ground-referenced voltage signal, 1011 Grounding, magnetic flowmeters, 1686 Group, hazardous area, 2604 GUI, 1078 Guide ring, pressure safety relief valve, 2671 Guided wave radar, 483, 1477 Hagen-Poiseuille equation, 207, 1652, 3180 Half-duplex, 1042 Half-life, of a radioactive substance, 1502 Half-wave dipole antenna, 491, 1210 Hall Effect sensor, 1341, 2148 Hand controller, 2544 Hand switch, 661 Hand valve actuator, 2130 Handshaking (serial data communication), 1040, 1053 Handwheel, control valve, 2131 Handwheel, valve, 2115 Hard alarm, 2390 Hard constraint, 2588 Hard determinism, network, 1158 Hard override, 2586 Hardware compensation, thermocouple, 1551 Harmonic frequency, 487, 491, 1211, 1881, 2262, 2824 Harmonic restraint, 87 relay, 2023 Harrier jet airplane, 2424 HART, 1031 HART analog-digital hybrid, 627, 976, 1093, 1273 HART communicator, 1097 HART multidrop mode, 1106 Hazardous location, 2602 Head (fluid), 208 Heat, 1514 Heat exchanger, 130, 2270 Heat of formation, 278 Heat of reaction, 274 Heat pump, 126 Heat tape, 1393 Heat tracing, 1391 Heat transfer by conduction, 128 Heat transfer by convection, 130 Heat transfer by radiation, 127 Heater, overload, 733 Heisenberg, Werner, 252 Helical bourdon tube, 1304, 1319 Hello World program, 859 Henry, 350 Herringbone gear, 107 Herschel, Clemens, 1633 Hertz, 274, 1295 Hess’s Law, 279 HEU, 2713","3266 INDEX Heuristic PID tuning example, 2484 High-limit function, 2569 High-performance butterfly valve, 2096 High-select function, 2567 High-side transistor switch, 667 High-speed pulse test, 2656 High-voltage circuit breaker, 1938 HMI panel, 851, 986 Hold-off distance, radar, 1487 Home position, CNC machine, 663 Honed meter run, 1645 Honeywell Experion PKS distributed control system (DCS), 2380 Honeywell model UDC3000 controller, 2362 Honeywell Radiamatic, 1568 Honeywell TDC2000 distributed control system (DCS), 2379 Hooke’s Law, 91, 2137, 2146, 2161 Hot standby, 2650 Hot terminal, 454 Hot-swappable PLC I/O, 777 Hot-tapping, 1742 Hot-wire anemometer, 1730 HTTP, 1092, 2740 HTTPS, 1092 Huddling chamber, pressure safety valve, 2670 Human-Machine Interface panel, 851, 986 HVAC, 1524, 2099 Hydration, pH electrode, 1774 Hydraulic, 173 Hydraulic lift, 172 Hydraulic load cell, 1498 Hydraulic valve actuator, 2121 Hydrogen ion, 282, 284, 1756 Hydrometer, 193 Hydronium ion, 282, 284, 1756 Hydrostatic pressure, 178 Hydroxyl ion, 282, 284, 1756 Hyperterminal, 1035 Hypoid gear, 112 Hysteresis, 1282, 2451 Hysteresis error, 1262 I.S. system, 2610 I/O, 768, 777 I/O, analog (PLC), 786 I/O, discrete (PLC), 779 I/O, hot-swappable, 777 I/O, network (PLC), 788 I/O, remote, 778 I/P transducer, 904, 922, 2114 IANA, 1078 ICANN, 1078, 1086, 2740 Ice cube relay, 753 Ice point, thermocouple, 1545, 1551 ICMP, 1076, 2731, 2741 ICS-Triplex TMR safety control system, 2687 Ideal Gas Law, 197, 1518, 1709, 2787 Ideal PID equation, 2320, 2351, 2398, 2431 Identifier, Fieldbus device, 1160 IEC standard 61131-3 (PLC programming languages), 789 IEC standard 62591 (WirelessHART field instrument communications protocol), 1209, 1235 IEEE codes for power systems, 1996 IEEE standard C57.12.00-2010 for transformers, 2026 IFC spectroscopy, 1833 Ifconfig, utility program, 1087 Imaginary number, 371, 373 Immunity, noise, 1024 Impedance, 360, 392, 406, 407, 411 Impedance, characteristic, 476 Impedance, percentage, 370 Impedance, surge, 476 Impedance, transformer, 370 Impeller-turbine mass flowmeter, 1714 Impulse line, 579, 1353 Impulse tube, 579, 1353, 1367 In situ measurement, 1855 Inches of mercury, 178 Inches of water column, 178 Inclined manometer, 183, 1314 Inclined plane, 104 Increment (counter), 824 Index of refraction, 637 Indicator, 511 Inductance, 350 Induction cup protective relay mechanism, 2045 Induction disk protective relay mechanism, 1993, 2002","INDEX 3267 Induction motor, 724, 2249, 2829 Induction, mutual, 364 Induction, self, 362 Inductor, 350 Inferred variable, 1178, 1311, 1445, 1644, 2060, 2062, 2535, 2552 Information Technology (IT), 2711 Infrared thermocouple, 1569 Inherent valve characteristic, 2194, 2200 Inrush current, 725 Installed valve characteristic, 2194, 2200, 2511 Instantaneous overcurrent protection, 2000 Instrument air systems, 2648 Instrument Protective Function (IPF), 2674 Instrument tray cable (ITC), 1148 Instrument tube bundle, 1391 Instrumentation amplifier, 1008 Insulation, R-value, 129 Insulator, electrical, 298 Integer number, 980 Integer variable, 2393 Integral control action, 2295, 2302 Integral deadband, 2298, 2454 Integral orifice plate, 1626, 1648 Integral windup, 2298, 2389, 2415 Integral windup, limit controls, 2572 Integral windup, override controls, 2588 Integral, calculus, 8, 20 Integrating process, 2416 Integration, applied to RMS waveform value, 357 Integrator, 42 Interacting PID equation, 2321, 2352 Interactive zero and span adjustments, 1258, 1304 INTERBUS-S, 1060 Interface level measurement, 1407 Interference Filter Correlation spectroscopy, 1833 Interlock, reversing motor starter, 744 Internal combustion engine, 53 Internal fault, power system protection zone, 2014 International Morse code, 990 International Practical Temperature Scale (ITS\u000290), 1297, 1542, 1560, 1563 Internet Control Message Protocol, 1076, 2731, 2741 Internet Protocol, 1073 Interoperability, Fieldbus devices, 1183 Interposing, 763 Intrinsic safety, 1345 Intrinsic safety barrier circuit, 2611 Intrinsic standard, 1286, 1289 Intrinsically safe system, 2610 Inverse function, 25, 2059, 2779 Inverse square law of radiation, 1229, 1569, 1571 Inverted classroom, 3194, 3198 Inviscid flow, 201 Ion, 228 Ion-selective membrane, 2078 Ionic substance, 282 Ionization, 1756 Ionization chamber for detecting nuclear radiation, 1504 IP, 1073 Ipconfig, utility program, 1086 IPF, 2674 IPsec, 2744 iptables, 2740 IPv4, 1075 IPv6, 1084 ISA 84, 789 ISA PID equation, 2320, 2398, 2431 ISA100.11a, 1045 ISEL Fieldbus function block, 2577 ISM 2.4 GHz radio band, 1239 Isolating diaphragm, 576, 1328, 1330, 1333, 1375 Isolation, galvanic, 738 Isomer, 228 Isopotential point, pH, 1787 Isothermal terminal block, 598, 1539 Isotope, 228, 2713 Isotopes, 237 Isotropic antenna, 1222 ITC, 1148 ITS-90, 1297, 1542, 1560, 1563 ITT safety valve, 2694 Jabber, 1047 Jabber latch, 1047 Jacket, reactor vessel, 507 Jam packing, valve, 2104 Join Key, WirelessHART, 1249","3268 INDEX Josephson junction array voltage standard, 1287 Joule, 293 Joules’ Law, 312 Jumper wire, 2827 K-Tek brand magnetic float level indicator, 1419 Kallen, Howard P., 2 KCL, 322, 2008 Kelvin, 123 Kelvin resistance measurement, 1525, 1760 Kermit, 1035 Key rotation, 2744 Key, cryptographic, 2744 Keyphasor, 1891 Kinematic viscosity, 199 Kinetic energy, 88 Kirchhoff’s Current Law, 322, 2008 Kirchhoff’s Voltage Law, 320, 414 Knife-edge bearing, 1461 Knockout drum, 1455 Koyo CLICK PLC, 774, 805, 857 Koyo DL06 PLC, 775 KVL, 320, 414 L2F optical flowmeter, 1699 L Type, FOUNDATION Fieldbus AI block parameter, 1198 Ladder Diagram, 767 Ladder Diagram programming, 759, 804 Lag time, 2438, 2550 Lag time function, 2554 Lambert-Beer Law, 1814 Laminar flow, 204, 207, 3180 Laminar flowmeter, 1652 LAN, computer, 2738 Lantern ring, 2104 Laplace transform, 417, 1218 Lapping valve plugs and seats, 2089 LAS, 1157 Laser, 1838 Laser-two-focus optical flowmeter, 1699 Latent heat, 144 Latent heat of fusion, 145 Latent heat of vaporization, 145 Law of Continuity (fluids), 205, 1593, 1665, 2213 Law of Intermediate Metals, thermocouple circuits, 1548 LD, 759, 804 Le Chˆatelier, Henry Louis, 2762 Lead function used for dynamic compensation, 2554 Lead time function, 2554 Lead/lag function, analog circuit, 2557 Lead/lag function, digital implementation, 2565 LED, 1838 LEL, 1865, 2606, 2701 Lenz’s Law, 624, 2002, 2255 LEU, 2713 Level gauge, 1408 Level switch, 675 Lever, 99 Lift pressure, safety valve, 2663, 2670 Limit switch, 663 Limited Variability Language (LVL), 789 Limiting case, 198, 206 Line current, 448 Line of action, 93 Line of Sight (RF), 1233 Line pressure effect, pressure transmitter, 1349 Line reactor, 2248, 2264 Line voltage, 448 Linear time-invariant (LTI) system, 437 Linear valve characterization, 2202 Linearity error, 1261 Linearization, 2066 Link Active Scheduler, 1157 Link Active Scheduler, FOUNDATION Fieldbus, 2384 Lipt´ak, B´ela, 2, 1432, 1665, 2192, 3178 Liquid, 170 Liquid interface detection with radar, 1482 Liquid valve sizing equation, 2183 Liquid-tight flexible conduit, 607 Live List, Fieldbus, 1161 Live zero, 864, 867, 884, 1257 Live-load packing, valve, 2105 Lo-Loss flow tube, 1633 Load, 300, 2275, 2288 Load cell, 332, 1494 Load cell, hydraulic, 1498","INDEX 3269 Load encroachment blocking, protective relay, 2052 Load line, 2197 Load versus source, 306 Load, process, 2526 Loading pressure, 2124 Lock-out, tag-out, 85, 1365, 1503, 1929, 3203 Lockout auxiliary relay, 2053 Logarithm, common, 1212 Logic gate, 749 Logic solver, 2685 Logix5000 PLC software, Rockwell, 839 LonWorks, 2369 Loop calibrator, 908 Loop diagram, 537 Loop sheet, 537 Loop, computer programming, 2392 Loop-powered transmitter, 311, 893 Loopback address, 1078 LOTO, 85, 1365, 1503, 1929, 3203 Louvre, 2099 Low flow cutoff, vortex flow transmitter, 1677 Low-limit function, 2569 Low-select function, 2567 Low-side transistor switch, 667 Lower explosive limit (LEL), 1865, 2606, 2701 Lower range value, 499, 1257, 1274, 1304 LRV, 499, 1257, 1274, 1304 LTI system, 437 Lubricator, valve packing, 2107, 2211 Luft detector, 1826 Lug, electrical connection, 593, 599 Luminiferous ether, 1063 Lusser’s Law, 2623, 2691 LVDT, 1341, 2129, 2150 MAC address, Ethernet, 1064, 1075, 1160 Machine, simple, 99 MacNeil, Blair, 2499 Macrocycle, 1159 Madelung rule, 247 Magnetic flowmeter, 1680 Magnetic remanence, 1981 Magnetic shielding, 623 Magnetostriction, 1420, 1490 Magnetrol liquid level switch, 676 MagTech level gauge, 1410 Make-before-break switch contacts, 1971 Man-in-the-middle, 2743 Man-in-the-middle attack, 2722, 2731 Manchester encoding, 1030 Manifold, pressure transmitter, 1363, 1366 Manipulated variable, 499, 2272 Manipulating algebraic equations, 2777 Manometer, 182, 1303, 1312 Manometer, cistern, 1314 Manometer, inclined, 183, 1314 Manometer, nonlinear, 2064 Manometer, raised well, 1314 Manometer, slack tube, 1304 Manometer, U-tube, 1314 Manometer, well, 1314 Mantissa, floating-point number, 985 Manual loading station, 2544, 2571 Manual mode, 500, 2387 Manual valve actuator, 2130 Mapping, Modbus, 1116 Mark, 1029, 1031 Mask, Allen-Bradley SQO sequencer output instruction, 847 Mask, subnet, 1079 Masoneilan model 21000 control valve, 2085 Mass balance, 73, 2419, 2534 Mass density, 57 Master Terminal Unit (MTU), 978, 2372 Master-slave channel arbitration, 1043 Maximum experimental safe gap (MESG), 2604, 2609 Maximum working pressure, 1352 Maxon safety valve, 2693 Maxwell’s electromagnetic equations, 489 Maxwell, James Clerk, 489 MCC, 735 MCC room, 611, 1928 Mean life (of a component or system), 2639 Mean Time Between Failures (MTBF), 2636 Mean Time To Failure (MTTF), 2636 Measurement electrode, 1769 Measurement junction, thermocouple, 1535 Mechanical advantage, 100 Mechanical interlock, reversing motor starter, 744","3270 INDEX Median signal select, 2575 Medium-voltage circuit breaker, 1931, 1989 Memory map, 799 MEMS, 1339 Meniscus, 1313 Mercoid pressure switch, 671 Mercury, 1403 Mercury barometer, 1316 Mercury cell, 1561 Mercury tilt switch, 671, 677 Merrick weighfeeder, 1736 Metal fatigue, 1326 Metal rupture disk, 2662 Metallic liquid-tight conduit, 608 Meter run, orifice (honed), 1645 Metering pump, 2266 Metrology, 1286 Mho element, protective relay, 2046 Micro fuel cell oxygen sensor, 1864 Micro Motion Coriolis mass flowmeter, 1723 Micro Motion ELITE model Coriolis mass flowmeter, 1285 Micromanometer, 184 Micron, 638, 640 MIE, 2606 Mil, 1879 Miller, Richard W., 1642 Milton-Roy metering pump, 2266 Minicom, 1035 Minimum bend radius for optical fiber, 643 Minimum ignition current ratio (MICR), 2604 Minimum Ignition Energy, 2606 Minimum linear flow rate, turbine flowmeter, 1674 Miter gear, 111 Mixing valve, 2092, 2165 Mixture, 229 Mobile phase, 1788 Modal dispersion, 640 Modbus, 788, 1108 Modbus 984 addressing, 1115 Modbus ASCII, 1113 Modbus mapping, 1116 Modbus Plus, 1108 Modbus RTU, 1113, 1244 Modbus TCP, 1092, 1114, 1244 Modulus, bulk, 1471, 1473, 1491, 1648, 1693, 1694 Molarity, 263, 1306 Mole, 262 Molecular chemical formula, 233 Molecular substance, 282 Molecular weight, 263 Molecule, 228 Moment arm, 93 Moment balance system, 949 Monochromatic light, 1838 MooN redundancy notation, 2676 Moore Industries model IPT I/P transducer, 2114 Moore Industries model SPA alarm module, 523, 687 Moore Products “Nullmatic” temperature transmitter, 1520 Moore Products model 353 digital controller, 2360, 2363 Moore Products model 65 pneumatic square root extractor, 1606 Moore Syncro analog electronic controller, 2354 Morse code, 990, 1026 Motion balance system, 950, 951, 959, 2325 Motion control system, 2512 Motion-balance valve positioner, 2155 Motional EMF, 1680 Motor Control Center, 735 Motor control center (MCC), 611, 1928 Motor drive, 84, 2240 Motor overload protection, 732 Motor valve actuator, 2126 MOV, 2126 MTBF, 2636 MTL, 2612 MTS M-Series magnetostrictive float level transmitter, 1491 MTTF, 2636 MTU, 978, 2372 Mu metal, 623 Multi-column chromatograph, 1805 Multi-mode optical fiber, 640 Multi-segment characterizer, 2072 Multi-variable transmitter, 1107, 1482, 1647, 1728, 1798","INDEX 3271 Multidrop, HART, 1106 Multilin model 369 protective relay, 739 Multipath ultrasonic flowmeter, 1696 Multiplexer, 1009 Multiplication factor, nuclear fission, 2425 Multiplying relay, 2518 Mutual induction, 364 Mux, 1009 MV, 499 MWP, 1352 NAMUR recommendation NE-43, 2658 NaN, 984 Nassau model 8060 loop calibrator, 913 National Bureau of Standards, 1286 National Electrical Code (NEC), 1148, 2603 National Fire Protection Association (NFPA), 2603 National Institute of Standards and Technology, 1286 Natural convection, 135, 165 NBS, 1286 NDE, 719 NDIR spectroscopy, 1819 NDUV spectroscopy, 1819 NDVIS spectroscopy, 1819 NE, 718 NEC, 1148, 2603 Needle valve, 1372, 2086 Negative feedback, 37, 928, 942, 1391, 2136, 2347, 2421, 2425, 2429, 2443, 2445, 2447, 2494, 2506 Negative filtering (spectroscopy), 1833 Negative lag, 2424 Negative pressure, 189 Negative self-regulation, 2424 NEMA 7 enclosure, 2609 NEMA 8 enclosure, 2609 Nernst equation, 1767, 1779, 2078 Netstat, utility program, 1092 Network ID, WirelessHART, 1249 Network Manager, WirelessHART, 1238, 1240 Neutral pH, pure water, 284 Neutral terminal, 454 Neutralization, pH, 288 Neutron, 228 Neutron backscatter, 1501 Neutron radiation, 1501 Newton’s Law of Cooling, 2435 Newton, Isaac, 74 Nichols, N.B., 2461 NIST, 1286 NIST traceability, 1288 Nitrogen-phosphorus detector, GC, 1793 Noise floor, 650, 1226–1228, 1231 Noise immunity, 1024 Noise, control valve, 2183, 2190, 2192, 2226 Non-bleeding pneumatic relay, 939 Non-contact radar, 1477 Non-dispersive chemical analyzer, 1819 Non-inertial reference frame, 1716 Non-metallic liquid-tight conduit, 608 Non-Newtonian fluid, 200 Non-retentive instruction, PLC program, 820, 830 Non-Return-to-Zero, 1029 Nonincendive circuit, 2610 Nonlinear manometer, 2064 NooM redundancy notation, 2676 Normal energization state of a solenoid, 718 Normal state of a circuit breaker auxiliary contact, 1991, 1999 Normal state of a PLC program contact, 761, 790, 806, 810, 816 Normal state of a relay contact, 751, 757 Normal state of a switch, 656, 658, 661, 663, 665, 670, 675, 684, 688 Normal state of a thermal overload switch, 732 Normal state of a valve, 705, 708, 714 Normal state of a vibration switch, 1895 Normal state of an 86 lockout relay, 2054 Normally de-energized (NDE), 719 Normally energized (NE), 718 Not a Number (NaN), 984 NOx emissions, 2078 Nozzle, 923 Nozzle, process vessel, 1411, 1466, 2653 NPN output switch, 667 NPT pipe threads, 572 NRC, Nuclear Regulatory Commission, 1505 NRZ, 1029 NSS Labs, 2751","3272 INDEX Nuclear fission reactor, 2425, 2703 Nuclear radiation, 1501 Nuclear Regulatory Commission, 1505 Nuclear versus chemical reaction, 265 Null modem, 1055, 1068 Null zone, radar, 1487 Numeration systems, 980 NUN, Fieldbus addressing, 1159 Nupro pressure relief valve, miniature, 2665 Nyquist Sampling Theorem, 998 Octal base relay, 753 OFC, 645 Off-delay timer, PLC programming, 829 Ohm, 313 Ohm’s Law, 313 Ohm’s Law analogy for turbulent fluids, 2182 Ohm, Georg Simon, 313 Oil bath temperature calibrator, 1297 OJT, 3232 Oleo, degrees, 181 Omega model CL-351A dry-block temperature calibrator, 1299 Omega model OS-36 infrared thermocouples, 1569 On-delay timer, PLC programming, 829 On-off control, 2279 On-the-job training, 3232 OOS mode, Fieldbus, 1198 Open Fiber Control safety system, 645 Open, electrical fault, 324 Open-loop test, 2412, 2413, 2416, 2423, 2428, 2446 Operating coil, protective relay, 2010, 2042 Optical beam splitter, 1837, 1840 Optical fiber cable, 628 Opto 22 Optomux network, 1060 Orbital, electron, 241, 242 Order of magnitude, 944 Order of operations, 2780 Orifice meter run, 1645 Orifice plate, 1613, 2061 Orifice plate, concentric, 1614 Orifice plate, conical entrance, 1621 Orifice plate, eccentric, 1616 Orifice plate, integral, 1626, 1648 Orifice plate, quadrant edge, 1620 Orifice plate, segmental, 1617 Orifice plate, square-edged, 1614 Oscilloscope probe, ×10, 2561 Oscilloscope, differential measurement mode, 1205 OSI Reference Model, 1050, 2740, 2741 Out coil, PLC programming, 820 Out Of Service (OOS) mode, Fieldbus, 1198 OUT Scale, FOUNDATION Fieldbus AI block parameter, 1198 Output limit, PID controller, 2390 Output tracking, 2388 Over-damping, 430 Over-lean condition, 2605 Over-rich condition, 2605 Overload “heater”, 733 Overload protective device, 732 Overreaching, protective relay, 2031 Override, hard, 2586 Override, hard versus soft, 2588 Override, soft, 2587 Overtone frequency, 1881 Oxygen control, burner, 2078 P&ID, 535 Packet, IP data, 1073 Packing lubricator, 2107, 2211 Packing, bellows seal, 2109 Packing, jam, 2104 Packing, live-loaded, 2105 Packing, valve, 2102 Paperless chart recorder, 517 Parallel damper, 2099 Parallel digital data, 994 Parallel PID equation, 2319 Parallel pipe threads, 574 Parallel versus serial digital data, 1025 Parity bit, 1036 Parshall flume, 2067 Partial stroke valve testing, 2656, 2689 Particle, 228 Parts per billion (ppb), 1856 Parts per million (ppm), 283, 1308, 1849, 1856, 1862, 1866, 1868 Pascal’s principle, 175, 2224","INDEX 3273 Pascal, pressure unit, 171 Pass Token (PT), Fieldbus, 1161 Passivation layer, metals, 268, 2219, 2233 Password lockout, 2735 Password timeout, 2735 Passwords, 2712, 2731, 2749, 2751, 2754 Path loss, RF, 1229 Pauli Exclusion Principle, 241 Payload, computer virus, 2723 PC-ControLab software, 2479 PCOF, 639 Per unit, 871, 885 Percent, 871 Periodic Table of the Elements, 236 Periodic waveform, 1881 Permanent pressure drop, 1746, 2215 Permanent pressure loss, 219 Permittivity, 346 Permittivity, relative, 1479 PFD, 533, 2620, 2644, 2690 pH, 284, 1306 pH neutralization, 288 Phase change, 1295 Phase current, 448 Phase margin, 2444 Phase reference signal, vibration monitoring, 1891 Phase rotation, 441, 458, 467 Phase sequence, 441, 458, 467, 725 Phase shift, process dynamic, 2443, 2447 Phase voltage, 448 Phase-shift oscillator circuit, 2444 Phasometer, 382 Phasor, 375 Phasor diagram, 442 Photoelectric effect, 1847 Photoionization detector, GC, 1793 Photomultiplier tube, 1846, 1852 Photon, 250 Pickoff coil, 1668 Pickup coil, 1668 Pickup current, protective relay, 2001 Pickup, protective relay, 1994, 2000 Piecewise function, 2072 Pieruschka, Erich, 2623 Piezometer, 1592 Pigtail siphon, 1397 Pilot burner, 2695 Pilot valve, 932 Pilot, protective relay, 2016 Pilot-loaded pressure regulator, 2124 Pilot-operated control valve, 2122 Pilot-operated valve, for overpressure protection, 2673 Ping, utility program, 1076, 1080 Ping6, utility program, 1084 Pipe elbow flow element, 1635 Pipe flange, 564 Pipe hanger, 1497 Pipe taps (orifice plate), 1623 Piping and Instrument Diagram (P&ID), 535 PIS, 2674 Pitch, thread, 572 Pitot tube, 1629 Planck’s constant, 250, 1809 Planck, Max, 250, 1809 Planetary gear set, 109 Plato, degrees, 181 PLC, 750, 760, 763, 767, 880, 1109, 2734 Plug, tube, 587 Plugging, AC motor, 2254, 2260 PMV model 1500 valve positioner, 2153 Pneumatic, 173 Pneumatic “resistor”, 1653 Pneumatic control system, 503 Pneumatic deadweight tester, 1302 Pneumatic diaphragm valve actuator, 2113 Pneumatic piston valve actuator, 2118 Pneumatic relay, 934 Pneumatic valve actuator, 2113 PNP output switch, 667 Poise, 199 Polar form, complex number, 375 Polarity, 296 Pole, transfer function, 411, 413, 419 Pole-zero plot, 415 Polling, 1043 Polybius, Greek historian, 989 Polynomial expression, 429 Porpoising of process variable, 2478 Port number (OSI layer 4), 1092 Port, control valve trim, 2188","3274 INDEX Port-guided globe valve, 2086 Position algorithm, defined, 2399 Positive displacement pump, 697 Positive feedback, 2424, 2445, 2447 Positive filtering (spectroscopy), 1833 Postel, Jon, 1078 Potential energy, 80, 278, 292 Potential transformer (PT), 738, 1903, 1949 Potential transformer (PT) safety, 1968 Pound per square inch, pressure unit, 171 Poundal, 1713 Power, 75 Power Line Carrier (PLC) communications, 1906 Power line carrier telemetry, 978 Power line charging current, 2016 Power reflection factor, 1482 Powers and roots, 2069 ppb, 1856 ppm, 283, 1308, 1849, 1856, 1862, 1866, 1868 Pre-act control action, 2299, 2303 Preamplifier, pH probe, 1782 Precipitate, 229 Precision potentiometer, 1293, 1561 Predictive maintenance, 1264 Pressure, 170, 171, 1402 Pressure gauge mechanism, typical, 1320 Pressure recovery, 219 Pressure recovery factor, 2214 Pressure Relief Valve (PRV), 2125, 2663 Pressure Safety Valve (PSV), 2125, 2663 Pressure snubber, 1372 Pressure switch, 670 Pressure, absolute, 186 Pressure, differential, 186 Pressure, gauge, 186 Pressure, hydrostatic, 178 Pressure, negative, 189 Pressure, within solids, 189 Pressure-based flowmeters, 1587 Pressurized Water Reactor (PWR), 163, 2703 Preventive maintenance, 2647 Primary Coated Optical Fiber, 639 Primary injection test, current transformer, 1982 Primary sensing element, 499 Prism, 1816 Probability, 2617 Probability and Boolean values, 2619 Probability of Failure on Demand (PFD), 2620, 2644, 2690 Probe Node (PN) token, Fieldbus, 1161 Problem-solving technique: applying numerical values, 2210 Problem-solving technique: divide and conquer, 1077 Problem-solving technique: limiting cases, 412, 962, 2631, 2802, 2804 Problem-solving technique: thought experiment, 508, 951, 1424, 1449, 1450, 1452, 1453, 1467, 1480, 1535, 1638, 1739, 1823, 1827, 2208, 2210, 2289, 2331, 2402, 2417, 2476, 2546, 2576, 2580, 2590, 2683, 2771, 2803, 2804, 2806 Procedure, energy control, 86 Process, 498, 2270 Process alarm, 2390 Process and Instrument Diagram (P&ID), 535 Process Flow Diagram (PFD), 533 Process load, 2526 Process switch, 521, 656 Process variable, 498, 2271 Product, chemical reaction, 265 Profibus, 788, 1098 Profibus PA, 1030, 1137 Profile factor, multipath ultrasonic flowmeter, 1697 Programmable Logic Controller, 750, 760, 763, 767, 880, 1109 Programming, chromatograph, 1804 Projectile physics, 89 Proof of closure switch (safety valve), 2695 Proof testing, 2655 Proportional band, 2286, 2301 Proportional control, 2280 Proportional control action, 2301 Proportional weir, 1659 Proportional-only offset, 2290, 2296, 2414 Protection zone, power system, 2014, 2031 Protective Instrument System (PIS), 2674 Protective relay, 464, 737, 1907, 1931, 1989, 2675 Protective relay codes, 1996 Proton, 228 Prover, flow, 1305, 1670","INDEX 3275 Proximitor, Bently-Nevada, 1888 Proximity switch, 665 Prussian blue, 2089 PRV, 2125, 2663 Pseudocode, 36, 46, 2392 PSI, 171 PSV, 2125, 2663 PT, 738 PT, potential transformer, 1903, 1949 PTFE (Teflon) valve stem packing, 2108 Puget Sound Energy, 1914 Pull string, 606 Pulldown resistor, 1564 Pulley, 101 Pullup resistor, 1564 Pulse test, 2656 Pulse width modulation, 2244 Pump curve, 2200 Purge cycle, 2695 Purge flow rate, 1388, 1428 Purge flow regulator, 1390 Purged impulse line, 1388 PWM, 2244 PWR, 163, 2703 QCL, 1841 Quadrant-edge orifice plate, 1620 Quadrature pulse, 827 Quality factor, RLC filter circuit, 436 Quantization error, 995 Quantum cascade laser (QCL), 1841 Quantum theory of light, 251 Quarter-active bridge circuit, 334 Quarter-wave antenna, 492, 1210 Quarter-wave damping, 2463 QUB, Fieldbus, 1163 Quick-opening valve characterization, 2203 QUU, Fieldbus, 1163 R-value, 129 R-X diagram, 2036 Racking out, circuit breaker, 1931 Radar detection of liquid interfaces, 1482 Radar level instrument, 483, 1477 Radial damper, 2100 Radiation, heat, 1514 Radiation, heat transfer, 127 Radiation, nuclear, 1501 Radio Frequency (RF), 1148, 1224 Radio frequency interference from motor drive circuits, 2248, 2254 Radio wave, 488 Radioactivity, 237 Radiotelegraph, 1026 Raised well manometer, 1314 Raised-Face (RF) flange, 567 Ramp-and-soak setpoints, 2504 Range wheel, 955 Rangeability, 1664, 1780, 2169 Rangeability, optical flowmeter, 1702 Rangeability, pressure-based flowmeter, 1646 Rangedown, 1285 Ranging, 1255 Rankine, 123 Ransomware, 2725 Rate control, 2299 Rate control action, 2299, 2303 Rate limit function, 2569 Ratio control strategy, 2514 Ratio station, 2518 Ratio, gear, 106 RC phase-shift oscillator circuit, 2444 Reactance, 360 Reactance versus resistance, 386 Reactant, chemical reaction, 265 Reaction rate, 2467 Reaction, enthalpy of, 274 Reaction, heat of, 274 Reactor, power line, 2264 Reading, active, 2760 Real Gas Law, 198 Real number, 371 Real number (floating-point), 984 Receiver gauge, 918, 924, 929, 1609, 1611, 2063 Reclosing relay, 1990 Recorder, 514, 2460 Rectangular form, complex number, 375 Rectangular weir, 1657 Rectifier, SCR controlled, 2245 Recursion, computer programming, 2397 Red Lion Controls panel-mounted indicator, 513 Red-line editing, 756","3276 INDEX Reduced-port control valve trim, 2188 Reducing union, tube, 585 Redundancy, 2377, 2650 Redundant sensors, 2681 Redundant transmitters, 2575 Reference electrode, 1771 Reference junction compensation, 1544 Reference junction, thermocouple, 1535 Reference probe, radar level instrument, 1485 Reference pulse, radar, 1486 Reflection factor, 1482 Reflection grating, 1817 Refractive index, 637 Regenerative braking, AC motor, 2254, 2258 Regulator, purge gas flow, 1390 Relation control strategy, 2522 Relative flow capacity, 2191 Relative gas density, 180 Relative permittivity, 1479 Relative permittivity, influence on radar level measurement accuracy, 1484 Relay, 499 Relay Ladder Logic programming, 759, 804 Relay, ice cube, 753 Reliability, 2615, 2628, 2641 Relief valve, 2125, 2663 Remanence, CT, 1981 Remote backup, protective relay, 2050 Remote PLC I/O, 778 Remote seal, 1376 Remote setpoint, 2387, 2504, 2506 Remote telemetry system, 978, 2376 Remote Terminal Unit (RTU), 978, 2372 Repose, angle of, 1476, 2076 Request timed out, error message, 1081 Required Safety Availability (RSA), 2690 Reseat pressure, safety valve, 2663, 2670 Reset coil, PLC programming, 820 Reset control action, 2295, 2302 Reset deadband, 2298, 2454 Reset windup, 2298, 2389, 2415 Reset windup, limit controls, 2572 Reset windup, override controls, 2588 Residence time, see Retention time, 2531 Resistance, 313, 360 Resistance versus reactance, 386 Resonance, 423, 485 Resonance, mechanical, 2719 Resonant wire pressure sensor, 1339 Resource block, Fieldbus, 1178 Response factor, chromatograph detector, 1797 Restrained differential relay, 2011 Restraint coil, protective relay, 2011 Restricted-capacity control valve trim, 2188 Retention time, 1788, 1791, 1807, 2530, 2531, 2699 Retentive instruction, PLC programming, 820, 830 Reverse indication, controller output, 890, 2137 Reverse valve actuator, 2132 Reverse valve body, 2133 Reverse-acting controller, 508, 2282, 2589 Reverse-acting pneumatic relay, 935 Reverse-acting transmitter, 539 Reverse-acting valve body, 2084 Reynolds number, 201 Reynolds number, for laminar versus turbulent flow regimes, 204 RF, 1148, 1224 RF flange, 567 RFI, 2248, 2254 Richter scale, 1780 Riemann sum, 19 Riemann, Bernhard, 19 Right-hand rule, 93, 304, 343 Ring terminal, 600 Ring-Type Joint (RTJ) flange, 567 Rising stem valve actuator, 2130 RLL, 759, 804 RMS quantities, 356 Robertshaw Vibraswitch, 1895 Rockwell ControlLogix 5000 PLC, 773 Rockwell PLC-5, 770 Rockwell SLC 500 PLC, 771 Root privilege, computer, 2750 Root, polynomial, 429 Root-mean-square (RMS) quantities, 356 Roots and powers, 2069 Rosemount Analytical X-STREAM X2 gas analyzer, 1832 Rosemount field-mounted indicator, 513","INDEX 3277 Rosemount Micro-Motion Coriolis mass flowmeter, 1723 Rosemount model 1151 differential pressure transmitter, 968, 1332, 1346, 1423, 1625 Rosemount model 1151 gauge pressure transmitter, 1381 Rosemount model 268 HART communicator, 1097 Rosemount model 3051 differential pressure transmitter, 906, 1335, 1346, 1430, 1646 Rosemount model 3051S differential pressure transmitter, 1337 Rosemount model 3095MV multi-variable transmitter, 1178, 1647 Rosemount model 3301 guided-wave radar transmitter, 2075 Rosemount model 3301 level transmitter, 1486 Rosemount model 5708 3D Solids Scanner, 2076 Rosemount model 648 WirelessHART temperature transmitter, 1248 Rosemount model 8700 magnetic flowmeter, 1687 Rosemount model 8800C vortex flow transmitter, 1678 Rosemount model CT5400 stack gas analyzer, 1840 Rotabolt self-indicating bolt, 568 Rotameter, 1388, 1428, 1654, 2112 Rotating magnetic field, 721, 2249, 2829 Rotating paddle level switch, 679 Rotork electric valve actuator, 2128 Router, 1075 RS-232 serial communication, 1052, 1068, 1076, 1091, 1108, 2746 RS-422 serial communication, 1056, 2746 RS-485 serial communication, 1056, 1068, 1108, 2746 RSA, 2690 RSView HMI software, Rockwell, 856 RTD, 1293, 1521 RTD table, 1523 RTJ flange, 567 RTU, 978, 2372, 2734 RTU Modbus frames, 1113 Run tee fitting, 586 Runaway process, 2423 Rung, PLC programming, 806 Rupture disk, 2662 Rupture disk, graphite, 2663 Rupture disk, metal, 2662 RVDT, 2129, 2150 SAE straight thread pipe fittings, 574 Safety barrier circuit, intrinsic, 2611 Safety Instrumented Function (SIF), 2674 Safety Instrumented System (SIS), 2674 Safety PLC, 2685 Safety relief valve, 2670 Safety valve, 2125, 2663 Safety, instrument transformer, 1968 Sage “Prime” model thermal mass flowmeter, 1731 Salt, 288 SAMA diagram, 540 Sample rate, 998 Sample time, 998 Sample-and-hold PID algorithm, 2450 Sand bath temperature calibrator, 1297 Saturated steam, 165 SCADA, 978, 1906, 1925, 2372 SCFM, 1708 Scheduled communication, Fieldbus, 1157, 1161 Schr¨odinger, Erwin, 252 Schweitzer “Best-Choice Ground Directional Element” protective relay logic, 2029 Schweitzer Engineering Laboratories model SEL\u0002387L differential current relay, 2016 Schweitzer Engineering Laboratories model SEL\u0002551 overcurrent relay, 1995, 2007 Scintillation optical flowmeter, 1701 SCOF, 639 Scram, 2705 Screwless terminal block, 596 Seal pot, used on wet leg of level measurement system, 1439 Seal-in contact, 741, 796, 2003 Seat load, control valve, 2142, 2149 Seating profile, electronic valve positioner diagnostic, 2161 Seattle City Light, 1914 Secant line, 34 Second derivative, calculus, 12 Second Law of Motion, 74, 97, 192","3278 INDEX Second-order lag, 2440 Secondary Coated Optical Fiber, 639 Secondary emission, electrons, 1847 Security, 2615, 2616 Security, versus dependability, 2675 Segmental orifice plate, 1617 Segmental wedge, 1635 Segmented ball valve, 2097 Segway personal transport, 2424 Selective permeability, 1768 Selectivity, protective relay, 2014 Self-balancing bridge, 329 Self-balancing system, 928, 1342 Self-diagnostics, 2658 Self-induction, 362 Self-powered transmitter, 891 Self-purged impulse line, 1394 Self-regulating process, 2413 Sense wires, 4-wire RTD circuit, 1525 Sensible heat, 144 Sensing line, 579, 1353 Sensing tube, 579, 1353 Sensitivity, radio receiver, 1228 Sequenced control valves, 2163 Sequencer Compare instruction, Allen-Bradley PLC programming, 849 Sequencer Load instruction, Allen-Bradley PLC programming, 849 Sequencer Output instruction, Allen-Bradley PLC programming, 845 Serial digital data, 994 Serial versus parallel digital data, 1025 Series PID equation, 2321, 2352 Server, 2743 Servo motor control, 2512 Set coil, PLC programming, 820 Setpoint, 499, 2273 Setpoint tracking, 543, 2362, 2389 Setpoint, remote, 2387, 2504, 2506 Shaded-pole AC induction motor, 728 Shading coil, 728 Sheave, 117 Shelf life, pH electrode, 1774 Shelf life, span gas, 1863 Shell, electron, 242 Shell-and-tube heat exchanger, 132 Shielded cables, 620 Shielding, magnetic, 623 Shift register, FIFO, 1271 Shift register, used to implement dead time, 2556 Shinskey, Francis Greg, 3 Short, electrical fault, 324 Shunt resistor, 903 Shutter, radioactive source lock-out, 1503 Siemens 505 PLC, 769 Siemens APACS control system, 2686 Siemens model 353 digital controller, 2360, 2363 Siemens Procidia controller GUI software, 2364 Siemens Quadlog safety PLC, 2685 Siemens S7-300 PLC, 773, 2751 SIF, 2674 Sightfeed bubbler, 1428 Sightglass, 1408 Signal, elevated, 1013 Signal, floating, 1012 Signal, ground-referenced, 1011 Signature, control valve diagnostics, 2160 Signed integer, 981 Silicon resonator pressure sensor, 1339 Silicon strain gauge element, 1326 Simple apparatus (intrinsically safe), 2613 Simple machine, 99 Simplex, 1042 Simultaneous systems of linear equations, 268 Single-ended analog input, 1015 Single-ended signaling, 1052 Single-helical gear, 107 Single-mode optical fiber, 640 Single-phase AC induction motor, 725 Single-phasing a three-phase AC induction motor, 729 Single-precision floating-point number, 985, 1128 Sinking current, 304, 780, 783 Sinking output switch, 666 SIP, 575, 1375 SIS, 2674 Skydrol hydraulic fluid, 700 Slack diaphragm, 1319 Slack-tube manometer, 1304 Slide rule, 1628, 2184 Slip speed, 725, 2249, 2250 Slip-stick cycle, 2453","INDEX 3279 Slope, pH instrument, 1784 Slurry, 2228 SMA style connector, 642 Smart instrument, 1273 Smart transmitter, 907 SMTP, 1092 Snell’s Law, 637 Snubber, pressure, 1372 Society of Automotive Engineers (SAE), 574 Socket, 1090 Socrates, 3201 Sodium error, pH measurement, 1770 Soft alarm, 2390 Soft constraint, 2588 Soft override, 2587 Software compensation, thermocouple, 1552 Sol, 229 Solenoid, 341 Solenoid valve, 342, 704 Solid, 170 Solute, 229 Solution, 229 Solvent, 229 Solver, logic, 2685 Solving for variables in an equation, 2777 Sonic flow, 2224 Sonic level instrument, 1472 Source versus load, 306 Sourcing current, 304, 780, 783 Sourcing output switch, 666 Soxhlet, degrees, 181 Space, 1029, 1031 Span, 499 Span adjustment, 1258 Span gas, 1308, 1839, 1849, 1859, 1862 Span shift, 1260 SPDT switch contact, 752 SPEC 200 analog electronic control system, 2356, 2380, 2391, 2646 Species, chemical, 1788 Species, chemical composition, 284, 1770, 1792, 1820, 1822 Specific gravity, 180, 192, 1384, 1422 Specific heat, 1733 Specific volume, 180 Spectacle blind, pipe, 569 Spectroscope, 252 Spectroscopic notation, 244 Spectroscopy, absorption, 256 Spectroscopy, emission, 253 Speed of light, 637 Speed of sound measurement, transit-time ultrasonic flowmeter, 1695 Speed of sound through a fluid, 1693 Spiral bourdon tube, 1319 Split-range control valves, 2163 SPLT Fieldbus function block, 2175 Spool valve illustration, 2-way, 699 Spool valve illustration, 4-way, 713–715 Spool, pipe, 566 Spread-spectrum radio, 1239, 1241, 2745 Spring adjuster, valve actuator, 2139 Spring-loaded pressure regulator, 2123 Sprocket, 120 SPST switch contacts, 751, 1970 Spur, 1064, 1143 Spur gear, 106, 2128 Spurious trip, 2675 SQC instruction, Allen-Bradley PLC programming, 849 SQL instruction, Allen-Bradley PLC programming, 849 SQO instruction, Allen-Bradley PLC programming, 845 Square root characterizer, 1605, 2066, 3175, 3177, 3180 Square root extractor, 1606 Square root scale, 1609, 2063 Square-D Motor Logic Plus control, 746 Square-edged concentric orifice plate, 1614 Squirrel-cage AC induction motor, 724 SSH, 1092, 2740, 2751 ST style connector, 630, 639, 642 Stagnation pressure, 1590 Standard cell, 1291, 1561 Standard conditions, chemistry, 278 Standard cubic feet per minute, 1708 Standard enthalpy of formation, 278 Standard heat of formation, 278 Standard temperature and pressure (STP), 278 Starter, motor, 733 Static contact, PLC programming, 822","3280 INDEX Static friction, 2208 Static pressure effect, pressure transmitter, 1349 Stationary phase, 1788 Stator, 721, 2249 Stator winding, 439 Status propagation, Fieldbus, 1180 Steady-state gain, 2429 Steam cut, valve trim, 2229 Steam jacket, 507 Steam table, 148, 163, 165 Steam tracing, 1391 Steam trap, 1391 Steam, industrial uses of, 164 Steam-hydrocarbon reforming process, 2518 Steam-In-Place, 575, 1375 Stefan-Boltzmann equation, 2077 Stefan-Boltzmann Law, 127, 1565 Stem connector, control valve, 2139 Stem packing lubricator, 2107, 2211 Stem valve, 938 Stem-guided globe valve, 2085 Step 7 PLC software, Siemens, 2723 Step-index, 641 Stiction, 2209 Stilling well, 1506, 1663 Stinger, pressure test accessory, 1371 Stoichiometry, 265 Stokes, 200 Store and forward, 1047 STP, Standard Temperature and Pressure, 278 Strain gauge, 331, 1325 Strapping table, 2074 Stress, 171 Strip chart recorder, 516 Strobe light, 382, 999 Stroboscope, 382, 999 Strong acid, 286 Strong base, 287 Strong nuclear force, 230 Strouhal number, 1675 Strouhal, Vincenc, 1675 Structural chemical formula, 233 Stub, 1064, 1143 Stuxnet computer virus, 2712 Sublimation, phase change, 154, 2719 Subnet mask, 1079 Subshell, electron, 242 Substitution, algebraic, 2790 Subtractive transformer windings, 1963 Superconductivity, 313 Superfluidity, 313 Superheat, 166, 2523 Superheated steam, 166, 2523 Superheated vapor, 149 Superheater, 2523 Supernatant, 229 Supervisory Control And Data Acquisition, 978, 1906, 1925, 2372 Surge impedance, 476 Susceptance, 360 Suspension, 229 Sutro weir, 1659 Swagelok instrument tube fittings, 581 Swamping, 177, 337, 1058, 1524, 1650, 2443, 3180 Switch, 655 Switch, dry contact, 665 Switch, process, 521, 656 Switch, wet contact, 665 Switching hub, Ethernet, 1071 Symbol, 804 Symbolic addressing, 804 Symmetrical components, three-phase power system, 458, 2027 Synchronization lamp, 1918 Synchronization, generator, 1918 Synchronous data transfer, 1028, 1034 Synchronous motor, 2249 Synchronous speed, 725, 2249 Synchrophasor, 385 Synergy automobile hybrid electric drivetrain (Toyota), 110 Syst`eme International, 72, 255 Systems of linear equations, 268 Table, RTD values, 1523 Table, strapping, 2074 Table, thermocouple values, 1542 Tag name, 804, 853 Tag name, naming conventions for, 854 Tangent line, 34 Tank circuit, 423, 485 Tank expert system, 1443","INDEX 3281 Tap hole finish, orifice plate, 1623 Tape-and-float level measurement, 1417 Tapered pipe threads, 571 Tare weight, 1494 Target flow element, 1632 Taylor analog electronic controller, 2354 TCP, 1074, 1090, 2740 TCP SYN flood attack, 2741 TDL, 1841 TDMA, 1045 TDR, 627 Tee tube fitting, branch, 586 Tee tube fitting, run, 586 Tee tube fitting, union, 586 Teflon (PTFE) valve stem packing, 2108 Telegraph, 1026 Telemetry system, 978, 2376 TELNET, 1092, 2751 Temperature calibrator, dry-block, 1299 Temperature calibrator, oil bath, 1297 Temperature calibrator, sand bath, 1297 Temperature coefficient of resistance, RTD wire, 1521, 1523 Temperature programming, chromatograph, 1804 Temperature switch, 684 Temperature, defined for a gas, 1513 Terminal block, 594 Terminal strip, 594 Terminal, fork versus ring, 600 Termination resistor, 481, 627 Test diode, 901 Test switch, power instrumentation, 1969 Test Uncertainty Ratio, 1289 Test, computer programming, 2394 Texas Instruments 505 PLC, 769 Thayer ball mill controller, 45 Thermal conductivity detector, GC, 1794 Thermal energy, 1513 Thermal image, circuit breaker, 1577 Thermal image, electric motor, 1575 Thermal image, motor starter, 1576 Thermal imager, 1574 Thermal mass flowmeter, 1730 Thermal overload heater, 732 Thermal siphon, 135, 165 Thermistor, 1521 Thermocouple, 1293, 1534 Thermocouple burnout detection, 1564 Thermocouple compensation, hardware, 1551 Thermocouple compensation, software, 1552 Thermocouple table, 1542 Thermosiphon, 135, 165 Thermowell, 1578 Thin-layer chromatography, 1789 Third Law of Motion, 74 Thought experiment, 508, 951, 1424, 1449, 1450, 1452, 1453, 1467, 1480, 1535, 1638, 1739, 1823, 1827, 2208, 2210, 2289, 2331, 2402, 2417, 2476, 2546, 2576, 2580, 2590, 2683, 2771, 2803, 2804, 2806 Thread pitch, 572 Three-element boiler feedwater control, 2533 Three-valve manifold, 1363 Three-way globe valve, 2092, 2165 Three-wire RTD circuit, 1526, 1527 Throttling control valve, 2083 Tieback variable, Allen-Bradley Logix5000 PLC programming, 2574 Tilt switch, mercury, 671, 677 Time constant, 2436, 2550 Time constant, differentiator circuit, 2347 Time constant, integrator circuit, 2348 Time Distribution (TD) message, Fieldbus, 1161 Time Division Multiple Access (TDMA), 1045 Time domain, 1884 Time domain reflectometry, 1470 Time overcurrent protection, 2000 Time overcurrent relay, 1990 Time-Domain Reflectometer, 627 Timer circuit, watchdog, 2658 Timer, PLC programming, 829 Tofino industrial network firewall, 2741 Token Ring, 1044 Token-passing channel arbitration, 1044 Top Hat DIN rail, 603 Toroidal conductivity cell, 1763 Torque, 82 Torque tube, 1459 Torr, 188 Torricelli, Evangelista, 218 Toshiba magnetic flowmeter, 1687","3282 INDEX Total heat of steam, 148 Total internal reflection, 637 Totalizer, 42 Toyota Prius hybrid electric automobile, 110 Traceability, NIST, 1288 Transducer, 499 Transducer block, Fieldbus, 1178 Transfer function, 437 Transfer function, pole, 411, 413, 419 Transfer function, zero, 411, 413, 419, 424 Transfer functions, 411 Transform function, 1218 Transformer, 364 Transformer impedance, 370 Transformer, AC, 361 Transformer, additive windings, 1963 Transformer, subtractive windings, 1963 Transient fault, power line, 1946 Transit-time ultrasonic flowmeter, 1694 Transition zone, radar, 1488 Transition-sensing contact, PLC programming, 822 Transmation model 1040 loop calibrator, 913 Transmission Control Protocol, 1074, 1090 Transmission line, 476, 487, 626 Transmission power line, 1902 Transmitter, 499 Transport delay, 519, 1804, 2447, 2546 Trap, 1397 Trap, steam, 1391 Trend recorder, 514, 2460 Triaxial vibration probe array, 1890 Triconex TMR safety control system, 2687 Trim, 2083 Trim, in a feedforward control system, 2532 Trip curve, thermal overload, 735 Trip solenoid, 2688 Triple Modular Redundant (TMR) control system, 2687 Triple point, water, 152, 1295 Triple-cascaded loops, 2512 True state, PLC programming, 806 Tube bulkhead fittings, 585 Tube cap, 587 Tube connector, 585 Tube fitting gauge, 581 Tube plug, 587 Tube union, 585, 588 Tunable diode laser (TDL), 1841 Tuning fork level switch, 678 TUR, 1289 Turbine flow element, 1666 Turbulent flow, 204 Turck Fieldbus coupling device, 1147 Turndown, 1285 Turndown ratio, flume flowmeter, 1665 Turndown ratio, optical flowmeter, 1702 Turndown ratio, pressure-based flowmeter, 1612, 1646 Turndown ratio, turbine flowmeter, 1669 Turndown ratio, weir flowmeter, 1665 Turns ratio, transformer, 96 Twaddell, degrees, 180 Twin-turbine mass flowmeter, 1714 Twisted, shielded pair cables, 625 Two’s complement, 981 Two-wire RTD circuit, 1524 U-tube manometer, 1314 UDP, 1090, 1091, 2741 UEL, 2606 Ullage, 483, 1414, 1472, 1490 Ultimate gain, 2462, 2463 Ultimate period, 2462 Ultimate sensitivity, 2462 Ultrasonic flowmeter, 1691 Ultrasonic level instrument, 1472 Ultrasonic level switch, 680 Unbalanced signaling, 1052 Undependability, 2616, 2690 Under-damping, 430 Underreaching, protective relay, 2032 Uninterruptible power supply, 1992 Union tee fitting, 586 Union, tube, 585, 588 Unit conversions, 61 Unit reaction rate, 2468 Unity fraction, 61, 271 Universal Serial Bus, 1052, 1057 Universal solvent, 229 Unreliability, 2628 Unrestrained differential relay, 2011","INDEX 3283 Unscheduled communication, Fieldbus, 1157, 1161 Unsecurity, 2616 Unshielded, twisted pair (UTP) cable, 1067 Unsigned integer, 981 Up-down calibration test, 1282 Upper explosive limit, 2606 Upper range value, 499, 1274, 1304 UPS, 1992 URV, 499, 1274, 1304 USB, 1052, 1057 Useful life of a component or system, 2639 User Datagram Protocol, 1090, 1091 UTP cable, 1067 V-cone flow element, 1634 V-notch weir, 1657 V/F ratio, 2252 V/Hz ratio, 2252 V1 missile development, 2623 Vacuum circuit breaker, 1934 Vacuum tube voltmeter, 337 Vacuum, produced by a venturi, 216 Valence electrons, 246, 248, 298 Valve actuator, 2083 Valve body, 2083 Valve characterization, equal percentage, 2202 Valve characterization, linear, 2202 Valve characterization, quick-opening, 2203 Valve manifold, 1363 Valve packing, 2102 Valve seal overtravel interlock switch, 2695 Valve signature, electronic positioner diagnostics, 2160, 2212 Valve sizing equation, liquid, 2183 Valve stem packing lubricator, 2107 Valve trim, 2083 Valve, solenoid, 342 Valves, 2083 Varec pressure relief valve, 2664 Variable displacement pump, 698 Variable-area flowmeter, 1654 Variable-frequency drive, 84, 605, 889, 983, 1043, 1109, 1139, 1238, 1564, 2240, 2250, 2431, 2585, 2649, 2815 Variable-speed drive, 2244 VCR, Fieldbus, 1163 Vector cross-product, 93, 304, 1717 Vector dot-product, 94 Velocity algorithm, defined, 2399 Velocity factor, multipath ultrasonic flowmeter, 1697 Velocity factor, transmission line, 483, 637 Velocity of approach factor, 1650 Vena contracta, 1613, 2217, 3174 Vent hole, orifice plate, 1618 Vent valve fitting, 1369 Venturi tube, 219, 1592 VFD, 84, 605, 889, 983, 1043, 1109, 1139, 1238, 1564, 2240, 2250, 2431, 2585, 2649, 2815 Vibrating fork level switch, 678 Vibration loop, tubing, 589, 2115 Virtual Communication Relationship (VCR), Fieldbus, 1163 Virtual Private Network, 2744 Viscosity, 199 Viscosity, absolute, 199 Viscosity, kinematic, 199 Viscosity, temperature dependence, 200 Viscous flow, 201 VisSim Realtime computer software, 2499 Volt, 293, 295 Volta, Alessandro, 293 Voltage, 292 Voltage follower circuit, 942 Voltage signal, elevated, 1013 Voltage signal, floating, 1012 Voltage signal, ground-referenced, 1011 Voltage transformer (VT), 1903, 1949 Voltage-to-frequency ratio, 2252 Volume booster, 2144, 2174 Volume, defined, 57 von K´arm´an, Theodore, 1675 Vortex flowmeter, 1676 Vortex street, 1675 Voting system, 2578 VPN, 2744 VSD, 2244 VT, voltage transformer, 1903, 1949 VTVM, 337 Wade Associates, Inc., 2479","3284 INDEX Wallace & Tiernan, 1304 Wally box, 1304 Wastewater disinfection, 505, 2276 Watchdog timer circuit, 2658 Waveform, periodic, 1881 Wavenumber, 1813 Weak acid, 286 Weak base, 287 Wear-out period, 2639 Wedge, 104 Weighfeeder, 1734 Weight density, 57 Weight-based level instrument, 1494 Weir, 1657, 2067 Well manometer, 1314 Weschler panel-mounted bargraph indicator, 512 Westinghouse model CO-11 overcurrent relay, 1979 Weston cell, 1291 Wet calibration, 1457 Wet contact, 665 Wet leg, 1436 Whip antenna, 492, 1210 Whitelist, 2740 Whitelisting, application, 2750 Wild flow, 2517, 2579 Wild variable, 2275, 2517 Winch, 83 Wind-up, controller, 2298, 2389, 2415 Wire duct, 612 Wire loom, 612 Wire pulling, 606 Wire, jumper, 2827 Wireless transmitter, 2450 WirelessHART, 1045, 1236, 2745 WLAN, 1047 Wonderware HMI software, 856 Work, 75, 293 Worm gear, 113, 2126, 2128 X-windows, 1078 XD Scale, FOUNDATION Fieldbus AI block parameter, 1198 XIC (examine if closed), 816 XIO (examine if open), 816 Yagi antenna, 493, 1210 Yokogawa CENTUM distributed control system (DCS), 2379, 2380 Yokogawa DPharp pressure transmitter, 1339 Yokogawa model DYF vortex flowmeter, 1184 Yokogawa model EJA110 differential pressure transmitter, 1339, 1347 Zero, 499 Zero adjustment, 1258 Zero energy state, 1369 Zero gas, 1839, 1849 Zero sequence, 458, 465, 739, 2027 Zero shift, 1259 Zero, transfer function, 411, 413, 419, 424 Ziegler, J.G., 2461 Ziegler-Nichols “closed-loop” (Ultimate) PID tuning example, 2482 Ziegler-Nichols “open-loop” (Reaction rate) PID tuning example, 2480 Zirconium oxide, 2079 Zone of protection, power system, 2014, 2031 Zone, hazardous area, 2603"]